<?xml version="1.0" encoding="UTF-8"?>
<!-- CID SINTÉTICO de exemplo, imitando a estrutura do Ingeteam INGEPAC EF (i15). Não é o CID real. -->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">
  <Header id="SE_BAB_H06_BCM1" version="1" revision="0" toolID="gen_exemplos.py" nameStructure="IEDName"/>
  <Communication>
    <SubNetwork name="SE_BAB_MMS" type="8-MMS">
      <ConnectedAP iedName="SE_BAB__H06_BCM1_MD2" apName="S1">
        <Address><P type="IP">10.237.68.177</P><P type="IP-SUBNET">255.255.255.0</P><P type="IP-GATEWAY">10.237.68.1</P>
          <P type="OSI-AP-Title">1,3,9999,33</P><P type="OSI-AE-Qualifier">33</P><P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P><P type="OSI-TSEL">0001</P></Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="SE_BAB__H06_BCM1_MD2" manufacturer="Ingeteam" type="INGEPAC EF" desc="BH06BCM1 - exemplo sintético" configVersion="1.0">
    <Private type="Ingeteam-config">dados privados preservados (RN-CID-07)</Private>
    <Services>
      <DynAssociation/><GetDirectory/><GetDataObjectDefinition/><DataObjectDirectory/><GetDataSetValue/>
      <DataSetDirectory/><ConfDataSet max="16" maxAttributes="100"/><ReadWrite/><ConfReportControl max="32"/>
      <GetCBValues/><ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
      <ConfLNs fixPrefix="true" fixLnInst="true"/>
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="true"/>
        <LDevice inst="CTRL" desc="Controle">
          <LN0 lnClass="LLN0" inst="" lnType="LLN0_T">
            <DataSet name="DS_ESTADOS_N2" desc="Estados N2"><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="1" doName="Loc" fc="ST"/>
            </DataSet>
            <DataSet name="DS_ESTADOS_SAGE" desc="Estados SAGE (exemplo para o teste T6)">
              <FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
            </DataSet>
            <DataSet name="DS_PROT" desc="Proteção">
              <FCDA ldInst="CTRL" prefix="" lnClass="PTOC" lnInst="1" doName="Str" fc="ST"/>
              <FCDA ldInst="CTRL" prefix="" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
            </DataSet>
            <DataSet name="DS_MEDIDAS" desc="Medidas">
              <FCDA ldInst="MED" prefix="" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
              <FCDA ldInst="MED" prefix="" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
              <FCDA ldInst="MED" prefix="" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
              <FCDA ldInst="MED" prefix="" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
              <FCDA ldInst="MED" prefix="" lnClass="MMTR" lnInst="1" doName="TotWh" fc="ST"/>
            </DataSet>
            <ReportControl name="brcbEstados" rptID="" datSet="DS_ESTADOS_N2" confRev="1" buffered="true" bufTime="0" intgPd="0"><TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true"/><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" bufOvfl="true"/><RptEnabled max="3"/></ReportControl>
            <ReportControl name="urcbEstados" rptID="" datSet="DS_ESTADOS_N2" confRev="1" buffered="false" bufTime="0" intgPd="0"><TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true"/><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" bufOvfl="true"/><RptEnabled max="3"/></ReportControl>
            <ReportControl name="urcbSAGE" rptID="" datSet="DS_ESTADOS_SAGE" confRev="1" buffered="false" bufTime="0" intgPd="0"><TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true"/><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" bufOvfl="true"/><RptEnabled max="3"/></ReportControl>
            <ReportControl name="brcbProt" rptID="" datSet="DS_PROT" confRev="1" buffered="true" bufTime="0" intgPd="0"><TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true"/><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" bufOvfl="true"/><RptEnabled max="3"/></ReportControl>
            <ReportControl name="urcbMedidas" rptID="" datSet="DS_MEDIDAS" confRev="1" buffered="false" bufTime="100" intgPd="10000"><TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true"/><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true" bufOvfl="true"/><RptEnabled max="3"/></ReportControl>
            <DOI name="NamPlt"><DAI name="vendor"><Val>Ingeteam</Val></DAI><DAI name="swRev"><Val>exemplo</Val></DAI><DAI name="configRev"><Val>2026-10-09</Val></DAI></DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="LPHD_T"><DOI name="PhyNam"><DAI name="vendor"><Val>Ingeteam</Val></DAI><DAI name="model"><Val>INGEPAC EF</Val></DAI></DOI></LN>
          <LN prefix="sAut" lnClass="GGIO" inst="2" lnType="GGIO_T" desc="Automatismos 2"><DOI name="Ind1" desc="DISJUNTOR - FALHA"><DAI name="d"><Val>DISJUNTOR - FALHA</Val></DAI></DOI><DOI name="Ind2" desc="PROTEÇÃO ATUADA"><DAI name="d"><Val>PROTEÇÃO ATUADA</Val></DAI></DOI><DOI name="Ind3" desc="MOLA"><DAI name="d"><Val>MOLA</Val></DAI></DOI><DOI name="Ind4" desc="SF6 - ALARME"><DAI name="d"><Val>SF6 - ALARME</Val></DAI></DOI><DOI name="Ind5" desc="SF6 - BLOQUEIO"><DAI name="d"><Val>SF6 - BLOQUEIO</Val></DAI></DOI><DOI name="Ind6" desc="LOCAL/REMOTO"><DAI name="d"><Val>LOCAL/REMOTO</Val></DAI></DOI><DOI name="Ind7" desc="FALHA VCC"><DAI name="d"><Val>FALHA VCC</Val></DAI></DOI><DOI name="Ind8" desc="RELÉ EM TESTE"><DAI name="d"><Val>RELÉ EM TESTE</Val></DAI></DOI></LN>
          <LN lnClass="XCBR" inst="1" lnType="XCBR_T" desc="Disjuntor 52-H06"><DOI name="Pos" desc="DISJUNTOR 52-H06"/></LN>
          <LN lnClass="PTOC" inst="1" lnType="PTOC_T" desc="Sobrecorrente 50/51"/>
        </LDevice>
        <LDevice inst="MED" desc="Medição">
          <LN0 lnClass="LLN0" inst="" lnType="LLN0_T"/>
          <LN lnClass="MMXU" inst="1" lnType="MMXU_T" desc="Medidas"><DOI name="Hz" desc="Frequência"><SDI name="rangeC"><SDI name="min"><DAI name="f"><Val>45</Val></DAI></SDI><SDI name="max"><DAI name="f"><Val>65</Val></DAI></SDI></SDI><SDI name="mag"><DAI name="f"><Val>60</Val></DAI></SDI></DOI><DOI name="TotW" desc="Potência ativa total"/></LN>
          <LN lnClass="MMTR" inst="1" lnType="MMTR_T" desc="Energia"/>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>

  <DataTypeTemplates>
    <LNodeType id="LLN0_T" lnClass="LLN0">
      <DO name="Mod" type="INC_Mod"/><DO name="Beh" type="INS_Beh"/><DO name="Health" type="INS_Health"/><DO name="NamPlt" type="LPL_LN0"/>
    </LNodeType>
    <LNodeType id="LPHD_T" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_T"/><DO name="PhyHealth" type="INS_Health"/><DO name="Proxy" type="SPS_T"/>
    </LNodeType>
    <LNodeType id="GGIO_T" lnClass="GGIO">
      <DO name="Mod" type="INC_Mod"/><DO name="Beh" type="INS_Beh"/><DO name="Health" type="INS_Health"/><DO name="NamPlt" type="LPL_T"/>
      <DO name="Ind1" type="SPS_T"/><DO name="Ind2" type="SPS_T"/><DO name="Ind3" type="SPS_T"/><DO name="Ind4" type="SPS_T"/>
      <DO name="Ind5" type="SPS_T"/><DO name="Ind6" type="SPS_T"/><DO name="Ind7" type="SPS_T"/><DO name="Ind8" type="SPS_T"/>
      <DO name="IntIn1" type="INS_T"/>
    </LNodeType>
    <LNodeType id="XCBR_T" lnClass="XCBR">
      <DO name="Mod" type="INC_Mod"/><DO name="Beh" type="INS_Beh"/><DO name="Health" type="INS_Health"/><DO name="NamPlt" type="LPL_T"/>
      <DO name="Loc" type="SPS_T"/><DO name="OpCnt" type="INS_T"/><DO name="Pos" type="DPC_T"/>
    </LNodeType>
    <LNodeType id="PTOC_T" lnClass="PTOC">
      <DO name="Mod" type="INC_Mod"/><DO name="Beh" type="INS_Beh"/><DO name="Str" type="ACD_T"/><DO name="Op" type="ACT_T"/>
    </LNodeType>
    <LNodeType id="MMXU_T" lnClass="MMXU">
      <DO name="Mod" type="INC_Mod"/><DO name="Beh" type="INS_Beh"/><DO name="TotW" type="MV_T"/><DO name="TotVAr" type="MV_T"/>
      <DO name="Hz" type="MV_Hz"/><DO name="PhV" type="WYE_T"/><DO name="A" type="WYE_T"/>
    </LNodeType>
    <LNodeType id="MMTR_T" lnClass="MMTR">
      <DO name="Mod" type="INC_Mod"/><DO name="Beh" type="INS_Beh"/><DO name="TotWh" type="BCR_T"/>
    </LNodeType>
    <DOType id="INC_Mod" cdc="INC">
      <DA name="stVal" fc="ST" bType="Enum" type="Mod" dchg="true"><Val>on</Val></DA>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/>
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel"><Val>status-only</Val></DA>
    </DOType>
    <DOType id="INS_Beh" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="Beh" dchg="true"><Val>on</Val></DA>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/>
    </DOType>
    <DOType id="INS_Health" cdc="INS">
      <DA name="stVal" fc="ST" bType="Enum" type="Health" dchg="true"><Val>Ok</Val></DA>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/>
    </DOType>
    <DOType id="INS_T" cdc="INS">
      <DA name="stVal" fc="ST" bType="INT32" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
    </DOType>
    <DOType id="LPL_LN0" cdc="LPL">
      <DA name="vendor" fc="DC" bType="VisString255"/><DA name="swRev" fc="DC" bType="VisString255"/>
      <DA name="d" fc="DC" bType="VisString255"/><DA name="configRev" fc="DC" bType="VisString255"/>
      <DA name="ldNs" fc="EX" bType="VisString255"><Val>IEC 61850-7-4:2003</Val></DA>
    </DOType>
    <DOType id="LPL_T" cdc="LPL">
      <DA name="vendor" fc="DC" bType="VisString255"/><DA name="swRev" fc="DC" bType="VisString255"/>
      <DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="DPL_T" cdc="DPL">
      <DA name="vendor" fc="DC" bType="VisString255"/><DA name="hwRev" fc="DC" bType="VisString255"/>
      <DA name="serNum" fc="DC" bType="VisString255"/><DA name="model" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="SPS_T" cdc="SPS">
      <DA name="stVal" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/><DA name="d" fc="DC" bType="VisString255"/>
    </DOType>
    <DOType id="DPC_T" cdc="DPC">
      <DA name="stVal" fc="ST" bType="Dbpos" dchg="true"><Val>off</Val></DA>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/>
      <DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel"><Val>status-only</Val></DA>
    </DOType>
    <DOType id="ACT_T" cdc="ACT">
      <DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/>
    </DOType>
    <DOType id="ACD_T" cdc="ACD">
      <DA name="general" fc="ST" bType="BOOLEAN" dchg="true"/><DA name="dirGeneral" fc="ST" bType="Enum" type="dir" dchg="true"/>
      <DA name="q" fc="ST" bType="Quality" qchg="true"/><DA name="t" fc="ST" bType="Timestamp"/>
    </DOType>
    <DOType id="MV_T" cdc="MV">
      <DA name="mag" fc="MX" bType="Struct" type="AnalogueValue_T" dchg="true"/>
      <DA name="q" fc="MX" bType="Quality" qchg="true"/><DA name="t" fc="MX" bType="Timestamp"/>
      <DA name="units" fc="CF" bType="Struct" type="Unit_W"/><DA name="db" fc="CF" bType="INT32U"><Val>0</Val></DA>
    </DOType>
    <DOType id="MV_Hz" cdc="MV">
      <DA name="mag" fc="MX" bType="Struct" type="AnalogueValue_T" dchg="true"/>
      <DA name="q" fc="MX" bType="Quality" qchg="true"/><DA name="t" fc="MX" bType="Timestamp"/>
      <DA name="units" fc="CF" bType="Struct" type="Unit_Hz"/><DA name="db" fc="CF" bType="INT32U"><Val>100</Val></DA>
      <DA name="zeroDb" fc="CF" bType="INT32U"><Val>0</Val></DA>
      <DA name="rangeC" fc="CF" bType="Struct" type="RangeConfig_Hz"/>
    </DOType>
    <DOType id="CMV_T" cdc="CMV">
      <DA name="cVal" fc="MX" bType="Struct" type="Vector_T" dchg="true"/>
      <DA name="q" fc="MX" bType="Quality" qchg="true"/><DA name="t" fc="MX" bType="Timestamp"/>
      <DA name="db" fc="CF" bType="INT32U"><Val>0</Val></DA>
    </DOType>
    <DOType id="WYE_T" cdc="WYE">
      <SDO name="phsA" type="CMV_T"/><SDO name="phsB" type="CMV_T"/><SDO name="phsC" type="CMV_T"/>
    </DOType>
    <DOType id="BCR_T" cdc="BCR">
      <DA name="actVal" fc="ST" bType="INT64" dchg="true"/><DA name="q" fc="ST" bType="Quality" qchg="true"/>
      <DA name="t" fc="ST" bType="Timestamp"/><DA name="pulsQty" fc="CF" bType="FLOAT32"><Val>1</Val></DA>
    </DOType>
    <DAType id="AnalogueValue_T"><BDA name="f" bType="FLOAT32"/></DAType>
    <DAType id="Vector_T"><BDA name="mag" bType="Struct" type="AnalogueValue_T"/><BDA name="ang" bType="Struct" type="AnalogueValue_T"/></DAType>
    <DAType id="Unit_W"><BDA name="SIUnit" bType="Enum" type="SIUnit"><Val>W</Val></BDA><BDA name="multiplier" bType="Enum" type="multiplier"><Val>M</Val></BDA></DAType>
    <DAType id="Unit_Hz"><BDA name="SIUnit" bType="Enum" type="SIUnit"><Val>Hz</Val></BDA><BDA name="multiplier" bType="Enum" type="multiplier"><Val></Val></BDA></DAType>
    <DAType id="RangeConfig_Hz">
      <BDA name="hhLim" bType="Struct" type="AnalogueValue_T"/><BDA name="hLim" bType="Struct" type="AnalogueValue_T"/>
      <BDA name="lLim" bType="Struct" type="AnalogueValue_T"/><BDA name="llLim" bType="Struct" type="AnalogueValue_T"/>
      <BDA name="min" bType="Struct" type="AnalogueValue_T"/>
      <BDA name="max" bType="Struct" type="AnalogueValue_T"/>
    </DAType>
    <EnumType id="Mod"><EnumVal ord="1">on</EnumVal><EnumVal ord="2">blocked</EnumVal><EnumVal ord="3">test</EnumVal><EnumVal ord="4">test/blocked</EnumVal><EnumVal ord="5">off</EnumVal></EnumType>
    <EnumType id="Beh"><EnumVal ord="1">on</EnumVal><EnumVal ord="2">blocked</EnumVal><EnumVal ord="3">test</EnumVal><EnumVal ord="4">test/blocked</EnumVal><EnumVal ord="5">off</EnumVal></EnumType>
    <EnumType id="Health"><EnumVal ord="1">Ok</EnumVal><EnumVal ord="2">Warning</EnumVal><EnumVal ord="3">Alarm</EnumVal></EnumType>
    <EnumType id="ctlModel"><EnumVal ord="0">status-only</EnumVal><EnumVal ord="1">direct-with-normal-security</EnumVal><EnumVal ord="2">sbo-with-normal-security</EnumVal><EnumVal ord="3">direct-with-enhanced-security</EnumVal><EnumVal ord="4">sbo-with-enhanced-security</EnumVal></EnumType>
    <EnumType id="dir"><EnumVal ord="0">unknown</EnumVal><EnumVal ord="1">forward</EnumVal><EnumVal ord="2">backward</EnumVal><EnumVal ord="3">both</EnumVal></EnumType>
    <EnumType id="SIUnit"><EnumVal ord="1"></EnumVal><EnumVal ord="5">A</EnumVal><EnumVal ord="9">deg</EnumVal><EnumVal ord="29">V</EnumVal><EnumVal ord="33">Hz</EnumVal><EnumVal ord="38">W</EnumVal><EnumVal ord="63">VAr</EnumVal><EnumVal ord="72">Wh</EnumVal></EnumType>
    <EnumType id="multiplier"><EnumVal ord="-3">m</EnumVal><EnumVal ord="0"></EnumVal><EnumVal ord="3">k</EnumVal><EnumVal ord="6">M</EnumVal></EnumType>
  </DataTypeTemplates>
</SCL>
