NRDIuR0VOLkdHSU8zLkluZDcuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uR0dJTzMuSW5kOC5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5HR0lPNC5JbmQxLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkdHSU80LkluZDIuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uR0dJTzQuSW5kMy5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5HR0lPNC5JbmQ0LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkdHSU80LkluZDUuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uR0dJTzQuSW5kNi5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5HR0lPNC5JbmQ3LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkdHSU80LkluZDguU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uR0dJTzQuSW5kOS5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5HR0lPNC5JbmQxMC5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkdHSU80LkluZDExLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uR0dJTzQuSW5kMTIuU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5HR0lPNC5JbmQxMy5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkdHSU80LkluZDE0LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uR0dJTzQuSW5kMTUuU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5HR0lPNC5JbmQxNi5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5QYXJHR0lPMS5QYXJJSW4wMS5TUC5zZXRWYWwAAERJTlQAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5QYXJHR0lPMS5QYXJJSW4wMi5TUC5zZXRWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuUGFyR0dJTzEuUGFySUluMDUuU1Auc2V0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLlBhckdHSU8xLlBhcklJbjA2LlNQLnNldFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5QYXJHR0lPMS5QYXJJSW4wOS5TUC5zZXRWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuUGFyR0dJTzEuUGFySUluMTAuU1Auc2V0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLlBhckdHSU8xLlBhcklJbjE1LlNQLnNldFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5QYXJHR0lPMS5QYXJJSW4xNi5TUC5zZXRWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuUGFyR0dJTzEuUGFyQkluMDEuU1Auc2V0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzEuSW5kMi5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMS5JbmQyLlNULnEAAABRVUFMSVRZAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMS5TdC5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzIuSW5kMi5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMi5JbmQyLlNULnEAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzIuU3QuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MzLkluZDIuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzMuSW5kMi5TVC5xAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MzLlN0LlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TNC5JbmQyLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1M0LkluZDIuU1QucQAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TNC5TdC5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzUuSW5kMi5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TNS5JbmQyLlNULnEAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzUuU3QuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1M2LkluZDIuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzYuSW5kMi5TVC5xAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1M2LlN0LlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TNy5JbmQyLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1M3LkluZDIuU1QucQAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TNy5JbmQ0LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1M3LkluZDQuU1QucQAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TNy5TdC5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzguSW5kMi5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TOC5JbmQyLlNULnEAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzguSW5kNC5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TOC5JbmQ0LlNULnEAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzguU3QuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1M5LkluZDIuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzkuSW5kMi5TVC5xAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1M5LlN0LlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTAuSW5kMi5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MxMC5JbmQyLlNULnEAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTAuU3QuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MxMS5JbmQyLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzExLkluZDIuU1QucQAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MxMS5TdC5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzEyLkluZDIuU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTIuSW5kMi5TVC5xAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzEyLkluZDMuU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTIuSW5kMy5TVC5xAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzEyLlN0LlNULnN0VmFsAAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTMuSW5kMi5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MxMy5JbmQyLlNULnEAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTMuU3QuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MxNC5JbmQyLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzE0LkluZDIuU1QucQAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MxNC5TdC5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzE1LkluZDIuU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTUuSW5kMi5TVC5xAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzE1LlN0LlNULnN0VmFsAAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTYuSW5kMi5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MxNi5JbmQyLlNULnEAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTYuSW5kNC5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MxNi5JbmQ0LlNULnEAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTYuU3QuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MxNy5JbmQyLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzE3LkluZDIuU1QucQAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MxNy5JbmQ0LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzE3LkluZDQuU1QucQAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MxNy5TdC5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzE4LkluZDIuU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTguSW5kMi5TVC5xAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzE4LlN0LlNULnN0VmFsAAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTkuSW5kMi5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MxOS5JbmQyLlNULnEAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMTkuU3QuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MyMC5JbmQyLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzIwLkluZDIuU1QucQAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MyMC5TdC5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzIxLkluZDIuU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMjEuSW5kMi5TVC5xAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzIxLlN0LlNULnN0VmFsAAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMjIuSW5kMi5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MyMi5JbmQyLlNULnEAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMjIuU3QuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MyMy5JbmQyLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzIzLkluZDIuU1QucQAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MyMy5TdC5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMS5JbmQyLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzI0LlN0LlNULnN0VmFsAAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMjYuU3QuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MyNS5TdC5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzI4LlN0LlNULnN0VmFsAAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMjcuU3QuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MzMC5TdC5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTEdPUzI5LlN0LlNULnN0VmFsAAAAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MR09TMzEuU3QuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLkxHT1MzMi5TdC5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMS5JbmQxMS5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMS5JbmQxMi5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMS5JbmQxMy5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTExOMC5SZW1DdGxCbGsuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTExOMC5Mb2NLZXkuU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuc0F1dERHR0lPMS5EUFNJbmQxLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNJTE8xLkVuYU9wbi5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNJTE8xLkVuYUNscy5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLk9wT3BuLlNULmdlbmVyYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLk9wQ2xzLlNULmdlbmVyYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMi5JbmQ0LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMi5JbmQ1LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMi5JbmQzLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wMS5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wMi5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wMy5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wNC5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wNS5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wNi5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wNy5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wOC5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wOS5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wMTAuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wMTEuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wMTIuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa0NsMS5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa0NsMi5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa0NsMy5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa0NsNC5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa0NsNS5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa0NsNi5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa0NsNy5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa0NsOC5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa0NsOS5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa0NsMTAuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa0NsMTEuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa0NsMTIuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wQ2wxLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wQ2wyLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wQ2wzLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wQ2w0LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wQ2w1LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wQ2w2LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wQ2w3LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wQ2w4LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wQ2w5LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wQ2wxMC5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wQ2wxMS5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkJsa09wQ2wxMi5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkVuYUNscy5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLkVuYU9wbi5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMi5JbmQ3LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMi5JbmQ2LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxLlBvcy5DTy5PcGVyLmN0bFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLlhDQlIxLlBvcy5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuc0F1dEdHSU8yLkluZDIuU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuc0F1dEdHSU8yLkluZDEuU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkVuYU9wbi5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuc0F1dEdHSU8yLkluZDguU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuZkF1dEdHSU8xLkluZDE5LlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuQ0lMTzEwLkVuYU9wbi5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuQ0lMTzEwLkVuYUNscy5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuQ1NXSTEwLk9wT3BuLlNULmdlbmVyYWwAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuQ1NXSTEwLk9wQ2xzLlNULmdlbmVyYWwAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuQ1NXSTEwLlBvcy5DTy5PcGVyLmN0bFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMi5JbmQxMC5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMi5JbmQxMS5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMC5Qb3MuU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuWFNXSTEwLlBvcy5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5zQXV0R0dJTzIuSW5kMTQuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3AxLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3AyLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3AzLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3A0LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3A1LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3A2LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3A3LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3A4LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3A5LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3AxMC5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3AxMS5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3AxMi5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrQ2wxLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrQ2wyLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrQ2wzLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrQ2w0LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrQ2w1LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrQ2w2LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrQ2w3LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrQ2w4LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrQ2w5LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrQ2wxMC5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrQ2wxMS5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrQ2wxMi5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3BDbDEuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3BDbDIuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3BDbDMuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3BDbDQuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3BDbDUuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3BDbDYuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3BDbDcuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3BDbDguU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3BDbDkuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuQmxrT3BDbDEwLlNULnN0VmFsAAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuQ1NXSTEwLkJsa09wQ2wxMS5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMC5CbGtPcENsMTIuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuRW5hQ2xzLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTAuRW5hT3BuLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5zQXV0R0dJTzIuSW5kMTMuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5zQXV0R0dJTzIuSW5kMTIuU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDMTIuU1BDU08uU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DSUxPMTEuRW5hT3BuLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DSUxPMTEuRW5hQ2xzLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTEuT3BPcG4uU1QuZ2VuZXJhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTEuT3BDbHMuU1QuZ2VuZXJhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTEuUG9zLkNPLk9wZXIuY3RsVmFsAAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuc0F1dEdHSU8yLkluZDE1LlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuc0F1dEdHSU8yLkluZDE2LlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuQ1NXSTExLlBvcy5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5YU1dJMTEuUG9zLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMi5JbmQxOS5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcDEuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcDIuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcDMuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcDQuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcDUuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcDYuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcDcuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcDguU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcDkuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcDEwLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcDExLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcDEyLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtDbDEuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtDbDIuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtDbDMuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtDbDQuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtDbDUuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtDbDYuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtDbDcuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtDbDguU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtDbDkuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtDbDEwLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtDbDExLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtDbDEyLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcENsMS5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcENsMi5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcENsMy5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcENsNC5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcENsNS5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcENsNi5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcENsNy5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcENsOC5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcENsOS5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5CbGtPcENsMTAuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5DU1dJMTEuQmxrT3BDbDExLlNULnN0VmFsAAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuQ1NXSTExLkJsa09wQ2wxMi5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5FbmFDbHMuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkNTV0kxMS5FbmFPcG4uU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMi5JbmQxOC5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMi5JbmQxNy5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkdBUEM4LkVuYU9wbi5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkdBUEM4LkVuYUNscy5TVC5zdFZhbAAAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLkdBUEM4Lk9wMS5TVC5nZW5lcmFsAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzguT3AyLlNULmdlbmVyYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5TUENTTy5DTy5PcGVyLmN0bFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzguU1BDU08uU1Quc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtPcDEuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtPcDIuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtPcDMuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtPcDQuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtPcDUuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtPcDYuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtDbDEuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtDbDIuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtDbDMuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtDbDQuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtDbDUuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtDbDYuU1Quc3RWYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtPcENsMS5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtPcENsMi5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtPcENsMy5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtPcENsNC5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtPcENsNS5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDOC5CbGtPcENsNi5TVC5zdFZhbAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDMTIuRW5hQ2xzLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDMTIuT3AxLlNULmdlbmVyYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDMTIuT3AyLlNULmdlbmVyYWwAAAAAXzcwX0NVQlhfQkNNWF9NRDIuQ1RSTC5HQVBDMTIuU1BDU08uQ08uT3Blci5jdGxWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa09wMS5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa09wMi5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa09wMy5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa09wNC5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa09wNS5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa09wNi5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa0NsMS5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa0NsMi5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa0NsMy5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa0NsNC5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa0NsNS5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa0NsNi5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa09wQ2wxLlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa09wQ2wyLlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa09wQ2wzLlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa09wQ2w0LlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa09wQ2w1LlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuR0FQQzEyLkJsa09wQ2w2LlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLlBST1QuUkJSRjEuVHIuU1QuZ2VuZXJhbAAAXzcwX0NVQlhfQkNNWF9NRDIuR0VOLklQUlYxLlN0LlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5JUFJWMi5TdC5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMS5JbmQxLlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5HRU4uTExOMC5DSURMb2FkLlNULnN0VmFsAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5MTE4wLldyaXRlQ0lELlNULnN0VmFsAAAAAF83MF9DVUJYX0JDTVhfTUQyLkNUUkwuc0F1dEdHSU8xLkluZDMuU1Quc3RWYWwAAF83MF9DVUJYX0JDTVhfTUQyLkdFTi5JUFJWMy5TdC5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5QUk9ULlBJVVYxLk9wLlNULmdlbmVyYWwAAF83MF9DVUJYX0JDTVhfTUQyLlBST1QuUFRVVjEuT3AuU1QuZ2VuZXJhbAAAXzcwX0NVQlhfQkNNWF9NRDIuUFJPVC5QSU9WMS5PcC5TVC5nZW5lcmFsAABfNzBfQ1VCWF9CQ01YX01EMi5QUk9ULlBUT1YxLk9wLlNULmdlbmVyYWwAAF83MF9DVUJYX0JDTVhfTUQyLlBST1QuUFRHRjEuT3AxLlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuUFJPVC5QVEdGMS5PcDIuU1Quc3RWYWwAAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMS5JbmQ2LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMS5JbmQ3LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMS5JbmQ4LlNULnN0VmFsAABfNzBfQ1VCWF9CQ01YX01EMi5QUk9ULlBUR0YxLk9wNC5TVC5zdFZhbAAAAF83MF9DVUJYX0JDTVhfTUQyLlBST1QuUFRHRjEuT3A1LlNULnN0VmFsAAAAXzcwX0NVQlhfQkNNWF9NRDIuUFJPVC5SRlVGMS5PcC5TVC5nZW5lcmFsAABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMi5JbmQzMi5TVC5zdFZhbABfNzBfQ1VCWF9CQ01YX01EMi5DVFJMLnNBdXRHR0lPMi5JbmQzMS5TVC5zdFZhbABHbG9iYWxEYXRhLmZwaV90X2luZGVmX2RqAAAAR2xvYmFsRGF0YS5mZWRfZGowMV9iAAAAR2xvYmFsRGF0YS5mZWRfZGowMV9hAAAAR2xvYmFsRGF0YS5zcGlfdF9pbmRlZl9zYwAAAEdsb2JhbERhdGEuc3BpX3RfcHVsX2RqAEdsb2JhbERhdGEuc3BpX3RfcHVsX3NjAEdsb2JhbERhdGEuc3BpX3RfZmFsX2RqAEdsb2JhbERhdGEuc3BpX3RfZmFsX3NjAEdsb2JhbERhdGEuc3BpX3RfbW9sYV9kZXNjAABHbG9iYWxEYXRhLnNwaV90X2RlZl9ib2IAAAAAR2xvYmFsRGF0YS5zZWRfZGowMV9zYm9iMQAAAEdsb2JhbERhdGEuc2VkX2RqMDFfc2JvYjIAAABHbG9iYWxEYXRhLnNlZF9kajAxX21vbGFfZGVzYwAAAEdsb2JhbERhdGEuc2VkX3NjODBfbWFuX2F0X3BlcgAAR2xvYmFsRGF0YS5zZWRfc2MxMF9iAAAAR2xvYmFsRGF0YS5zZWRfc2MxMF9hAAAAR2xvYmFsRGF0YS5zZWRfc2M4MF9hAAAAR2xvYmFsRGF0YS5zZWRfZGowMV9zZjZfMWVzAEdsb2JhbERhdGEuc2VkX2RqMDFfc2Y2XzJlcwBHbG9iYWxEYXRhLnNlZF9wcmVzZW5jYV92AAAAR2xvYmFsRGF0YS5zZWRfY2lyY190cF9vawAAAEdsb2JhbERhdGEuc2VkX3ZjY19jbWRfb2sAAABHbG9iYWxEYXRhLnNlZF92Y2NfbW90X29rAAAAR2xvYmFsRGF0YS5zZWRfd2RfaWVkX2FkagAAAEdsb2JhbERhdGEuc2VkX2RqMDFfYmxxX2FiAABHbG9iYWxEYXRhLnNlZF9iYXJyYV94X3NmNl8xZXMAAEdsb2JhbERhdGEuc2VkX2JhcnJhX3hfc2Y2XzJlcwAAR2xvYmFsRGF0YS5zZDUyMDFfYWIAAAAAR2xvYmFsRGF0YS5zZDUyMDFfZmUAAAAAR2xvYmFsRGF0YS5zczI5MTBfYWIAAAAAR2xvYmFsRGF0YS5zczI5MTBfZmUAAAAAR2xvYmFsRGF0YS5zczI5ODBfYWIAAAAAR2xvYmFsRGF0YS5zczI5ODBfZmUAAAAAR2xvYmFsRGF0YS5mcGlfaWRfYmFycmFzAAAAAEdsb2JhbERhdGEuZjUwYmZfdHJpcF9hZGoAAABHbG9iYWxEYXRhLnNwaV9pZF9iYXJyYXMAAAAAR2xvYmFsRGF0YS5mZ3NoMDFfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDAxXzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgwMV81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMDFfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgwMV81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDAxXzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczEAAAAAR2xvYmFsRGF0YS5mZ3NoMDJfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDAyXzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgwMl81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMDJfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgwMl81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDAyXzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczIAAAAAR2xvYmFsRGF0YS5mZ3NoMDNfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDAzXzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgwM181MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMDNfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgwM181MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDAzXzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczMAAAAAR2xvYmFsRGF0YS5mZ3NoMDRfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDA0XzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgwNF81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMDRfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgwNF81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDA0XzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczQAAAAAR2xvYmFsRGF0YS5mZ3NoMDVfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDA1XzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgwNV81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMDVfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgwNV81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDA1XzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczUAAAAAR2xvYmFsRGF0YS5mZ3NoMDZfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDA2XzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgwNl81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMDZfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgwNl81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDA2XzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczYAAAAAR2xvYmFsRGF0YS5mZ3NoMDdfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDA3XzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgwN181MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMDdfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgwN181MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDA3XzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5mZ3NoMDdfNTBiZl90cmlwX2F0AABHbG9iYWxEYXRhLmZndmgwN181MGJmX3RyaXBfYXQAAEdsb2JhbERhdGEuZmdxaDA3XzUwYmZfdHJpcF9hdAAAR2xvYmFsRGF0YS5zZ3NoMDdfNTBiZl9ibHFfYXQAAABHbG9iYWxEYXRhLnNndmgwN181MGJmX2JscV9hdAAAAEdsb2JhbERhdGEuc2dxaDA3XzUwYmZfYmxxX2F0AAAAR2xvYmFsRGF0YS5zb2tfbGdvczcAAAAAR2xvYmFsRGF0YS5mZ3NoMDhfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDA4XzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgwOF81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMDhfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgwOF81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDA4XzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5mZ3NoMDhfNTBiZl90cmlwX2F0AABHbG9iYWxEYXRhLmZndmgwOF81MGJmX3RyaXBfYXQAAEdsb2JhbERhdGEuZmdxaDA4XzUwYmZfdHJpcF9hdAAAR2xvYmFsRGF0YS5zZ3NoMDhfNTBiZl9ibHFfYXQAAABHbG9iYWxEYXRhLnNndmgwOF81MGJmX2JscV9hdAAAAEdsb2JhbERhdGEuc2dxaDA4XzUwYmZfYmxxX2F0AAAAR2xvYmFsRGF0YS5zb2tfbGdvczgAAAAAR2xvYmFsRGF0YS5mZ3NoMDlfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDA5XzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgwOV81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMDlfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgwOV81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDA5XzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczkAAAAAR2xvYmFsRGF0YS5mZ3NoMTBfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDEwXzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgxMF81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMTBfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgxMF81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDEwXzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczEwAAAAR2xvYmFsRGF0YS5mZ3NoMTFfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDExXzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgxMV81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMTFfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgxMV81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDExXzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczExAAAAR2xvYmFsRGF0YS5mZ3NoMTJfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDEyXzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgxMl81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMTJfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgxMl81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDEyXzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zZ3NoMTJfMTlidF9mZWNoYWRvAABHbG9iYWxEYXRhLnNndmgxMl8xOWJ0X2ZlY2hhZG8AAEdsb2JhbERhdGEuc2dxaDEyXzE5YnRfZmVjaGFkbwAAR2xvYmFsRGF0YS5mZ3NoMTJfMTlidF9mZWNoYWRvAABHbG9iYWxEYXRhLmZndmgxMl8xOWJ0X2ZlY2hhZG8AAEdsb2JhbERhdGEuZmdxaDEyXzE5YnRfZmVjaGFkbwAAR2xvYmFsRGF0YS5zb2tfbGdvczEyAAAAR2xvYmFsRGF0YS5mZ3NoMTRfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDE0XzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgxNF81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMTRfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgxNF81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDE0XzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczEzAAAAR2xvYmFsRGF0YS5mZ3NoMTVfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDE1XzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgxNV81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMTVfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgxNV81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDE1XzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczE0AAAAR2xvYmFsRGF0YS5mZ3NoMTZfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDE2XzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgxNl81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMTZfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgxNl81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDE2XzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczE1AAAAR2xvYmFsRGF0YS5mZ3NoMTdfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDE3XzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgxN181MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMTdfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgxN181MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDE3XzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5mZ3NoMTdfNTBiZl90cmlwX2F0AABHbG9iYWxEYXRhLmZndmgxN181MGJmX3RyaXBfYXQAAEdsb2JhbERhdGEuZmdxaDE3XzUwYmZfdHJpcF9hdAAAR2xvYmFsRGF0YS5zZ3NoMTdfNTBiZl9ibHFfYXQAAABHbG9iYWxEYXRhLnNndmgxN181MGJmX2JscV9hdAAAAEdsb2JhbERhdGEuc2dxaDE3XzUwYmZfYmxxX2F0AAAAR2xvYmFsRGF0YS5zb2tfbGdvczE2AAAAR2xvYmFsRGF0YS5mZ3NoMThfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDE4XzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgxOF81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMThfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgxOF81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDE4XzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5mZ3NoMThfNTBiZl90cmlwX2F0AABHbG9iYWxEYXRhLmZndmgxOF81MGJmX3RyaXBfYXQAAEdsb2JhbERhdGEuZmdxaDE4XzUwYmZfdHJpcF9hdAAAR2xvYmFsRGF0YS5zZ3NoMThfNTBiZl9ibHFfYXQAAABHbG9iYWxEYXRhLnNndmgxOF81MGJmX2JscV9hdAAAAEdsb2JhbERhdGEuc2dxaDE4XzUwYmZfYmxxX2F0AAAAR2xvYmFsRGF0YS5zb2tfbGdvczE3AAAAR2xvYmFsRGF0YS5mZ3NoMTlfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDE5XzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgxOV81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMTlfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgxOV81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDE5XzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczE4AAAAR2xvYmFsRGF0YS5mZ3NoMjBfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDIwXzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgyMF81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMjBfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgyMF81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDIwXzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczE5AAAAR2xvYmFsRGF0YS5mZ3NoMjFfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDIxXzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgyMV81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMjFfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgyMV81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDIxXzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczIwAAAAR2xvYmFsRGF0YS5mZ3NoMjJfNTBiZl90cmlwAEdsb2JhbERhdGEuZmd2aDIyXzUwYmZfdHJpcABHbG9iYWxEYXRhLmZncWgyMl81MGJmX3RyaXAAR2xvYmFsRGF0YS5zZ3NoMjJfNTBiZl9hdHVhZG8AAABHbG9iYWxEYXRhLnNndmgyMl81MGJmX2F0dWFkbwAAAEdsb2JhbERhdGEuc2dxaDIyXzUwYmZfYXR1YWRvAAAAR2xvYmFsRGF0YS5zb2tfbGdvczIxAAAAR2xvYmFsRGF0YS5mZ3NjeHAyXzUwYmZfdHJpcAAAAABHbG9iYWxEYXRhLmZndmN4cDJfNTBiZl90cmlwAAAAAEdsb2JhbERhdGEuZmdxY3hwMl81MGJmX3RyaXAAAAAAR2xvYmFsRGF0YS5zZ3NjeHAyXzUwYmZfYXR1YWRvAABHbG9iYWxEYXRhLnNndmN4cDJfNTBiZl9hdHVhZG8AAEdsb2JhbERhdGEuc2dxY3hwMl81MGJmX2F0dWFkbwAAR2xvYmFsRGF0YS5zb2tfbGdvczIyAAAAR2xvYmFsRGF0YS5mZ3NjMnAyXzUwYmZfdHJpcAAAAABHbG9iYWxEYXRhLmZndmMycDJfNTBiZl90cmlwAAAAAEdsb2JhbERhdGEuZmdxYzJwMl81MGJmX3RyaXAAAAAAR2xvYmFsRGF0YS5zZ3NjMnAyXzUwYmZfYXR1YWRvAABHbG9iYWxEYXRhLnNndmMycDJfNTBiZl9hdHVhZG8AAEdsb2JhbERhdGEuc2dxYzJwMl81MGJmX2F0dWFkbwAAR2xvYmFsRGF0YS5zb2tfbGdvczIzAAAAR2xvYmFsRGF0YS5mZ3NoMDFfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDAxX3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgwMV9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMDFfc2Y2YjFfdHJpcAAAAABHbG9iYWxEYXRhLmZncWgwMV9zZjZiMV90cmlwAAAAAEdsb2JhbERhdGEuZmd2aDAxX3NmNmIxX3RyaXAAAAAAR2xvYmFsRGF0YS5mZ3NoMDJfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDAyX3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgwMl9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMDNfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDAzX3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgwM19zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMDRfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDA0X3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgwNF9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMDVfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDA1X3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgwNV9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMDZfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDA2X3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgwNl9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMDdfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDA3X3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgwN19zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMDhfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDA4X3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgwOF9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMDlfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDA5X3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgwOV9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMTBfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDEwX3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgxMF9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMTFfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDExX3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgxMV9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMTJfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDEyX3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgxMl9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMTRfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDE0X3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgxNF9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMTVfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDE1X3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgxNV9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMTZfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDE2X3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgxNl9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMTdfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDE3X3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgxN19zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMThfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDE4X3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgxOF9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMTlfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDE5X3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgxOV9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMjBfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDIwX3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgyMF9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMjFfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDIxX3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgyMV9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMjJfc2Y2X3RyaXAAAEdsb2JhbERhdGEuZmdxaDIyX3NmNl90cmlwAABHbG9iYWxEYXRhLmZndmgyMl9zZjZfdHJpcAAAR2xvYmFsRGF0YS5mZ3NoMjJfc2Y2YjJfdHJpcAAAAABHbG9iYWxEYXRhLmZncWgyMl9zZjZiMl90cmlwAAAAAEdsb2JhbERhdGEuZmd2aDIyX3NmNmIyX3RyaXAAAAAAR2xvYmFsRGF0YS5zZWRfc2MxMV9hAAAAR2xvYmFsRGF0YS5zZWRfcHJlc2VuY2Ffdl9yMQAAAABHbG9iYWxEYXRhLnNlZF92Y2NfMmJvYl9hYl9yZWxlX29rAABHbG9iYWxEYXRhLnNlZF9jdWJ4eF9tYW5faW5zAAAAAEdsb2JhbERhdGEuc2VkX3ByZXNlbmNhX3ZfcjIAAAAAR2xvYmFsRGF0YS5zczI5MTFfYWIAAAAAR2xvYmFsRGF0YS5zczI5MTFfZmUAAAAAXzcwX0NVQlhfQkNNWF9NRDJfU2xvd0xvZy5zMjA4X2dhcGNfMDhfc2Y2X2RqLnNyMS5TMQAAAABfNzBfQ1VCWF9CQ01YX01EMl9TbG93TG9nLnMyMDhfZ2FwY18wOF9zZjZfZGouc3IxLlIAXzcwX0NVQlhfQkNNWF9NRDJfU2xvd0xvZy5zMjA4X2dhcGNfMDhfc2Y2X2RqLnNyMS5RMQAAAABfNzBfQ1VCWF9CQ01YX01EMl9TbG93TG9nLnMyMDhfZ2FwY18wOF9zZjZfZGouaWluaWNpYXJfb24AAABfNzBfQ1VCWF9CQ01YX01EMl9TbG93TG9nLnMyMTJfZ2FwY18xMl9iZF81MGJmLnNyMS5TMQAAAF83MF9DVUJYX0JDTVhfTUQyX1Nsb3dMb2cuczIxMl9nYXBjXzEyX2JkXzUwYmYuc3IxLlIAAAAAXzcwX0NVQlhfQkNNWF9NRDJfU2xvd0xvZy5zMjEyX2dhcGNfMTJfYmRfNTBiZi5zcjEuUTEAAABfNzBfQ1VCWF9CQ01YX01EMl9TbG93TG9nLnMyMTJfZ2FwY18xMl9iZF81MGJmLmlpbmljaWFyX29uAABfNzBfQ1VCWF9CQ01YX01EMl9TbG93TG9nLnMyMTJfZ2FwY18xMl9iZF81MGJmLnNyMi5TMQAAAF83MF9DVUJYX0JDTVhfTUQyX1Nsb3dMb2cuczIxMl9nYXBjXzEyX2JkXzUwYmYuc3IyLlIAAAAAXzcwX0NVQlhfQkNNWF9NRDJfU2xvd0xvZy5zMjEyX2dhcGNfMTJfYmRfNTBiZi5zcjIuUTEAAAAAAAAEAAAAtAAAAAUAADq4AAAABgAAEtgAAAAKAAByVAAAAAsAAAAQAAAABwAArQwAAAAIAAHEiAAAAAkAAAAMAAAAFgAAAABv///5AAAOHQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/////////////////////////////////////////////////////////////////////////////////////AAAAAAAAAAEAAAAEAAAAAAAAAAAAAAABAAAABQAAAAAAAAAAAAAAAQAAAAYAAAAAAAAAAAAAAAEAAAAHAAAAAAAAAAAAAAABAAAACAAAAAAAAAAAAAAAAQAAAAkAAAAAAAAAAAAAAAEAAAAKAAAAAAAAAAAAAAABAAAACwAAAAAAAAAAAAAAAQAAAAwAAAAAAAAAAAAAAAEAAAANAAAAAAAAAAAAAAABAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABOgAAhAAWxNAAAAAAAAAAAzQq/pAAAC7gAADqYAAAB9AAAAfQAABOIAABOIAAATiAAAAPoAAAHCQABAAAAAAALAAAADzYuMy4xAABHQ0M6IChHTlUpIDQuMi4wIChNb250YVZpc3RhIDQuMi4wLTQuMC43LjA3MDM3NDEgMjAwNy0wOC0wOSkAAEdDQzogKEdOVSkgNC4yLjAgKE1vbnRhVmlzdGEgNC4yLjAtNC4wLjcuMDcwMzc0MSAyMDA3LTA4LTA5KQAAR0NDOiAoR05VKSA0LjIuMCAoTW9udGFWaXN0YSA0LjIuMC00LjAuNy4wNzAzNzQxIDIwMDctMDgtMDkpAABHQ0M6IChHTlUpIDQuMi4wIChNb250YVZpc3RhIDQuMi4wLTQuMC43LjA3MDM3NDEgMjAwNy0wOC0wOSkAAEdDQzogKEdOVSkgNC4yLjAgKE1vbnRhVmlzdGEgNC4yLjAtNC4wLjcuMDcwMzc0MSAyMDA3LTA4LTA5KQAAR0NDOiAoR05VKSA0LjIuMCAoTW9udGFWaXN0YSA0LjIuMC00LjAuNy4wNzAzNzQxIDIwMDctMDgtMDkpAABHQ0M6IChHTlUpIDQuMi4wIChNb250YVZpc3RhIDQuMi4wLTQuMC43LjA3MDM3NDEgMjAwNy0wOC0wOSkAAEdDQzogKEdOVSkgNC4yLjAgKE1vbnRhVmlzdGEgNC4yLjAtNC4wLjcuMDcwMzc0MSAyMDA3LTA4LTA5KQAAR0NDOiAoR05VKSA0LjIuMCAoTW9udGFWaXN0YSA0LjIuMC00LjAuNy4wNzAzNzQxIDIwMDctMDgtMDkpAABHQ0M6IChHTlUpIDQuMi4wIChNb250YVZpc3RhIDQuMi4wLTQuMC43LjA3MDM3NDEgMjAwNy0wOC0wOSkAAEdDQzogKEdOVSkgNC4yLjAgKE1vbnRhVmlzdGEgNC4yLjAtNC4wLjcuMDcwMzc0MSAyMDA3LTA4LTA5KQAAR0NDOiAoR05VKSA0LjIuMCAoTW9udGFWaXN0YSA0LjIuMC00LjAuNy4wNzAzNzQxIDIwMDctMDgtMDkpAABHQ0M6IChHTlUpIDQuMi4wIChNb250YVZpc3RhIDQuMi4wLTQuMC43LjA3MDM3NDEgMjAwNy0wOC0wOSkAAEdDQzogKEdOVSkgNC4yLjAgKE1vbnRhVmlzdGEgNC4yLjAtNC4wLjcuMDcwMzc0MSAyMDA3LTA4LTA5KQAALnN5bXRhYgAuc3RydGFiAC5zaHN0cnRhYgAuaGFzaAAuZHluc3ltAC5keW5zdHIALnJlbGEuZHluAC50ZXh0AC5yb2RhdGEALmR5bmFtaWMALmRhdGEALmdvdAAuc2RhdGEALnNic3MALmJzcwAuY29tbWVudAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAbAAAABQAAAAIAAAC0AAAAtAAAEiQAAAACAAAAAAAAAAQAAAAEAAAAIQAAAAsAAAACAAAS2AAAEtgAACfgAAAAAwAAAAIAAAAEAAAAEAAAACkAAAADAAAAAgAAOrgAADq4AAByVAAAAAAAAAAAAAAAAQAAAAAAAAAxAAAABAAAAAIAAK0MAACtDAABxIgAAAACAAAAAAAAAAQAAAAMAAAAOwAAAAEAAAAGAAJxlAACcZQAAMrUAAAAAAAAAAAAAAAEAAAAAAAAAEEAAAABAAAAAgADPGgAAzxoAAF0zAAAAAAAAAAAAAAABAAAAAAAAABJAAAABgAAAAMABbE0AASxNAAAAHgAAAADAAAAAAAAAAQAAAAIAAAAUgAAAAEAAAADAAWxrAAEsawAAFVcAAAAAAAAAAAAAAAEAAAAAAAAAFgAAAABAAAABwAGBwgABQcIAAAAEAAAAAAAAAAAAAAABAAAAAQAAABdAAAAAQAAAAMABgcYAAUHGAAAADoAAAAAAAAAAAAAAAQAAAAAAAAAZAAAAAgAAAADAAYHVAAFB1IAAAJ8AAAAAAAAAAAAAAAEAAAAAAAAAGoAAAAIAAAAAwAGCdAABQdSAAAIJAAAAAAAAAAAAAAABAAAAAAAAABvAAAAAQAAAAAAAAAAAAUHUgAAA2QAAAAAAAAAAAAAAAEAAAAAAAAAEQAAAAMAAAAAAAAAAAAFCrYAAAB4AAAAAAAAAAAAAAABAAAAAAAAAAEAAAACAAAAAAAAAAAABQ3YAAAp4AAAABAAAAAiAAAABAAAABAAAAAJAAAAAwAAAAAAAAAAAAU3uAAAdKAAAAAAAAAAAAAAAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAC0AAAAAAMAAAEAAAAAAAAS2AAAAAADAAACAAAAAAAAOrgAAAAAAwAAAwAAAAAAAK0MAAAAAAMAAAQAAAAAAAJxlAAAAAADAAAFAAAAAAADPGgAAAAAAwAABgAAAAAABbE0AAAAAAMAAAcAAAAAAAWxrAAAAAADAAAIAAAAAAAGBwgAAAAAAwAACQAAAAAABgcYAAAAAAMAAAoAAAAAAAYHVAAAAAADAAALAAAAAAAGCdAAAAAAAwAADAAAAAAAAAAAAAAAAAMAAA0AAAABAAAAAAAAAAAEAP/xAAAACgACceAAADNQAgAABQAAABcABbGsAAAAQAEAAAgAAAAsAAYQoAAAAAEBAAAMAAAAQwAGEKQAAAAEAQAADAAAAFAAAAAAAAAAAAQA//EAAABsAAAAAAAAAAAEAP/xAAAAjgAAAAAAAAAABAD/8QAAALIAAAAAAAAAAAQA//EAAADbAAAAAAAAAAAEAP/xAAABAQAAAAAAAAAABAD/8QAAASUAAAAAAAAAAAQA//EAAAFQAAAAAAAAAAAEAP/xAAABegAAAAAAAAAABAD/8QAAAaQAAAAAAAAAAAQA//EAAAHMAAAAAAAAAAAEAP/xAAAB9QAAAAAAAAAABAD/8QAAAiAAAAAAAAAAAAQA//EAAAIuAAWxNAAAAAABAv/xAAACNwAGBwwAAAAAAQL/8QAAAk0ABge8AAAAAREAAAsAAAJ2AAM4BAAAAugSAAAFAAACowAGCRUAAAABEQAACwAAAtIAAAAAAAAAABAAAAAAAALgAAYHWQAAAAERAAALAAADCgAGCJYAAAABEQAACwAAAzkABggIAAAAAREAAAsAAANmAAYHJAAAAAQRAAAKAAADmQAGCHsAAAABEQAACwAAA8wABgkRAAAAAREAAAsAAAP6AAYJcAAAAAERAAALAAAEJwAGB90AAAABEQAACwAABFIABgfCAAAAAhEAAAsAAAR5AAYI2wAAAAERAAALAAAErwAGCOYAAAABEQAACwAABOIABglkAAAAAREAAAsAAAURAAYILwAAAAERAAALAAAFRgAGCKsAAAABEQAACwAABX0ABggzAAAAAREAAAsAAAWzAAYJcgAAAAERAAALAAAF5wAGCNkAAAABEQAACwAABh4ABggWAAAAAREAAAsAAAZLAAYIVwAAAAERAAALAAAGggAGB5UAAAABEQAACwAABqwABgfmAAAAAREAAAsAAAbjAAYIhwAAAAERAAALAAAHGQAGB10AAAABEQAACwAAB0MABgfFAAAAAREAAAsAAAduAAYJSQAAAAERAAALAAAHowAGCJ8AAAABEQAACwAAB9kABgiNAAAAAREAAAsAAAgPAAYJIAAAAAERAAALAAAIRwAGBzgAAAAEEQAACgAACHoABge1AAAAAREAAAsAAAilAAYJHQAAAAERAAALAAAI1QAGCR8AAAABEQAACwAACQUABgmDAAAAAREAAAsAAAkzAAYJbAAAAAERAAALAAAJYQAGCRcAAAABEQAACwAACZAABgeBAAAAAREAAAsAAAm6AAYIkgAAAAERAAALAAAJ6QAGCEgAAAABEQAACwAAChgABgiZAAAAAREAAAsAAApOAAYIWgAAAAERAAALAAAKgwAGCB0AAAABEQAACwAACrkABggNAAAAAREAAAsAAAruAAYIKwAAAAERAAALAAALIwAGCUcAAAABEQAACwAAC1cABgmWAAAAAREAAAsAAAuPAAYJrQAAAAERAAALAAALvgAGCAoAAAABEQAACwAAC+sABgjuAAAAAREAAAsAAAwhAAM7NAAAALgSAAAFAAAMMgAGCBEAAAABEQAACwAADGcABghUAAAAAREAAAsAAAyWAAYIBwAAAAERAAALAAAMzQAGCFUAAAABEQAACwAADQQABgmHAAAAAREAAAsAAA0yAAYIJAAAAAERAAALAAANXwAGCVQAAAABEQAACwAADYwABgf8AAAAAREAAAsAAA25AAYJegAAAAERAAALAAAN7wAGCLEAAAABEQAACwAADicABgdWAAAAAREAAAsAAA5RAAYH1gAAAAIRAAALAAAOeAAGCAMAAAABEQAACwAADq8ABgk7AAAAAREAAAsAAA7cAAYJWgAAAAERAAALAAAPCQAGCZsAAAABEQAACwAADzQABgk2AAAAAREAAAsAAA9sAAYJMgAAAAERAAALAAAPogAGCNQAAAABEQAACwAAD9AABgkbAAAAAREAAAsAABAAAAYIIAAAAAERAAALAAAQLQAGCVEAAAABEQAACwAAEGIABgiRAAAAAREAAAsAABCYAAYJqwAAAAERAAALAAAQxwAGCHYAAAABEQAACwAAEPcABgjfAAAAAREAAAsAABEnAAYJEgAAAAERAAALAAARXQAGCH4AAAABEQAACwAAEY0ABgiOAAAAAREAAAsAABG7AAYIrQAAAAERAAALAAAR8gAGCUEAAAABEQAACwAAEiUABgdaAAAAAREAAAsAABJPAAYJZwAAAAERAAALAAAShgAGCNoAAAABEQAACwAAErgABgexAAAAAREAAAsAABLjAAAAAAAAAAAQAAAAAAAS8gAGCFIAAAABEQAACwAAEx8AAAAAAAAAABAAAAAAABMrAAYIHgAAAAERAAALAAATWQAGCLYAAAABEQAACwAAE4kAAuawAAAI2BIAAAUAABO0AAYHHAAAAAQRAAAKAAAT5wAGCUoAAAABEQAACwAAFBQAAzw8AAAALBIAAAUAABQdAAYIUAAAAAERAAALAAAUSgAGCGMAAAABEQAACwAAFHgABgkCAAAAAREAAAsAABSuAAYHXgAAAAERAAALAAAU2AAGCV4AAAABEQAACwAAFQUABgg9AAAAAREAAAsAABU8AAMHEAAAEIASAAAFAAAVaAAGCZ8AAAABEQAACwAAFZ8ABgkiAAAAAREAAAsAABXXAAYH8QAAAAERAAALAAAWDwAGCHkAAAABEQAACwAAFkcABgkqAAAAAREAAAsAABZ/AAYIwwAAAAERAAALAAAWuAAGCQQAAAABEQAACwAAFu4ABge2AAAAAhEAAAsAABcVAAYJOQAAAAERAAALAAAXQgAGCF0AAAABEQAACwAAF2wABgk+AAAAAREAAAsAABegAAYIFQAAAAERAAALAAAX1QAGB6QAAAABEQAACwAAF/4ABgdpAAAAAREAAAsAABgoAAYIpAAAAAERAAALAAAYVgAGCUsAAAABEQAACwAAGIsAAxeQAAAREBIAAAUAABi3AAYIQgAAAAERAAALAAAY5gAGCVYAAAABEQAACwAAGRMABgfRAAAAAREAAAsAABk+AAYI5wAAAAERAAALAAAZbgAC84wAAAIMEgAABQAAGZQABgmZAAAAAREAAAsAABnEAAYIDAAAAAERAAALAAAZ8QAGCXsAAAABEQAACwAAGh8ABgm3AAAAAREAAAsAABpXAAYI3AAAAAERAAALAAAajQAGB0gAAAAEEQAACgAAGpwABglFAAAAAREAAAsAABrTAAYJjgAAAAERAAALAAAbCQAGCQ0AAAABEQAACwAAGzcABggXAAAAAREAAAsAABtsAAYJogAAAAERAAALAAAbmwAGCYkAAAABEQAACwAAG8kABgmXAAAAAREAAAsAABv5AAYI+gAAAAERAAALAAAcLwAGCCIAAAABEQAACwAAHFwABgfAAAAAAREAAAsAAByHAAYIrgAAAAERAAALAAActgAGCDsAAAABEQAACwAAHO0ABgcgAAAABBEAAAoAAB0gAAYIJwAAAAERAAALAAAdVQAGCGAAAAABEQAACwAAHYwABgl1AAAAAREAAAsAAB3AAAWynAAAVGwRAAAIAAAd0AAGCIEAAAABEQAACwAAHgYABgkhAAAAAREAAAsAAB42AAYIegAAAAERAAALAAAeYQAGCTgAAAABEQAACwAAHpkABglzAAAAAREAAAsAAB7RAAYIvAAAAAERAAALAAAfAQAGCYsAAAABEQAACwAAHy8ABgkBAAAAAREAAAsAAB9dAAYJtAAAAAERAAALAAAfjQAGCLcAAAABEQAACwAAH8UABgiaAAAAAREAAAsAAB/zAAYITQAAAAERAAALAAAgKwAGB7QAAAABEQAACwAAIFQABghRAAAAAREAAAsAACCJAAYIIQAAAAERAAALAAAgvgAGB+8AAAABEQAACwAAIOcABgiqAAAAAREAAAsAACEWAAYHXAAAAAERAAALAAAhQAAGCPkAAAABEQAACwAAIW4ABglVAAAAAREAAAsAACGjAAYIaAAAAAERAAALAAAh2wAGCI8AAAABEQAACwAAIhEABgj1AAAAAREAAAsAACI/AAYJkAAAAAERAAALAAAidwAGCIkAAAABEQAACwAAIq0ABggwAAAAAREAAAsAACLaAAYJuAAAAAQRAAALAAAi4AAGB4YAAAACEQAACwAAIwYABgjVAAAAAREAAAsAACM8AAYHuAAAAAERAAALAAAjZQAC40QAAAJkEgAABQAAI4kABggZAAAAAREAAAsAACO+AAYIiAAAAAERAAALAAAj7AAGB7oAAAACEQAACwAAJBMABgkmAAAAAREAAAsAACRLAAYIQAAAAAERAAALAAAkegAGBxgAAAAEEQAACgAAJIUABgi9AAAAAREAAAsAACS9AAYIagAAAAERAAALAAAk8wAGCWMAAAABEQAACwAAJSoABggEAAAAAREAAAsAACVZAAYIRwAAAAERAAALAAAlkAAGCScAAAABEQAACwAAJcAABglxAAAAAREAAAsAACX1AAYHxAAAAAERAAALAAAmHgAGCLIAAAABEQAACwAAJk4ABgiQAAAAAREAAAsAACZ8AAYH4AAAAAERAAALAAAmpQAGCawAAAABEQAACwAAJtwABgh9AAAAAREAAAsAACcPAAYJtQAAAAERAAALAAAnRwAGCG4AAAABEQAACwAAJ34ABgj7AAAAAREAAAsAACetAAYIXwAAAAERAAALAAAn3AAGCFsAAAABEQAACwAAKA0ABgeAAAAAAREAAAsAACg1AAYIEwAAAAERAAALAAAoagAGB6gAAAABEQAACwAAKJMABgl4AAAAAREAAAsAACjJAAYIywAAAAERAAALAAAo/wAGCUQAAAABEQAACwAAKTIABgh4AAAAAREAAAsAACliAAYJagAAAAERAAALAAApkQAGB3oAAAACEQAACwAAKbcABgiMAAAAAREAAAsAACnlAAYJSAAAAAERAAALAAAqEgAGCUAAAAABEQAACwAAKkYABgjIAAAAAREAAAsAACp0AAYI7QAAAAERAAALAAAqogAGCOEAAAABEQAACwAAKtIABghsAAAAAREAAAsAACsIAAYJaQAAAAERAAALAAArPwAGB1sAAAABEQAACwAAK2kABglSAAAAAREAAAsAACuWAAYIHAAAAAERAAALAAArxAAGB1cAAAABEQAACwAAK+4ABgmuAAAAAREAAAsAACwlAAYIQwAAAAERAAALAAAsXAAGCEQAAAABEQAACwAALIsABgd2AAAAAhEAAAsAACyxAAYIuwAAAAERAAALAAAs6QAGCBgAAAABEQAACwAALRYABglQAAAAAREAAAsAAC1DAAYJJQAAAAERAAALAAAtcwAGCJ0AAAABEQAACwAALakABgdVAAAAAREAAAsAAC3cAAYHhAAAAAERAAALAAAuBAAGCHwAAAABEQAACwAALi8ABglCAAAAAREAAAsAAC5mAAYJMQAAAAERAAALAAAulAAGCGIAAAABEQAACwAALssABgjCAAAAAREAAAsAAC78AAYI7AAAAAERAAALAAAvMgAGCHcAAAABEQAACwAAL2oABggjAAAAAREAAAsAAC+fAAYIVgAAAAERAAALAAAvzgAGCQgAAAABEQAACwAAMAQABgm8AAAABBEAAAsAADAQAAYHpgAAAAIRAAALAAAwNwAGCXcAAAABEQAACwAAMGUABgeSAAAAAhEAAAsAADCLAAYIKAAAAAERAAALAAAwuAAGCPMAAAABEQAACwAAMOYABgj9AAAAAREAAAsAADEVAAYH/QAAAAERAAALAAAxSgAGB2QAAAABEQAACwAAMXQABgheAAAAAREAAAsAADGmAAYHqQAAAAERAAALAAAx0QAGB+wAAAABEQAACwAAMfoABgj2AAAAAREAAAsAADIwAAYI0AAAAAERAAALAAAyXQAGCJ4AAAABEQAACwAAMosABgjrAAAAAREAAAsAADK5AAYJngAAAAERAAALAAAy6AAGCDgAAAABEQAACwAAMxcABgdUAAAAAREAAAsAADMkAAYJaAAAAAERAAALAAAzUwAGCIAAAAABEQAACwAAM4EABgg8AAAAAREAAAsAADOwAAYIHwAAAAERAAALAAAz5gAGB4oAAAACEQAACwAANAwABgehAAAAAREAAAsAADQ3AAYJ0AAABtARAAAMAAA0UQAGBzQAAAAEEQAACgAANIQABgfSAAAAAhEAAAsAADSrAAYHcgAAAAERAAALAAA01gAGCAIAAAABEQAACwAANQUAAzr4AAAADBIAAAUAADULAAYHPAAAAAQRAAAKAAA1GQAGCbAAAAABEQAACwAANVAABghpAAAAAREAAAsAADV+AAYHygAAAAIRAAALAAA1pQAGCP4AAAABEQAACwAANdwABgicAAAAAREAAAsAADYKAAYIyQAAAAERAAALAAA2QAAGCYYAAAABEQAACwAANnYABglZAAAAAREAAAsAADarAAYJDwAAAAERAAALAAA22QAGB28AAAABEQAACwAANwQAAzvsAAAAUBIAAAUAADcLAAYIlAAAAAERAAALAAA3OgAGB/YAAAABEQAACwAAN2gAAzrsAAAADBIAAAUAADdwAAYJYQAAAAERAAALAAA3pwAGCFwAAAABEQAACwAAN9wABgjwAAAAAREAAAsAADgSAAYJpAAAAAERAAALAAA4OgAGCV0AAAABEQAACwAAOG8ABglDAAAAAREAAAsAADimAAYI2AAAAAERAAALAAA41QAGCGsAAAABEQAACwAAOQMABgiVAAAAAREAAAsAADk6AAYH5QAAAAERAAALAAA5aQAGCCUAAAABEQAACwAAOZ4ABgkkAAAAAREAAAsAADnWAAYIfwAAAAERAAALAAA6DgAGCPcAAAABEQAACwAAOjwABghxAAAAAREAAAsAADpuAAYH6QAAAAERAAALAAA6lwAGCVgAAAABEQAACwAAOsQABgesAAAAAREAAAsAADrvAAJxlAAAAEwSAAAFAAA6/AAGCUYAAAABEQAACwAAOygABggLAAAAAREAAAsAADtdAAYJMAAAAAERAAALAAA7lgAGCMwAAAABEQAACwAAO8YABgd5AAAAAREAAAsAADvwAAYHggAAAAIRAAALAAA8FgAGCRMAAAABEQAACwAAPEUABgcsAAAABBEAAAoAADx4AAYHTAAAAAYRAAAKAAA8ggAGCLkAAAABEQAACwAAPLoABgiiAAAAAREAAAsAADzoAAYIhQAAAAERAAALAAA9HgAGCBoAAAABEQAACwAAPUwABggBAAAAAREAAAsAAD2CAAYIxAAAAAERAAALAAA9swAGB+QAAAABEQAACwAAPdwABgjgAAAAAREAAAsAAD4UAAYHYgAAAAERAAALAAA+PgAGCacAAAABEQAACwAAPmkABghFAAAAAREAAAsAAD6gAAYH6wAAAAERAAALAAA+yQAGB/UAAAABEQAACwAAPwEABgdzAAAAAREAAAsAAD8sAAYIrAAAAAERAAALAAA/WwAGCZgAAAABEQAACwAAP5MABghzAAAAAREAAAsAAD/JAAYISgAAAAERAAALAAA/+QAGB80AAAABEQAACwAAQCQABghGAAAAAREAAAsAAEBTAAYIMgAAAAERAAALAABAgQAGCX4AAAABEQAACwAAQLcABgmhAAAAAREAAAsAAEDkAAYH7QAAAAERAAALAABBDQAGCHUAAAABEQAACwAAQUMABgl8AAAAAREAAAsAAEF5AAYIcAAAAAERAAALAABBsAAGCakAAAABEQAACwAAQdoABggxAAAAAREAAAsAAEIPAAYJwAAAAAQRAAALAABCGgAAAAAAAAAAEAAAAAAAQiYABgl5AAAAAREAAAsAAEJUAAYIxwAAAAERAAALAABCjQAGCQoAAAABEQAACwAAQsMABgk0AAAAAREAAAsAAEL5AAYIgwAAAAERAAALAABDLwAGB4kAAAABEQAACwAAQ1kAAzsQAAAADBIAAAUAAENiAAYHeAAAAAERAAALAABDigAGCIQAAAABEQAACwAAQ7gABgkDAAAAAREAAAsAAEPmAAYImwAAAAERAAALAABEHAAGCS0AAAABEQAACwAARE0ABgecAAAAAREAAAsAAER1AAYJLgAAAAERAAALAABErgAGCDYAAAABEQAACwAARNwAAzsoAAAADBIAAAUAAETkAAYH5wAAAAERAAALAABFDQAGB2gAAAABEQAACwAARTcABgkvAAAAAREAAAsAAEVoAALviAAABAQSAAAFAABFkAAGB3wAAAABEQAACwAARbgABgkjAAAAAREAAAsAAEXoAAYHzgAAAAIRAAALAABGDwAGCFMAAAABEQAACwAARkQABgdfAAAAAREAAAsAAEZuAAYJoAAAAAERAAALAABGmgAGCPQAAAABEQAACwAARtAABgioAAAAAREAAAsAAEb+AAYIGwAAAAERAAALAABHNAAGCU4AAAABEQAACwAAR2EABgk6AAAAAREAAAsAAEeWAAYHjAAAAAERAAALAABHvgAGCKcAAAABEQAACwAAR/QABggSAAAAAREAAAsAAEghAAYJswAAAAERAAALAABITAAGCbIAAAABEQAACwAASHYABgjjAAAAAREAAAsAAEihAAYHUgAAAAAQAP/xAABIrQAGCYoAAAABEQAACwAASOMABgg6AAAAAREAAAsAAEkSAAYJxAAAAAQRAAALAABJHgAGCG8AAAABEQAACwAASU0ABgjGAAAAAREAAAsAAEl+AAYH8AAAAAERAAALAABJrgAGB9gAAAABEQAACwAASdcABgg3AAAAAREAAAsAAEoNAAYJDgAAAAERAAALAABKQwAGCNMAAAABEQAACwAASnkABggQAAAAAREAAAsAAEqmAAYJZgAAAAERAAALAABK1QAGB9AAAAABEQAACwAASv4AAzyYAAAAJhEAAAYAAEsIAAYH2QAAAAERAAALAABLMwAGCGYAAAABEQAACwAAS2oABgmIAAAAAREAAAsAAEugAAYINAAAAAERAAALAABLzgAGB/IAAAABEQAACwAAS/4ABgjqAAAAAREAAAsAAEw0AALivAAAAIgSAAAFAABMUgAGCA8AAAABEQAACwAATIcAAyigAAAF3BIAAAUAAEyxAAYJGAAAAAERAAALAABM6AAGB3AAAAABEQAACwAATRMABgkpAAAAAREAAAsAAE1DAALlqAAAAQgSAAAFAABNaQAGCIsAAAABEQAACwAATZ8ABgiXAAAAAREAAAsAAE3WAAAAAAAAAAAQAAAAAABN3QAGCVMAAAABEQAACwAAThIABggAAAAAAREAAAsAAE5AAAYHYwAAAAERAAALAABOagAGB+IAAAACEQAACwAATpEABgkFAAAAAREAAAsAAE6/AAYHjQAAAAERAAALAABO6QAGB94AAAACEQAACwAATxAABgkZAAAAAREAAAsAAE9AAAYHuQAAAAERAAALAABPawAGCU0AAAABEQAACwAAT6AABgi1AAAAAREAAAsAAE/YAAYHlgAAAAIRAAALAABP/gAGCMoAAAABEQAACwAAUCwABgjdAAAAAREAAAsAAFBeAAYHZwAAAAERAAALAABQiAAGB1gAAAABEQAACwAAULIABgfIAAAAAREAAAsAAFDdAAYHZQAAAAERAAALAABRBwAGCTUAAAABEQAACwAAUTcAAzscAAAADBIAAAUAAFE+AAYHQAAAAAQRAAAKAABRTQAGCLMAAAABEQAACwAAUYUAAqUwAAA9jBIAAAUAAFGRAAYIxQAAAAERAAALAABRygAGCYEAAAABEQAACwAAUfgABgj/AAAAAREAAAsAAFInAAYH9wAAAAERAAALAABSUgAGCE8AAAABEQAACwAAUooABghYAAAAAREAAAsAAFK7AAYHiAAAAAERAAALAABS4wAGCC0AAAABEQAACwAAUxgABgjlAAAAAREAAAsAAFNDAAYJPAAAAAERAAALAABTeAAGCL4AAAABEQAACwAAU6gABgfoAAAAAREAAAsAAFPRAAYJXAAAAAERAAALAABT/gAGCZEAAAABEQAACwAAVC4ABgduAAAAAREAAAsAAFRZAAYHngAAAAIRAAALAABUfwAGCbYAAAABEQAACwAAVK8ABgf+AAAAAREAAAsAAFTdAAYIoQAAAAERAAALAABVEwAGCNcAAAABEQAACwAAVUoABgnIAAAABBEAAAsAAFVRAAYJqgAAAAERAAALAABVewAGCL8AAAABEQAACwAAVbMABgmcAAAAAREAAAsAAFXbAAYJXwAAAAERAAALAABWEAAGCY8AAAABEQAACwAAVkAABggOAAAAAREAAAsAAFZtAAYHawAAAAERAAALAABWlwAGB/kAAAABEQAACwAAVtIABgjkAAAAAREAAAsAAFcFAAYJawAAAAERAAALAABXPAAGB6UAAAABEQAACwAAV2cABgkrAAAAAREAAAsAAFeYAAYH2gAAAAIRAAALAABXvwAGCEsAAAABEQAACwAAV/cABggsAAAAAREAAAsAAFgkAAYJCwAAAAERAAALAABYUgAGCLoAAAABEQAACwAAWIIABgksAAAAAREAAAsAAFi7AAYI8QAAAAERAAALAABY6QAGCX0AAAABEQAACwAAWRcABggmAAAAAREAAAsAAFlEAAYIggAAAAERAAALAABZcgAGB5QAAAABEQAACwAAWZoABgj4AAAAAREAAAsAAFnQAAYItAAAAAERAAALAABaAAAGCGcAAAABEQAACwAAWjAABgfzAAAAAREAAAsAAFpoAAYIBQAAAAERAAALAABanwAGB9QAAAABEQAACwAAWsgABglgAAAAAREAAAsAAFr3AAYJdgAAAAERAAALAABbLwAGCU8AAAABEQAACwAAW2QABghBAAAAAREAAAsAAFubAAYJjQAAAAERAAALAABbyQAGB5AAAAABEQAACwAAW/MABgd0AAAAAREAAAsAAFwdAAYJAAAAAAERAAALAABcVAAGCW8AAAABEQAACwAAXIkABgkHAAAAAREAAAsAAFy3AAYIcgAAAAERAAALAABc7QAGCVcAAAABEQAACwAAXSIABgmSAAAAAREAAAsAAF1aAAYJKAAAAAERAAALAABdkgAGB70AAAABEQAACwAAXb0ABgfGAAAAAhEAAAsAAF3kAAYJFAAAAAERAAALAABeGwAC9ZgAABF4EgAABQAAXkgABgjoAAAAAREAAAsAAF6AAAMufAAACYgSAAAFAABeqwAGB1IAAAAAEAD/8QAAXrIABgeiAAAAAhEAAAsAAF7ZAAYHYAAAAAERAAALAABfAwAGCN4AAAABEQAACwAAXzkABhH0AAAAABAA//EAAF8+AAYHqgAAAAIRAAALAABfZQAGB2wAAAABEQAACwAAX48ABgmAAAAAAREAAAsAAF/FAAYIowAAAAERAAALAABf+wAGB30AAAABEQAACwAAYCUABghJAAAAAREAAAsAAGBcAAYHRAAAAAQRAAAKAABgawAGCWUAAAABEQAACwAAYKIABgf/AAAAAREAAAsAAGDYAAYJMwAAAAERAAALAABhBgAGCCoAAAABEQAACwAAYTMABglbAAAAAREAAAsAAGFoAAYHcQAAAAERAAALAABhkwAGB74AAAACEQAACwAAYboABgimAAAAAREAAAsAAGHoAAYJHAAAAAERAAALAABiIAAGCMAAAAABEQAACwAAYlAABghlAAAAAREAAAsAAGJ/AAYJNwAAAAERAAALAABirwAGCa8AAAABEQAACwAAYt4ABgk/AAAAAREAAAsAAGMKAAYIZAAAAAERAAALAABjQAAGCNYAAAABEQAACwAAY28ABghtAAAAAREAAAsAAGOeAAYHoAAAAAERAAALAABjxgAAAAAAAAAAEAAAAAAAY9gABgi4AAAAAREAAAsAAGQIAAYJYgAAAAERAAALAABkNwAGCD8AAAABEQAACwAAZG4ABgmjAAAAAREAAAsAAGSlAAYJhQAAAAERAAALAABk0wAGCKUAAAABEQAACwAAZQkABgd+AAAAAhEAAAsAAGUvAAYJpgAAAAERAAALAABlWgAGCRAAAAABEQAACwAAZZAABgjSAAAAAREAAAsAAGW+AAYI0QAAAAERAAALAABl8wAGB8wAAAABEQAACwAAZhwABgiYAAAAAREAAAsAAGZKAAYICQAAAAERAAALAABmfwAGCYIAAAABEQAACwAAZrUABgeyAAAAAhEAAAsAAGbcAAYQqAAAAUwRAAAMAABm6AAGB/oAAAABEQAACwAAZxUABgkGAAAAAREAAAsAAGdLAAYJdAAAAAERAAALAABngwAGBygAAAAEEQAACgAAZ7YABgmaAAAAAREAAAsAAGfuAAYIrwAAAAERAAALAABoJQAGB+4AAAABEQAACwAAaE4ABghhAAAAAREAAAsAAGh9AAYH+AAAAAERAAALAABosAAGB5gAAAABEQAACwAAaNoABgltAAAAAREAAAsAAGkQAAYH1QAAAAERAAALAABpOwAGCYQAAAABEQAACwAAaXEABgmMAAAAAREAAAsAAGmnAAYIBgAAAAERAAALAABp1gAGB2EAAAABEQAACwAAagAABgguAAAAAREAAAsAAGotAAYH3AAAAAERAAALAABqVgADOwQAAAAMEgAABQAAal0ABgiKAAAAAREAAAsAAGqLAAYHjgAAAAIRAAALAABqsQAGCQkAAAABEQAACwAAat8ABgf0AAAAAREAAAsAAGsPAAYJkwAAAAERAAALAABrPwAGB20AAAABEQAACwAAa2oABgfhAAAAAREAAAsAAGuVAAYHnQAAAAERAAALAABrvwAGCX8AAAABEQAACwAAa+0ABgiTAAAAAREAAAsAAGwkAAWx7AAAALARAAAIAABsNQAGCO8AAAABEQAACwAAbGMABgmVAAAAAREAAAsAAGyTAAYITAAAAAERAAALAABswwAGB2oAAAABEQAACwAAbO0ABgmlAAAAAREAAAsAAG0YAAYHhQAAAAERAAALAABtQgAGCMEAAAABEQAACwAAbXoABgj8AAAAAREAAAsAAG2xAAYIPgAAAAERAAALAABt4AAGCRYAAAABEQAACwAAbhcABgkaAAAAAREAAAsAAG5PAAYJqAAAAAERAAALAABuegAGCbEAAAABEQAACwAAbqQABgf7AAAAAREAAAsAAG7ZAAYJbgAAAAERAAALAABvBgAGCcwAAAAEEQAACwAAbw0ABgmUAAAAAREAAAsAAG9FAAYJPQAAAAERAAALAABvcQAGCKkAAAABEQAACwAAb6cABggpAAAAAREAAAsAAG/cAAYINQAAAAERAAALAABwEgAGCR4AAAABEQAACwAAcEoABggUAAAAAREAAAsAAHB3AAYIoAAAAAERAAALAABwpQAGCZ0AAAABEQAACwAAcM0ABgjNAAAAAREAAAsAAHEFAAYIhgAAAAERAAALAABxMwAGB2YAAAABEQAACwAAcV0ABgjiAAAAAREAAAsAAHGVAAYIzwAAAAERAAALAABxzQAGB5oAAAACEQAACwAAcfMABghOAAAAAREAAAsAAHIjAAYIsAAAAAERAAALAAByUwAGCUwAAAABEQAACwAAcoAABgeuAAAAAhEAAAsAAHKnAAYIWQAAAAERAAALAABy3AAGCHQAAAABEQAACwAAcw4ABgewAAAAAREAAAsAAHM3AAYI8gAAAAERAAALAABzbQAAAAAAAAAAEAAAAAAAc3kABgkMAAAAAREAAAsAAHOvAAYH6gAAAAERAAALAABz2AAGCOkAAAABEQAACwAAdAYABgg5AAAAAREAAAsAAHQ9AAYIzgAAAAERAAALAAB0bQAGBzAAAAAEEQAACgBfX3BQYWwuYwBfX0NpY2xvRmluU0QAb2Zmc2V0Qml0c1F1YWxpdGllc0EAX19Mb2dpY2FzSW5pY2lhbGl6YWRhcwBwRGF0b3NSZXRhaW4AXzcwX0NVQlhfQkNNWF9NRDJfU2xvd0xvZy5jAF83MF9DVUJYX0JDTVhfTUQyX1MwMDFfRU5UUkFEQVMuYwBfNzBfQ1VCWF9CQ01YX01EMl9TMDAyX1BBUkFNRVRST1MuYwBfNzBfQ1VCWF9CQ01YX01EMl9TMDAzX0dPT1NFU19SRUNFUENBTy5jAF83MF9DVUJYX0JDTVhfTUQyX1MwMDRfR09PU0VTX0ZBTEhBLmMAXzcwX0NVQlhfQkNNWF9NRDJfUzAwNV9ISUVSQVJRVUlBLmMAXzcwX0NVQlhfQkNNWF9NRDJfUzEwMV9YQ0JSXzAxX0RJU0pVTlRPUi5jAF83MF9DVUJYX0JDTVhfTUQyX1MxMTBfWFNXSV8xMF9TRUNDX0NNRC5jAF83MF9DVUJYX0JDTVhfTUQyX1MxMTFfWFNXSV8xMV9TRUNDX0NNRC5jAF83MF9DVUJYX0JDTVhfTUQyX1MyMDhfR0FQQ18wOF9TRjZfREouYwBfNzBfQ1VCWF9CQ01YX01EMl9TMjEyX0dBUENfMTJfQkRfNTBCRi5jAF83MF9DVUJYX0JDTVhfTUQyX1MzOTlfSU5ESUNBQ09FU19HRVJBSVMuYwBGdW5MaWJfVElNRS5jAF9EWU5BTUlDAF9HTE9CQUxfT0ZGU0VUX1RBQkxFXwBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzE1X1N0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX1MzOTlfSU5ESUNBQ09FU19HRVJBSVNfZnVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa0NsMTFfU1Rfc3RWYWwAY2xvY2tfZ2V0dGltZQBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzJfSW5kNl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcDEyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3AxX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfUGFyR0dJTzFfUGFySUluMDVfU1Bfc2V0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX1Bvc19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa0NsOV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9PcDJfU1RfZ2VuZXJhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzIyX0luZDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxNl9JbmQ0X1NUX3EAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfUG9zX0NPX09wZXJfY3RsVmFscl9hbnQAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9YU1dJMTFfUG9zX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9CbGtPcENsM19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsOF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa0NsMTBfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsMTBfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9TUENTT19DT19PcGVyX2N0bFZhbHIAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfT3BDbHNfU1RfZ2VuZXJhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3A4X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8yX0luZDZfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzhfSW5kMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMV9JbmQyX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3A0X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0dHSU8zX0luZDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxN19JbmQyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrT3AxX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrQ2w0X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3A3X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3BDbDRfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX1BhckdHSU8xX1BhcklJbjE2X1NQX3NldFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzE0X0luZDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3BDbDNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3BDbDRfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfQmxrQ2wxX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX0VuYUNsc19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtDbDEyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TNF9JbmQyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wMTBfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcENsOV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtDbDFfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX1Bvc19DT19PcGVyX2N0bFZhbHJfYWN0AF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3AxMV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3AzX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtDbDZfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X1NQQ1NPX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfQmxrT3BDbDRfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMV9JbmQ3X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3AyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wM19TVF9zdFZhbF9Xcml0dGVuAF9fRnVuTGliX0FjdFRpbWUAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcDVfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQ3X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8yX0luZDNfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQ3X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfQmxrQ2wzX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrQ2wzX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrQ2wxX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ0lMTzFfRW5hQ2xzX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX0Jsa09wMl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wQ2wxX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0dHSU8yX0luZDFfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MyMF9JbmQyX1NUX3EAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kNF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfRW5hQ2xzX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrQ2w0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX1BST1RfUkJSRjFfVHJfU1RfZ2VuZXJhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQxOF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0VuYUNsc19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ0lMTzExX0VuYUNsc19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcENsMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X0Jsa09wNV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wOV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8xX0luZDZfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kMTBfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kMTVfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrQ2w5X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kMTRfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3A4X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa0NsMTFfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X1NQQ1NPX0NPX09wZXJfY3RsVmFscgBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzJfSW5kN19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X0Jsa09wQ2w0X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfUG9zX0NPX09wZXJfY3RsVmFscgBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzEzX0luZDJfU1Rfc3RWYWwAcHVudGVyb1Bvc1F1YWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9FbmFPcG5fU1Rfc3RWYWwATlVNX0JZVEVTX0EAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcDEyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wQ2w0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX1MwMDNfR09PU0VTX1JFQ0VQQ0FPX2Z1bgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX1BhckdHSU8xX1BhcklJbjAxX1NQX3NldFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X0Jsa09wMl9TVF9zdFZhbABUX0lOU1RucwBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0VuYUNsc19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9FbmFPcG5fU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrQ2wxX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0dHSU8zX0luZDNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9CbGtDbDZfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcENsM19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX1MxMTBfWFNXSV8xMF9TRUNDX0NNRF9mdW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzFfSW5kMV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wQ2w1X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzFfSW5kMTFfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQxMV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wQ2w5X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3BDbDEwX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrQ2wyX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxNF9JbmQyX1NUX3EAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9FbmFPcG5fU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9YQ0JSMV9Qb3NfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9PcDFfU1RfZ2VuZXJhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3A3X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxMF9TdF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzRfSW5kNl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtDbDdfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9CbGtPcDJfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9TMTExX1hTV0lfMTFfU0VDQ19DTURfZnVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3BDbDZfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9CbGtDbDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxOV9JbmQyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8yX0luZDE5X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX1MwMDVfSElFUkFSUVVJQV9mdW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfQmxrT3BDbDZfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcDNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfQmxrT3AzX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8yX0luZDMxX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfUG9zX0NPX09wZXJfY3RsVmFscl9hY3QAX19UYW1WYXJSZXRhaW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9TUENTT19DT19PcGVyX2N0bFZhbGxfYW50AF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX0Jsa0NsNl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa0NsN19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa09wOF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8xX0luZDNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfQmxrQ2w0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX0Jsa09wQ2w1X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wOV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrQ2wyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMTZfSW5kNF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtDbDEyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3BDbDJfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX1BhckdHSU8xX1BhcklJbjAyX1NQX3NldFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsNF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8yX0luZDJfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9TUENTT19DT19PcGVyX2N0bFZhbGwAX19UYWJsYVZhck1vbml0AF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wMV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wQ2w1X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX1Bvc19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQxN19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX1NQQ1NPX0NPX09wZXJfY3RsVmFscl9hbnQAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3BDbDdfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfQmxrQ2w1X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa0NsMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQzMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcENsNF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa0NsMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa09wQ2wxMV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMTNfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9FbmFDbHNfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsMV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMzJfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrQ2wxMF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzNfSW5kMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcDlfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9CbGtDbDFfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX2ZBdXRHR0lPMV9JbmQxOV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wOF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wN19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtPcENsMV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wNV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrQ2w5X1NUX3N0VmFsAF9fdF9zAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TNV9JbmQyX1NUX3EAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DSUxPMTFfRW5hQ2xzX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxNF9TdF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9TMDAxX0VOVFJBREFTX2Z1bgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa09wOV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wNV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzE1X0luZDJfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcENsN19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3BDbDVfU1Rfc3RWYWwAX19pZFByb2dfXwBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcENsN19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ0lMTzEwX0VuYU9wbl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrT3BDbDJfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQ1X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3BDbDhfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcENsOF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9PcDJfU1RfZ2VuZXJhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMTZfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3BDbDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3A5X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMjJfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzFfSW5kNl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfWFNXSTEwX1Bvc19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8yX0luZDMyX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfT3BPcG5fU1RfZ2VuZXJhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wMTBfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX1Bvc19DT19PcGVyX2N0bFZhbGwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MzX1N0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3A2X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxMV9TdF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtPcDFfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9FbmFPcG5fU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X1NQQ1NPX0NPX09wZXJfY3RsVmFsbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQxMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X0Jsa09wQ2w2X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMl9JbmQyX1NUX3EAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3A3X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrT3AxX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfT3AyX1NUX2dlbmVyYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9FbmFDbHNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3AzX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8yX0luZDE2X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ0lMTzEwX0VuYUNsc19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrT3BDbDVfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzJfSW5kOF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X0Jsa09wNl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa09wMTFfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0dHSU8yX0luZDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzFfSW5kN19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3BDbDZfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa09wQ2w3X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMV9JbmQyX1NUX3EAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3BDbDZfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa09wOV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X0Jsa09wNV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcENsN19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtDbDNfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX1BhckdHSU8xX1BhckJJbjAxX1NQX3NldFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzRfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9YU1dJMTBfUG9zX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfU1BDU09fQ09fT3Blcl9jdGxWYWxyX2FudABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9FbmFDbHNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kMV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wQ2wxMF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcDJfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQxMF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrQ2wyX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kNl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtDbDRfU1Rfc3RWYWxfV3JpdHRlbgBfX2luY3JfdF9tcwBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzExX0luZDJfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtPcDFfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1M3X0luZDRfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsNV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcDZfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3AxMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NJTE8xX0VuYUNsc19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9HR0lPNF9JbmQxX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfWENCUjFfUG9zX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxMl9JbmQyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMzBfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3A3X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfU1BDU09fU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrQ2w0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMV9JbmQxX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3BDbDFfU1Rfc3RWYWwAX19GYXRhbEVycm9yAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrT3BDbDVfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3AxX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3BDbDNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcDEyX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1M2X0luZDJfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzEwX0luZDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfU2xvd0xvZwBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX1BhckdHSU8xX1BhcklJbjE1X1NQX3NldFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzE5X0luZDJfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzRfSW5kMTVfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kNF9TVF9zdFZhbABUX0FDVABfX051bVZhck1vbml0AF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8xX0luZDhfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NJTE8xMF9FbmFPcG5fU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxN19JbmQ0X1NUX3EAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3AxMV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa0NsM19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9FbmFDbHNfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtDbDJfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X0Jsa0NsM19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa0NsOF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzRfSW5kMTJfU1Rfc3RWYWwAVF9JTlNUAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wMTFfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xMTjBfUmVtQ3RsQmxrX1NUX3N0VmFsAFRfQUNUbnMAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9CbGtPcENsMV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfUG9zX0NPX09wZXJfY3RsVmFsbF9hbnQAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3A0X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0lQUlYzX1N0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrQ2w1X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9TUENTT19DT19PcGVyX2N0bFZhbHJfYWN0AF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX09wQ2xzX1NUX2dlbmVyYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DSUxPMTBfRW5hQ2xzX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wMTFfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMV9JbmQyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrQ2wzX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3BDbDZfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQxNF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wOF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9Qb3NfQ09fT3Blcl9jdGxWYWxyAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMjVfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9CbGtDbDNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxMl9JbmQzX1NUX3N0VmFsAF9fTG9naWNhc0luaQBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X1NQQ1NPX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3AyX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3BDbDEyX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kMTNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MyX0luZDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1M0X0luZDJfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtDbDEwX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfUGFyR0dJTzFfUGFySUluMDlfU1Bfc2V0VmFsAF9fZWZzVmVycwBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcENsNV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa0NsNl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcDNfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa09wMTBfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9PcENsc19TVF9nZW5lcmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3BDbDExX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMjNfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kMTVfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzNfSW5kN19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9QUk9UX1BJT1YxX09wX1NUX2dlbmVyYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcENsN19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMjdfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzFfSW5kMTNfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzRfSW5kMTZfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrQ2wxMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtPcENsNV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX1Bvc19DT19PcGVyX2N0bFZhbHJfYWN0AF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3BDbDEwX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMThfSW5kMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa09wQ2w4X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrQ2wxMF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtPcDRfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTExOMF9Xcml0ZUNJRF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzI5X1N0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX1Bvc19DT19PcGVyX2N0bFZhbGxfYW50AF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX0Jsa09wM19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX09wQ2xzX1NUX2dlbmVyYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9QUk9UX1BUR0YxX09wMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsOV9TVF9zdFZhbF9Xcml0dGVuAF9faW5jcl90X3MATlVNX0JZVEVTX0IAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfQmxrT3AyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wQ2wxMl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa0NsNV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0VuYU9wbl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wMl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TNl9JbmQyX1NUX3N0VmFsAFRfSU5DUm5zAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMV9TdF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcDNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrQ2wyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa0NsMl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wQ2wxMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzhfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3BDbDExX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtDbDEyX1NUX3N0VmFsAFRfSU5DUnMAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MyNF9TdF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzRfSW5kNV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcENsMTJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfUzAwNF9HT09TRVNfRkFMSEFfZnVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMl9TdF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcENsNl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzE4X0luZDJfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0VuYU9wbl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9HR0lPM19JbmQ0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MTE4wX0NJRExvYWRfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3A2X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrQ2w5X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3AxMF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrT3A0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfRW5hT3BuX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1M2X1N0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa0NsOF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3A2X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX1BST1RfUkZVRjFfT3BfU1RfZ2VuZXJhbABfNzBfQ1VCWF9CQ01YX01EMl9QUk9UX1BUR0YxX09wNV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9Qb3NfU1Rfc3RWYWwAX19ic3Nfc3RhcnQAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfQmxrQ2w0X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcENsMl9TVF9zdFZhbABfX2luY3JfdF9ucwBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9PcENsc19TVF9nZW5lcmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wQ2wxMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMV9JbmQxMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzIwX1N0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrQ2wxMl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa0NsN19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ0lMTzExX0VuYU9wbl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3A1X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrT3BDbDRfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxOF9TdF9TVF9zdFZhbABfX0xpYlZlcnMAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MyMV9JbmQyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8yX0luZDhfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtDbDNfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsMTFfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzFfSW5kMTJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3AxX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfU2xvd0xvZ19mdW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcDRfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9TMjA4X0dBUENfMDhfU0Y2X0RKX2Z1bgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtDbDEyX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0dHSU80X0luZDEzX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wQ2w5X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX1MwMDJfUEFSQU1FVFJPU19mdW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3A2X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3AxMl9TVF9zdFZhbF9Xcml0dGVuAHN5c2xvZwBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X0Jsa09wNl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfT3BDbHNfU1RfZ2VuZXJhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzNfSW5kOF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzIzX0luZDJfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtDbDNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1M3X0luZDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MyMl9JbmQyX1NUX3EAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3BDbDFfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxNV9JbmQyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrT3AzX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3BDbDNfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzhfSW5kMl9TVF9xAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0VuYU9wbl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9Qb3NfQ09fT3Blcl9jdGxWYWxsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9HR0lPNF9JbmQ0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9HR0lPMl9JbmQ1X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMTdfSW5kNF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzRfSW5kMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQxOF9TVF9zdFZhbABUX0lOQ1IAX19UYWJNb25pdFZlcnMAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3BDbDJfU1Rfc3RWYWxfV3JpdHRlbgBMb2dpY2FzUHBhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcENsMTFfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtPcDZfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3AxMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTExOMF9Mb2NLZXlfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcENsMTJfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX1Bvc19DT19PcGVyX2N0bFZhbHIAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1M1X1N0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrQ2w3X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9YU1dJMTFfUG9zX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfRW5hQ2xzX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3BDbDhfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MyNl9TdF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X0Jsa0NsNV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtPcENsMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzRfSW5kMTFfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1M5X0luZDJfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQzMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX09wT3BuX1NUX2dlbmVyYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrQ2w1X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfT3BPcG5fU1RfZ2VuZXJhbF9Xcml0dGVuAF9fdF9ucwBfNzBfQ1VCWF9CQ01YX01EMl9QUk9UX1BUR0YxX09wMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcENsOF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9JUFJWMV9TdF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X0Jsa0NsNl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX0Jsa09wQ2wxX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3A0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9HR0lPNF9JbmQ4X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dERHR0lPMV9EUFNJbmQxX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfUG9zX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9CbGtPcENsNl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMTFfSW5kMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcENsMTBfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MyMV9JbmQyX1NUX3EAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcENsMTBfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsN19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtDbDZfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3BDbDZfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3BDbDEwX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3A1X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX0Jsa09wNF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsNF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1M3X1N0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wOF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wQ2wzX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfZkF1dEdHSU8xX0luZDE5X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8xX0luZDEyX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kNV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMTlfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9CbGtPcENsMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9TUENTT19DT19PcGVyX2N0bFZhbGxfYW50AF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrT3A0X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcENsNV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX0Jsa0NsNl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzdfSW5kNF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzFfSW5kMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcDEyX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfT3AxX1NUX2dlbmVyYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtDbDRfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfUG9zX0NPX09wZXJfY3RsVmFscl9hbnQAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9CbGtDbDJfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtPcENsMl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wQ2w4X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxNl9JbmQyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMTdfSW5kMl9TVF9xAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa0NsMTBfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9TMTAxX1hDQlJfMDFfRElTSlVOVE9SX2Z1bgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQxOV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX1MyMTJfR0FQQ18xMl9CRF81MEJGX2Z1bgBfZWRhdGEAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxMF9JbmQyX1NUX3EAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0dHSU8zX0luZDVfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfUG9zX0NPX09wZXJfY3RsVmFsbF9hbnQAX2VuZABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzEyX0luZDJfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzRfSW5kOV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtPcDVfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtDbDZfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzNfSW5kMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa09wQ2w5X1NUX3N0VmFsX1dyaXR0ZW4AX19OdW1WYXJSZXRhaW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9CbGtPcENsM19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfT3BPcG5fU1RfZ2VuZXJhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0VuYU9wbl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsNl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEM4X0Jsa0NsNF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9HR0lPNF9JbmQxNF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzE2X0luZDJfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtDbDhfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3BDbDJfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcENsOV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQ4X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8yX0luZDE3X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8xX0luZDhfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9PcDJfU1RfZ2VuZXJhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9FbmFPcG5fU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9PcE9wbl9TVF9nZW5lcmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX09wT3BuX1NUX2dlbmVyYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1M5X1N0X1NUX3N0VmFsAG51bWVyb0RlUXVhbGl0aWVzAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa09wQ2w1X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfQmxrT3BDbDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcENsNF9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8xX0luZDNfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtDbDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrQ2w3X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MzX0luZDJfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9QUk9UX1BUVVYxX09wX1NUX2dlbmVyYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrQ2w4X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DSUxPMTFfRW5hT3BuX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX1NQQ1NPX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxN19TdF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtDbDFfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcDFfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtPcDZfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzEzX0luZDJfU1RfcQBfX1Zhckdsb2JhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NJTE8xX0VuYU9wbl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtDbDNfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9TUENTT19DT19PcGVyX2N0bFZhbHJfYWN0AF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfUGFyR0dJTzFfUGFySUluMDZfU1Bfc2V0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX0Jsa09wQ2w2X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrQ2wxMl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMzFfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRER0dJTzFfRFBTSW5kMV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzhfSW5kNF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9FbmFDbHNfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzIwX0luZDJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfQmxrQ2wxX1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfQmxrQ2w1X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kM19TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fR0dJTzNfSW5kNl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsOF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzIxX1N0X1NUX3N0VmFsAFRfQUNUcwBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcDZfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1M3X0luZDJfU1RfcQBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtDbDVfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzFfSW5kMTNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDMTJfQmxrT3BDbDNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0dHSU80X0luZDEwX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMjNfSW5kMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzlfSW5kMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtPcDVfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3AxMF9TVF9zdFZhbF9Xcml0dGVuAF9fVGFibGFWYXJSZXRhaW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3A0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX0Jsa09wQ2w0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3BDbDExX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9HR0lPNF9JbmQ3X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX1BST1RfUElVVjFfT3BfU1RfZ2VuZXJhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fTEdPUzVfSW5kMl9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcENsOV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa09wMTBfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa09wQ2w0X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTExX0Jsa0NsMTFfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcENsMV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX1BST1RfUFRPVjFfT3BfU1RfZ2VuZXJhbABfNzBfQ1VCWF9CQ01YX01EMl9QUk9UX1BUR0YxX09wNF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NJTE8xX0VuYU9wbl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzEyX09wMV9TVF9nZW5lcmFsAF9fdF9tcwBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0dBUEMxMl9CbGtPcENsM19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfR0FQQzhfT3AxX1NUX2dlbmVyYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrQ2w5X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtDbDVfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxX0Jsa0NsMTFfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcENsM19TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTFfQmxrT3A3X1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfQ1NXSTEwX0Jsa0NsNV9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9HRU5fSVBSVjJfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kMTNfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9CbGtPcDRfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0dHSU80X0luZDNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9zQXV0R0dJTzJfSW5kMTZfU1Rfc3RWYWxfV3JpdHRlbgBfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX3NBdXRHR0lPMl9JbmQxMl9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TOF9JbmQ0X1NUX3EAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcENsMTJfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTBfQmxrT3BDbDFfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9HQVBDOF9CbGtPcDNfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MxMl9JbmQzX1NUX3EAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9Qb3NfQ09fT3Blcl9jdGxWYWxyX2FudABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMF9Qb3NfQ09fT3Blcl9jdGxWYWxsAF83MF9DVUJYX0JDTVhfTUQyX0dFTl9MR09TMTJfU3RfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrT3A1X1NUX3N0VmFsX1dyaXR0ZW4ATlVNX0JZVEVTX0QAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMTFfQmxrQ2w2X1NUX3N0VmFsX1dyaXR0ZW4AXzcwX0NVQlhfQkNNWF9NRDJfR0VOX0xHT1MyOF9TdF9TVF9zdFZhbABfNzBfQ1VCWF9CQ01YX01EMl9DVFJMX0NTV0kxMV9CbGtPcDFfU1Rfc3RWYWwAXzcwX0NVQlhfQkNNWF9NRDJfQ1RSTF9DU1dJMV9CbGtPcENsMV9TVF9zdFZhbF9Xcml0dGVuAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfc0F1dEdHSU8yX0luZDEyX1NUX3N0VmFsAF83MF9DVUJYX0JDTVhfTUQyX0NUUkxfUGFyR0dJTzFfUGFySUluMTBfU1Bfc2V0VmFsAA==</lib></libs><tasks Compressed="deflate">7b0HYBxJliUmL23Ke39K9UrX4HShCIBgEyTYkEAQ7MGIzeaS7B1pRyMpqyqBymVWZV1mFkDM7Z28995777333nvvvfe6O51OJ/ff/z9cZmQBbPbOStrJniGAqsgfP358Hz8iHrdZ8zZdZov8s4+eZU37UVoWk88+el5dFNOseZWtilnWjJvqo3RVVxfShr786OhxnZ9fZnVz9Jj+VQC//4Od3//kqye/9+//5OSL3/v3/+Lp3vjz0xfjzz8/+3JvfLac3Ru/fjNu2p/Myo/S5ng2q/Om+eyj16Od0b390c7hm99799Hp073te+nTovnpcXo8yeu2Gr35vfdiHx+fPNod741Onz7aGe+MjvnHRynh8uZ6Rag8+fLL5x+lbfPVtDxbttRLvjz+KC1m5u+dnb29j9KspV+nbf5ROsub6Wcf9fv5KP3JrD5brtbUsK3X1PLue4x4f3jE970R72uXz/LpPJu5IXc///Ax34uPudPRew/65M2r5+OXWY2B7+KXs7Plzu749ctxk3dHf/x8tDva/ZQH/2acEpXy8zH3v162VZ1uLZo7TIGhL70RPz178cYfMfX8Ubq04w0Hv8u0Ktf03r2dnZ0+JYY7/FByPNlIjh1lhbPZOH2S1TVBpb7TrSe7d5/sCS3iX22Y+42U2HGUiJBhqK+vQ4Tf++TJK6JA1UQF4Tkk4eG9/f3RPhNg9+HvTU+67ejPg498TJJwb7z7cLy3M97bhUDsjvk/FYpxKBhPJ6uq6UjGk4Ak+wc7Zvj93njoX65bb+xfhxYnr797djMtDj6cFkqAr0+L/feixW3Gfn68bkUaSMJ2DzZQYH/v/mjXo8D2m7pYpafv2rxeVh4Jws+JBuP30YudET/dDUccAP+Gpj8kwcONJPhUScBovH72afoUBmn202NRjL1PP3T4e1YFdkF/+OBfvvryzfjlm1cnu+MvVxj1Rb7M675FPLi/b2wicdsqq6tUW/KgP5ffU2DoGUIn8+8z4t1Pd/t6r9Prew+0P8tx86+TvLsb4fMn1YQG1OVy+RSTrMb/64x5/+RejMkZ9jch1fc3DnZvYLB70cHuffhgOzrMg/01B/v58csTUlwvT15/OTzSvftOf5EYbYtbtZ0et2vj2EU+fn92fhqM9t59q7/60L8BPibLsklbPdABk8/RUrhAmKRPnqW5p7Lj33yo1rL8HAX//tMM1/3551++Fg0dHfLnGPKnOw9VUbnWPEzvz/ef0tBV34tpKAf/vSe1P7Zf9LMxrp/46vj52Zvfpzu0X/Q+Yxulv2idlUV7/WGDjEebMlDSvZ2B3gsHeu8bmMBIrOXgfwNji0zgh4/rlhO4cWzf0ATGracOdK870P1woPvfwATubxjk/jcwttgEfvC4bjmBG8f24RPI2Y9NKpSMhhuotLYD1T8/eAIfDHCpwP8GxhaZwA8f1+0mcPPYvqEJ3KRC93xbIa3Dgd6oam4xgfc3DPLrq1A3ttgEfvC4bjmBG8f24RN47yYJtNGWa20Hqn9+8AQeDAxS4H8DY4tM4IeP63YTuHls39AEbpLAfV/VSOtwoDdy6i0m8MGGQX59CXRji03gB4/rlhO4cWwfPoH7N0ngp/e8gUprO1D984Mn8OHAIAX+NzC2yAR++LhuN4Gbx/YNTeAmCfzUVzXSOhzojZx6iwl8uGGQX18C3dhiE/jB47rlBG4c24dP4P2bJPDAj5ektR2o/vnBE3g8MEiB/w2MLTKBHz6u203g5rF9QxO4SQIPfFUjrcOB3sipt5jAJxsG+fUl0I0tNoEfPK5bTuDGsX34BH56kwQ+9N1taW0Hqn9+8AQ+GRikwP8GxhaZwA8f1+0mcPPYvqEJ3CCBD3Z8VSOtw4HeyKm3mMCnGwb59SXQja0/gd/AuG45gRvH9uET+OAGCXyw67vb0toOVP/84Ak8GRikwP8GxhaZwA8f1+0mcPPYvqEJ3CSBu76qkdbhQG/k1FtM4LMNg/z6EujGFpvADx7XLSdw49i+oQmMr47KQPd8VSOtw4He//AJfLq7YZD3v4GxRSbww8d1uwncPLYPn8CDm1ToPT9ektZ2oPrnh0/gAJcK/G9gbJEJ/PBx3XICN47tG5rATSr0nm8rpHU40BtVzc0TeDrApQL/GxhbbAI/eFy3m8DNY/uGJnCTCr3n2wppHQ70RlVziwkcWHIR+N/A2GIT+MHjuuUEbhzbh0/gw5tU6H0/4JXWdqD65wdP4LMBLhX438DYIhP44eO63QRuHts3NIGbVOh931ZI63CgN6qaW0zgAJcK/G9gbLEJ/OBx3XICN47twydwd+cmEXzgu2va3A7V/P2hc3hvZ2Cc2sE3Mb7ILH4TY7vVPN40vm9qIjeJ4gNf52jzzmBvZNpbTOT9TQP9+tLojS82kd/A2G45kZvH9w1M5O5NEnngW39t7garf3/wRO4ODVQ6+CbGF5nIb2Jst5vIG8b3TU3kJol8GKgfad4Z7I1ce4uJHFgP1Q6+ifFFJvKbGNstJ3Lz+L6Bidy7QSIPdvyASpu7werfHzyRe0MDlQ6+ifH1J/IbGdvtJvKG8X1TE7lBIg92AvUjzTuDvZFrbzGRDzcN9AMk0o0vNpHfwNhuOZGbx/dNTeT+honc3ekNdr8z2P1vYCKPNw10/5sYX2Qiv4mx3XIiN4/vG5jIezep1j0/0NLmbrD69wdP5L0hjpUOvonxRSbymxjb7SbyhvH1JvJrDnSTat0L7Ig07wz2RvVzi4kcWPjWDj5wIodU6zcxtltO5ObxfQMTuX+TRO4HsZY0d4PVvz94IveHBiodfBPji0zkNzG2203kDeP7piZyk0TuB+pHmncGeyPX3mIin24a6AdIpBtfbCK/gbHdciI3j+8bmMj7N0nkp0GsJc3dYPXvD57I+0MDlQ6+ifFFJvKbGNvtJvKG8X1TE7lJIj8N1I807wz2Rq69xUQOrKtqB9/E+GIT+Q2M7ZYTuXl838BEfnqTRD4IYi1p7garf3/wRH46NFDp4JsYX2Qiv4mx3W4ibxjfNzWRmyTyIFA/0rwz2Bu59uaJfLC7aaAfIJFufJGJ/CbGdruJvGF839RE3t80kYH6keadwd64aH6LiRxa5pEOvonxxSbyGxjbLSdy8/i+gYl8cJNqfRjEWtLcDVb//uCJPBjiWOngmxhfZCK/ibHdbiJvGN83NZGbVOvDwI5I885gb1Q/t5jIIY6VDr6J8cUm8hsY2y0ncvP4vqmJ3KBaH+4EdkSadwZ7o/q5xUTe3zTQD1Ctbnz9ifxGxnbLidw8vm9gIg9uUK0Pd4OgWZq7werfHzyRD4c4Vjr4JsYXmchvYmy3m8gbxvdNTeQG1fpwN7Aj0rwz2BvVzy0mcohjpYNvYnyxifwGxnbLidw8vm9gIh/eJJH3As9OmrvB6t8fPJHHQwOVDr6J8UUm8psY2+0m8obxfVMTuUki7wXqR5p3Bnsj195iIodW0KWDb2J8sYn8BsZ2y4ncPL4Pn8i9nZsk8r7vEGhzO1jz9wdP5JOBgWoH38T4IhP5TYztdhN5w/i+qYncJJH3ffWjzTuDvZFrbzGRDzcN9OtLpDe+2ER+A2O75URuHt83MJG7N0nkp36spc3dYPXvD57Ik6GBSgffxPgiE/lNjO12ExmOrze+b2oiN0nkg0D9SPPOYG/k2ltM5MDCq3bwTYwvMpHfxNhuOZGbx/dNTeT+ponc6w12vzPY/W9gIk82DXT/mxhfbCK/gbHdciI3j+8bmMi9m1TrgR9raXM3WP37gyfy6RDHSgffxPgiE/lNjO12E3nD+L6Bibx3w0Tu7uz4Prq2d6PVvz94Jk+fDoz03gfOpBtgfya/mcHdbipvGODmqbxb5+fUX0O/tVnz9ugx/tWxvy6rq4/SspgQvOqimGbN83xJ34+b6qN0VVcX0oS+++josYVzE+0+//zsyw1CDurdM/rs9One9m76tGh+epy+Xq/G6ZNqMk6P6f9Cy03fO9oSUb8G4+zs7fTpuqHDr8VIlhh7w8QwfjP63ov2vWeJMfT9hxNjN06MgQ4/jBjxxD4T41OPGPfTL6oya9KnhE1W1/lFNssaS4r4tx9OiP04IaLdfRgZPh0mg7ET6PnT9ItsSXRv87oepy/zelG0xSyzhBj6/kM1687e/TgpBjr8MGI8GCbGgUeMB+m9h783Pdu/NzFiXreODP1vPpwXPo0ToNfVhw39YHjoJhRDrweu12f5dJ55LBD56sMHH0mXxPv62qPf4EJg9J/u29HfI62s3f4+wnhu+PHvPnj8+1HzEO3swwgwbBo+vT/atQQwmvhJVrzL0pdoRWr52aeWCoMNPlgR7EeNw3CPH0aPeLjO9PjUo8c97fy4bKPkGPr+w6mxF6fGQIcfRox4yMvEcDbi3vY+d5gvpxkhlL7Jl01Wpa+MEzX8/YcTI7LwuKHDDyPGsN/wqbMR98hUnxT1dJy+eTlOt55lTX4n/fKtJUX82w8nRNRvGOjuw8gw7DfY1B16/jT9yek0PVnM/NEHH374oKMeQtjLh4112C14sOON9QF3+EXVVrU/2s7HHz7eqEPQ7efDRjzsDdh8Hro8SH9vfdJnWTnPUkIxr5fOKA42+HAqRD2D4R6/Nj32N/sHD12wsG+jtiflLxpD5bBjtq4NPTY0+GB6fBr1FIZ7/DB6DLsLD51F2Cfb/GSc7jx88nvDBqW7VXratNlFUVl6DDb4cHpE3YXhHj+MHsPuwkNnFPbJOvud7/XpMdjgw+kRdRiGe/wwegx7DA+dddgnA/2K7HN96QTEffLhI456BV4XHzbEYT+A8nLeGO/3xug++fAxRg2+18WHjXHYyO/uODuwT6a2O0b3yYePMWrfvS4+bIzDxn13x6UI98m8dsfoPvnwMUZtutfFh41x2Jzv7rjM3z4Zz+4Y3ScfPsaoxfa6+LAxPtwwRhfD728/ZDdpL9t+Qrbw7qu8zNMvfy873vi3Hz72g/jYo919GB12dzYQwqwXsGewgxRacZmXcJJoBlw+b+DLDyfDwwEnJdLbB1Jh2GPb3Qlctt2A5zsfffiIjwdGbPv4wHEOe2K7O74rtrvXH6f76MPHGVnqC/v4wHEOe1i7O76LtXuvP0730YePM7I2HfbxgeMc9px2d3zXabfvO3kfffg4nw6M8xvynnY3uE+7vvu02/efvI8+fJynA+P8hjyo3Q0u1K7vQu1+Gk1WmVW3DQ0+nAbPBmgw0ON7U+Tkzavn45dZDars4pezs+UOKeiX4ybvUub4+Wh3tPsp0+XNmKzBLD8fcwy7XiKzsbVo7jBNhr70hv707MUbf+jU80fp0g48pMIuE61c03v3dnYi0fRwh98EOfY2keNBhxyv8+m0qJbZrKqzGEV6339touxaouzev4EqkU6/CcLc30CYvR1DmJfrsqk42RdnlaHvvzZh9i1h7g+QZbjLb4Isn24iy26fLIMss6HJ1ybO/fcgzs8S2zzcRJ99Qx9JEQ6zzdD3X5syBz5l4qQZ7vMboAuig2G63O/TZZBvNjT52tR5aKmzt3MzeX52OGd3k8K5ZxXOFxXFKk8Jqayu8wtafw2IE//2a9Pl9BZ0GerymyDJJmVzzyqbp7ACT6pJsQyJ0f38a5PhmTNGQ1To9/Wh43+y0VcxrurZDCvQtBC/yElg060nu3ef7AkF4l9t8NA2EgHjViJEKDDU13sSAS7s88+/fL07nOv/nJf6rKvuWvOYvT8/1D3di2WuHfxvYGy/6GdjXD/x1fHzsze/T3dov+h9xjZKf9E6K4v2+gMG+brdMH02cjZtvUHSHx8+dREWNdC/9pj2bmLKPX9Ue+Hk6Z8fPLIH+/GR7X0YU7qxRZjyw8d1O6bcPLYPZ8q9zUy5Z9Jzpq03yG+CKR8MyNzehzDlvZuYct8f1b1w8vTPDx7ZQWQVwcH/BsYWYcoPH9ftmHLz2D6cKe9tZsp9s4Rg2nqD/CaY8mBA5u59CFNuWKqXUX3qj2o/nDz984NH9vAgPrL9D2NKN7YIU374uG7HlJvH9uFMub+ZKT8165OmrTfIb4IpHw7I3P6HMOX9m5jywB/V/XDy9M8PHtnxcXxk9z+MKd3YIkz54eO6HVNuHtuHM+X9zUx54LvO932mvP+NMOXxgMzd/xCm/PQGpnyw44/q03Dy9M8PHtmTyNqSg/8NjK3PlN/AuG7HlJvH9uFM+elmpnzou86f+kz56TfClE8GZO7TD2HKBzcx5a4/qgfh5OmfHzyyk9P4yB58GFO6sUWY8sPHdTumjIzNG9uHMyXDiS/oykD3fOmT1uFA9z98Ap8OxOAC/xsYW2QCP3xct5vAzWP7JiZwk1Z5sOvHPg98rfLgG9EqJwNK88GHaJWDm7TKPX9U0tqOS//84JGdDkycwP8GxhZhyg8f1+2YcvPYPpwpGc4mrXLPV5/SOhzojdJ3iwkcSKII/G9gbLEJ/OBx3XICN47tm5jAjVrlnh+8Hvha5eAb0SpPByz6wYdolYc3aZX7/qiktR2X/vnBI3s2MHEC/xsYW4QpP3xct2PKzWP7cKZ8uJkp7/vB60OfKR9+I0z5bEBpPvwQpqTF7hu48oE/LG3u1kD07w8d3L2d/YFlkJ0PY0xvfBHO/CbGdivevGl8H86cBGgjdz4Ilut2fPaUvz58CocW6nY+iEFvWmB98DAYWXcl8nZLkTePbncg0acdfBPjizDoNzG22zHoDeP7Bhh080Lrg4NgoTVcaf1Gllrv7Q7J4Aette7etNh6EC4hd1Ylzd8fPLq9gaSfdvBNjK/PoN/I2G7HoDeM7xtgUAZ0b9NEPuwN9l5nsPe+gYl8uGmg976J8cUm8hsY2y0ncvP4vpGJ3KRpDnb8KJcb+wP9JjTN3pAy/aAF9N2bVtAP9oKRdZaazd8fPLp7xwOj+8BFdG98EQb9JsZ2Owa9YXzfAINuXkk/2PMDpt1gKX33G1lLv3dvSJl+0GL67k2r6Qf7wcg6y87m7w8e3f5AUlA7+CbGF2HQb2Jst2PQG8b3DTDo5lX1g/0gbgqW1eWvD5/CIRn8oIX13ZtW1g8+DUbWWYI2f3/w6O6fDozuAxfXvfFFGPSbGNvtGPSG8X0DDLp5hf3g0yBuCpbYd7+RNfZ794dk8IMW2XdvWmU/OAhG1lmONn9/8OgeDOSatINvYnwRBv0mxnY7Br1hfN8AgzKgDUsQBweBNErzzmD3v4GJHErKSAffxPhiE/kNjO2WE7l5fN/IRG7UNA+CAPjTQNN8+o1omk+HlOmnH6RpZAV/w8geBiPTBf83v/de8PcHj+5gaAKlg29ifBEG/SbGdjsGvWF83wCDykr+8EQ+3AnUqi78h4O9URpvMZH7mwb6AZrGja8/kd/I2G45kZvH941M5EZN8zAIgB8EmubBN6JpDoas4oMP0jSyqr+BQXeDkUlzNzb9+4NH93BoAqWDb2J8EQb9JsZ2Owa9YXzfAINuXpV/uBsEwMGy/O43si5/7+GQMv2ghfndm1bmH94LRtZZwjZ/f/Dojoeyhh+4OO+NL8Kg38TYbsegN4zvG2DQzSv0D+8FbmmwRL/7jazR3zseksEPWqTfu2mR/uF9f2Ta3I7N/P3Bo3sykDXUDr6J8UUY9JsY2+0Y9IbxfTiD7m1epH943/dm9oJF+r1vZpH+yYAM7n3QIv3eTYv0Dx8EI+ssZJu/P3h0J8cDo/vARXpvfBEG/SbGdjsGvWF83wCDbl6kf/ipHzftBYv0e9/MIv3JkAx+0CL93k2L9A8PgpF1FrLN3x88uqcDWUPt4JsYX4RBv4mx3Y5BbxjfN8Cgm9d2Hx747jY39gf6TTDo0yEZ/KC13b2b1nZ3d4Jla23vBne7BdCbh3d6OjC8D1zc9QbY59BvZnC3Y9EbBvgNsOjm1V0aq+9x7wXLu3vfzPLu6ZAYfq3l3ZM3r56Pm+N1+/nnZ19usPTPMby9+5/u7I52ZXynT7efZeU8Sz+vqiaXUXY+c2OlQd5qrE+Dse7v7NoRhqB5nF+u29sP1M7g5uXP3Z29wCUN1j/lrw+ewWdDXPpB6597m5PZuzv3A0sRZLP3vpFs9v7eQAi/90HZ7L3N64G7xCb+wIIFwb1vZEFwf3cgebb3QQuCe5tzLrs7DwNlEiRd9r6RpMv+/lDI8EFJl73N2c7dnQeBRQjSnfLXBw/s3v7AwD4o3Xlvc4y3u3vPZ8V7QZB37xsJ8vY/HXBR7n1YkLc5u7K7uxtoxSC9sveNpFf27w8FBx+UXrm3OejZ3d33teK9IOq5941EPfsPBgz2vQ+Keu5tdpZ3dz/1Zexe4C3f+0a85f2DATt272t5y31PZHd3oyuyu6OuyMuqKaZZleaL9Hk1zUoeZ+9DGu74Q1yRYzPELuT390UiQ93sde0ar8vr++zbX3QHio8+dJhPIsMkuN/IIO9tHuRef5Bv8jKfVsu2rsq8O9rguw8d9klk2H4H7z9+FtTnL3bGr/LFSVs+Kd9GR8+D339gs4OnTZvNKuGsbWCwyJazSkSXPyNwVZunr9us9T3s28pwOPCd41CGmQRxFN5boC0BCNDvlV9vGv3+Qx39yTqb1TLab39x9g0M72lfRUkf7z0cy89PhaGfvnwNnt7E0vcppbYvOria3qWJS7fTs9OnZjK9T2ig98Zjw8Fjx8XjcMRPJ6uq2Tjke6c7Vhf7Xbw/A/OAT86e01hPl9mXq+Wmoe7uGendffh700OdvszrxTg9nuR1u64zHvTQdx8mvXuIO2TIAx186OBPymbz4O/FB/8sn86pg2VbxYbvffuhBLg3QADXxdclwevvnu2Ov1zp9F/ky7weoIExxxaFk8WMsBrggO6XoICmCr6OpO/tWbYf6uIDKaA8sIkCxkp3MRhig/7XH0wFmzAZ7uRr0sGYcs727m+05PfudwkhqRtCRVgyJEP3yw9OG0XEodPHN0GD+5tp8OkGGjBLDhJBvv1wKuxvogJ38k2QYbNTd2+/S4YvqjJLnxJeWV3nF9msoxf6X384IfrmodfL16SEKAfy7b5cbfQEdvdN/Myj/VB9f+9TM6L3w+tDx7gxStndv/eNjvHB7cfo4/WhY9zIz7v7JiX3zYzx4PZj9PH60DFuVN+7+/e/0TE+vP0Yfbw+dIwb1fPuvsmOfDNjtMmB98PrQ8f46eYxPvhGx2gzA++H14eO8cHmMZr03TczRpsGeD+8PnSMB5vHaKLjb2aMT28/Rh+vDx3jw41jtPmPb2aMp7cfo4/Xh45xd2fzIHe/0UE+u/0gA8Q+eJSbXZ3736irs2/juvdE7INHudnZuf+NOjv7Nm57T8Q+bJQn5Q1T+Y16O/vWD38/vD50jDdM5Dfq7ezb0PP98PrQMW70Wvd2v1Fv5+DWIhni9aFj3Oi17u1+o97Owa0FMsTrQ8e40Wvd2/1GvZ2D95DHb85rPSk3eq17u9+ot3PwHvL4zXmtJ+VGr5WSld/oGPdvP8Zvzms9KTd6rZSK/EbHeP/2Y/zmvNaTcqPXSgsP3+gYb53VCfH60DFu9lppceEbHeSt0zodxD54lBtdnb29b9TVObh1YqeD2AePcqOzs7f3jTo7B7dO7XQQ+7BRYi3mhsn8Zv2d98jufJOeK6DdMJ3frM/z5KP3GOc3O5+b/de9b9bveY8szzfpwQLaZh9275v1fZ6+zzi/OS8W0Db7sfe+Wf/nPbI936QnC2ibfdl736wP9B4Jn2/SmwW0zf7svW/UD3p46/iyi9mHj3OzT3vvG3WFHt46xuxi9uHj3OzX3vtGnaGHt44zu5h9+Dhv8G3vfaP+0MNbB5s91L6BkW52ie59oy7Rw/33Guk36xPd4OPe+0adooe3Djx7qH3ASE+X2UnZbBrm7v7uaJeHufvw96Yn3U5f5vVinD7Lp3PqYNlWPP7hbz+QMPcsYQa7+FASfLlabibBTpwEx5O8btd1FiOA/e5Dh28lYKCDrzn45njdfv752Zd747PlbKPV/fTeQXf4TPpZlZ5Uy6Zo2nFIgN63RILd8Z4QYfdrEGF/z2YsBjv5Jsiw0cn6lOS9QwaegiEqdL/8cCL0BaHTx9ekgcjBy6oZn3w5/nKV1+NpW3aJ8CUR4WCPxYGyUfiXfJTR9q78k+K/kDgn1SJbzjrKQT/0xn2yWMz8cX9Z059LO+qABPciwmAh0tDPlu858t/75MkrGfngxD+8t78/2g+H9rRofnpNeqcOB+c+prm+N959ON7bGVN6kqZ8d8z/6bSPw6l/OllVTWfun4Rz75ZC+r19vaEHjL/R0H1K3mhX/rNynqVPqgnU0Djd68h/91uf9b+OEtzfsx7sYCdfk/cDMmz0bD6l4GMzGXY3kmH3GyBDnwu6nXxNMnx+/PKEfIqbbeH+vjEG93fufrr35JnaI8IrfZVn9SIToRj+9sPs4b1PbcZzsIu+QHwtmgSssTFe+/Tewy5rPCmrXzTsI/W+/XDWsOnuwU6+JhnOlQy7LCEb4rmHZKaVDG/qYpW+fvZp+vSniS9nPy2msf/p+/JCRys+tQFfD/TXU4onZ8+/pHDpZjHY/dQM9R6Te3s37hQOf/u+Qw/ne2/f5qIGu/ia8+1ocFNk8KlxiHoodPh+0/cfSgebq9rQydelBPyiHfKIlBku8mVeD5Biv0+Kk8UMSmmIH7pfgxAf4B7u7dts83AnH0oI5YhNhLg/SIhhpug3+GBiPB0mxjfFF7dxmCl0EmUh4hJzmH0EPZe5//HXdZr3bfAUg/l11GToNG3MfH1q0wde5+K00HSIkHbH2/36w1TE/p5dPRzu42tyQkiIze7jvnEf41iwiG6ghHz/oaSwK4wbOvmatPCkYqPR2NFoysPgdT6dFtWSwvm+mgy+47hqb3+8d1/jKg2mbh9XdfWE9SYHuvyaxPi9b0eM+59+k8R47yCzS4z9nx1ihFKycWXy0/2+/RBrTor7i2xZTXpE6X39oTISMR3dPr4mIVREOIe7UVnc3z34BnPL946ts/ieiH3wKIcSCzrKb3IZ+t7xrZYtI4h98Cj9pfv+XFLS7Bsc5RObA3hPxD54lBsF9/7eN7kEfe/JrZYsI4h98Cj9ZfvIKL/JBeh7T261YBlB7INHuTHTfR+p3W9wlLdarYwg9sGjfLB5lN/k4vO9J/vvMUofsQ8e5cbU1P29b3Ll+d4Tuwbxnoh98Cg3JJ4wym9y1fneExsxvSdiHzzKzcHU/b1vcsn53hObM3xfzD58nJvdn71v1P15Yp3898Xsw8e52QHa+0YdoCc20H1fzD5wnCfl5um89816QDaIfU/EPniUmyfz3jfrAT15j1F+o3O52Zu99816QDZp+Z6IffAoN3uz975ZD+jpe4zyG/RmT8rN3uy9b9YDun2UGSL2waPc7M3e+2Y9oNtHmSFiHzzKzd7svW/UAzq5fZQZIvbBo9zszd77Rh2gk9tHmSFiHzzKzd7svW/U/Tm5fZQZIvbBo7zBm733jXo/J7cPMzuYffg4N7s/+9+o+3Oy/z7j/Eb9nxu82f1v1AE6uX2o2cHsA8eJZc4bJvQb9YFO3ifa/EY9WoC7YUq/UT/o5H0Czm/UqwW4zX7t/jfqC528T8j5jXq2ALfZt93/Rv2hk/cJOr9R7xbgNvu3+9+sT3T7uLOL2jcw0s0+7v436xfdPvbsovYNjHSzn7v/zfpGt48/u6h9AyPd7Ovuf7Pu0dP3Guk36O0C3GZ/9/436yDdPg7tovYNjPQGn/f+N+sj3T4Y7eH2TYx1s5t0/xt1k57ePiTt4fZNjHWzo3T/G3WUnt4+MO3h9iFjPV1mJ2WzcaC7D0a7PNB7D39verZ30+30ZV4vxunxJK/bdZ0xBYa/ZdJ8fdIcWz022MUH0+DL1XIzDT4dosGzfDqnPpZtFaeC9/2H0sFarg2dfE1KNMfr9vPPz77cG58tZ7sb/eZPyW/u0YIRmGXpSbVsiqbtkqL79YdRYn8vRolOH98IITZqgE8pVOoRgjlykA6dbz+UDNZpG+zia1Lh8+OXJxj8y5PXX24iwT5FFkKC+zt3P9178gwItOtsJsLQ+5AGvDvekyHvfo0h3/vUpgi6sHmkZ0tvoF9r5Cdnz78kQ3KzSth9cBDO/t5GtRj59sNmf+++DU4Gu/hgGtxgGnYfPByiQVwtRr//UDp0pSDWydelBAzE7vjLlTLDRb7M6wFSdCwEsDhZzAi1QX7ofg1CfIBw7N23KYjhTj6UEMoRmwjRcRc8JIaZot/gg4lhsxSbuvkwcrysmvHJl0SVvB5P27IrJF8SQQ72jbIQcdkZbe/KPyn+6xGqWmRL1Z79jz0CnCwWM58AX9b059IOP9Sa+1HGMDC7evM2BAjN5MaczKf7Ecl4lpXzDNMhQtodb/frD1MR+3s2Phzu42tyQkiIjSmbT/cjkuFhwSK6gRLy/YeSwsaPGzr5mrTwpGKj0dgb7XfJ8DqfTotqSXa8ryaD72j498Z7++O9++O9XaXD2NFiHNLj6WRVNTfoif0IQfwuvyYxfu/bEePTg2+SGLtj/u/rE8NG3N8sMUIp2Zga+pRSQ10pEWtOivuLbFlNekTpff2BMnLPLp8O9/E1CaEiwlH8DamUbzST/dRy+Xsi9sGjvCGJ8o1msZ/a6OA9EfvgUW5eabp/8I2O8larhxHEPniUm1eZ7n+j2eunt1o5jCD2waPcvML06c43Okrrmb0nYh88ys2rS59+o0nrp7daMYwg9sGjfLB5lN9suvpWq4URxD54lJtXlT79ZhPVt1opjCD2waPcvKL06Te6mv/0VquEEcQ+eJQ3rCZ9+o0u5T99+h7D/IbWkgy0ze7Pp9+s+2MDwPfF7MPHudkB+vSbdYButToYw+wDx0krUpuG+XDvm7Sa9/dtmPKeiH3wKDdO5sO9b9Jq3t+/1ZJgBLEPHuVGb/bh3jdpNe/v22DrPRH74FFu9GYf7n2TVvP+/r33GOU36M2elBu92Yd736TVpOWg9xjlN+jNnpQbvdmHe9+k0by/f/soM0Tsg0e50Zt9uPdNmsz7+7ePMkPEBkZ5+1Fu9GYf7n2TBvP+/u2jzBCxDx7lRm/24d43mTG47/L/74nYB49yszf7cO+bTBnc3799mNnB7MPHudn9uffNuj+3DzQ7mH34ODc7QPe+WQfo9qFmB7MPHCeWOW+Y0G/WB3qfaPMb9WgB7oYp/Wb9oKfvNdJveE43+7X3vllf6H1Czm/UswW4zb7tvW/WH3qfoPMb9W4BbrN/e+8b9Ync8th7o/YNjHSzj3vvG/WL7t8+9uyi9g2MdLOfe+8b9Y3u3z7+7KL2DYx0s6977xt1j+7fPgbtovYNjHSzv7v/jTpIbk3/vVH7BkZ6g8+7/436SPdvH4z2cPsmxrrZTdr/Rt2k+7cPSXu4fRNj3ewo7X+jjtL92wemPdw+ZKyny+ykbDYNlJ7RLg/03sPfm57tvXQ7fZnXi3F6PMnrdl1nTIHhbz+MNPeeWj022MUH0+DL1XIzDfaHaPAsn86pj2Vbxangff+hdLCWa0MnX5MSzfG6/fzzsy/3xmfL2e5GK/Xp/sM+LRiBWZaeVMumaNouKbpffxgl9u9Zb2W4j2+EEBsdk0/3D/qEYI4cpEPn2w8lg3VPB7v4mlT4/PjlycEt5GJ/z5Dg9bNPt58WzU+PlScJsfRVntWLrGYibPr+w8hwz1n/DZ18KCFuUJL7e0Yotre3ecD4+aEDs7aegH3QAGjxD9hf5Mu8HsD/08hEnixmm+ax8zVGuyfD3f1aw7X6bbiTD6TC3k1UeDAwix80Lmu/PnQaX788ef3l+ORLGklej6dt2WXGL2kYBwf7KpnCljuj7V35J8V/vUkmpO4OzbD3nTfkk8Vi5g/5y5r+XNoBh6N/EJXOADBR5Gz5AQTZKJfGefF7P27X2azqjVY/pvnelQnf/ZoTbs1TH/oHzT87f5s88E93D77JpNanNy4kDOD1oWPc5HnTGL/JdNanN64iDOD1oWPclJykMX6TiaxPb1xBGMDrQ8e4KS1JY/wmU1if3rh6MIDXh45xU0KSxvhNJq8+vXHhYACvDx3jplQkjfGbTFt9uv/09mP84DykhbV5AejT3YffZMLq0xsXCwbw+tAxbtarD7/JTNWnNy4TDOD1oWPcrFcffpMZqk9vXCAYwOtDx7hZrz78JjNTn964NDCA14eOcbNeffiN+jk3LgoM4PWhY9ysVx9+o37O/ZuWAwbw+rAx3rS0TqP8Rj2dG5cCBjH78HHeoF2/UW/nxnWAQcw+fJw3aNhv1OO5cQ1gELMPH+cNWvYb9XpuzP8PYvbh49yoafd2vlHP5/57RJTfpK69aUGdxvmNej/33yOq/Ib0La0J3SJRabP332Ci8lM72A/LcNEIbs5U7ptM5f2du5/uPXkWz1MOfvmh2bxPrUIa6uJDCXBTknL/ZyNJ+anVPx88hbfLUpIjjrEcKE/GspSOwE/K6hfdfZo3k87c2s+/dnbSBtRRoD/5NTOTRAWW7I2eD60gfZMa5+FtYpEYYh8y1wxso9+zd/8b9Xse3iYaiSH2waPc6PXs3f9GvZ6Ht4lHYoh98Cg3+jx7979Rn+fhbSKSGGIfPMrNHs+n36jH83D/PUb5jTg8Bthmf+fTb9TfeXibeCSG2AeO8obokv77Rkd5m2gkhtgHj3Kzjv30G834PLxNLBJD7INHuVnHfvqN5nwe3iYSiSH2waPcrGM//UazPg9vE4fEEPvgUd6gY79Z3+c261sxxD54lDfo2G/W97nNClcMsQ8c5Y05vL1Pv1nv5zarXHHUvoGR3qBpv1kP6Ol7jfQb1LU35vH2HnyzXtDpe430G9S3N2by9h58s57Qbda94qh9AyPdrHUffKPe0PH7RJzfqN69OZv34Bv1iI7fJ+r8MN378tWXb8avnrx6tjt+UwNOJBOEMR7c3zdDvL/DeYunRbMap8+ycp4hG0V//vRY8yXD3xNhdiVxtHvLxNGTgDS794nds5Z+nba5y6UMdvjeOZXPT1+Mz16++knS8m10xnnC9x8cGOfwpFrm74pqmX66e3B/Jz0pi3zZ5ukuk8L/LN1Nqe0yn7Zfgwohg+w83elTYQiRr02CvZtIYDzHgZ73+iTY+wZJsBuQYBMJ9t6bBCxkzfG6/fzzsy93x2fL2SaH5P6ntGixq6RYrJfFNJtmVTqtFgaFJv3y92JqbPr+Q0myv2MV5IZu3l9FgB+eP3+xMz45e/q8ymabeGLfeGYv62qaN1V6ktUXWUpvyvDPnqYAkcrXzQePeef4pM8Gvb7fe/7tkL9bF21OEDaM+f4DM+bTps1mVUo40FvrOkuzn143oLodfrU8Ly7S6TxbXtDHxZK/+WAa7Oz1abAJl/cmR18cNvlyJA57Kg7PT59uny4viyo95u7vGkpEv3CE+Hp2c3/H5jFj8L8e50MT3rtJE5rockAB3etrwnvfoCaMTP8QIu899ewfvDz7igzil6sN/sHD3V3j7O09gDEep2fLph2nr9eTFla5yRumwvC370+I0De4hxRLlxCD3X1NSry5BSV2jGHce/BGen+TL1YxUgx+/eG0iJjH4f6+JjHOvryZGLsmrrv/0M4E9V1N6jwgxoavP5wYn0acxsH+viYx3tyCGDvGa7z/0E1FnBrD3384OSLe44YOvy49Pn8GesQdJw4p9m2G9WDX+e91/ovW+XJaZOmLsXjRw99+KCmIO/ukGOzuwwgRT/QoIYzGGOp7byMh9r4BQkT0xWB3702IvgOxKZwmB+K+cyAIhzd1sUoPdr+4uzDOQ/jhhzsO9z3HIYD9/k5Df6wPNo/10/5Y9x6c3X3THat8+OFjtYtKXdjfxFgPNo/1QX+s9x9GxioffvhY7dJSF/b7jzUQ5niGT4XZZOFZdEhypio5y+IyL9N9GWvOv1vBumbcvgE5vteX4wE83luKAwrEM39KARMRxXu+71Hg/jdPgf3bUuD+16PAq2dfPbvB0h/ce2gS9+g6q6v0PCvLCnmp83VTTMqcafBs3eRkZItyXeffzPB3TiIJsiEc3nv8gbzvcSC4af3i/qe0UiwC/6SsaJYpHmOH3Eh8/9MPy5zu37PZ8B7o95f4yGg3p4E+NXGv7fz+w7sHu+FQ5aMPHedpb5wMNz7Iu3V+TsAb+q3NmrdH/w8=</tasks></LOGICA_EF><DEVICE_MODEL xmlns=""><Model><MD2BCGXXXXXXEXB-6-6-H-A-A-A-A--- /></Model></DEVICE_MODEL><ACRONIMOS_EF xmlns=""><tdEfAcronimos1><Val ord="1">OFF</Val><Val ord="2">ON</Val><Val ord="3">INTERM</Val><Val ord="4">DESCON</Val><Val ord="5">LOCAL</Val><Val ord="6">TELEMAN</Val><Val ord="7">ABIERTO</Val><Val ord="8">CERRADO</Val><Val ord="9">NORMAL</Val><Val ord="10">ALARMA</Val><Val ord="11">REPOSO</Val><Val ord="12">ENCURSO</Val><Val ord="13">EXITO</Val><Val ord="14">SINEXITO</Val><Val ord="15">DESCON</Val><Val ord="16">ADELANTE</Val><Val ord="17">ATRAS</Val><Val ord="18">AMBOS</Val><Val ord="19">ABERTO</Val><Val ord="20">FECHADO</Val><Val ord="21">INDEF</Val><Val ord="22">ABERTA</Val><Val ord="23">FECHADA</Val><Val ord="24">ALARME</Val><Val ord="25">NORMAL</Val><Val ord="26">ATIVADA</Val><Val ord="27">EM TESTE</Val><Val ord="28">EM OPER</Val><Val ord="29">BLOQ</Val><Val ord="30">DESBLOQ</Val><Val ord="31">ATUADO</Val><Val ord="32">NORMAL</Val><Val ord="33">TRANSF</Val></tdEfAcronimos1><tdEfAcronimos2><Val ord="1">OFF</Val><Val ord="2">ON</Val><Val ord="3">INTERM</Val><Val ord="4">BAD</Val><Val ord="5">LOCAL</Val><Val ord="6">TELECON</Val><Val ord="7">OPEN</Val><Val ord="8">CLOSED</Val><Val ord="9">NORMAL</Val><Val ord="10">ALARM</Val><Val ord="11">READY</Val><Val ord="12">INPROGRESS</Val><Val ord="13">SUCESSFULL</Val><Val ord="14">UNSUCESSFULL</Val><Val ord="15">UNKNOWN</Val><Val ord="16">FORWARD</Val><Val ord="17">BACKWARD</Val><Val ord="18">BOTH</Val><Val ord="19">ABERTO</Val><Val ord="20">FECHADO</Val><Val ord="21">INDEF</Val><Val ord="22">ABERTA</Val><Val ord="23">FECHADA</Val><Val ord="24">ALARME</Val><Val ord="25">NORMAL</Val><Val ord="26">ATIVADA</Val><Val ord="27">EM TESTE</Val><Val ord="28">EM OPER</Val><Val ord="29">BLOQ</Val><Val ord="30">DESBLOQ</Val><Val ord="31">ATUADO</Val><Val ord="32">NORMAL</Val><Val ord="33">TRANSF</Val></tdEfAcronimos2></ACRONIMOS_EF></TD:dummy></Private><Services><DynAssociation /><SettingGroups /><GetDirectory /><GetDataObjectDefinition /><DataObjectDirectory /><GetDataSetValue /><DataSetDirectory /><ConfDataSet max="16" maxAttributes="100" /><ReadWrite /><ConfReportControl max="32" /><GetCBValues /><ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" /><GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" /><GOOSE max="32" /><FileHandling /><ConfLNs fixPrefix="false" fixLnInst="false" /></Services><AccessPoint name="Ingeteam_TD" desc=""><Server><Authentication /><LDevice inst="CTRL" desc="CONTROLE"><LN0 lnClass="LLN0" inst="" lnType="modEF_LLN0_v1" desc=""><DataSet name="DS_ESTADOS_N2" desc="ESTADOS"><FCDA ldInst="CTRL" lnClass="LLN0" doName="BlkGoose" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind32" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="2" doName="Ind32" fc="ST" /><FCDA ldInst="CTRL" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="OpOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="OpCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOp1" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOp2" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOp3" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOp4" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOp5" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOp6" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOp7" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOp8" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOp9" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOp10" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOp11" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOp12" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkCl1" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkCl2" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkCl3" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkCl4" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkCl5" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkCl6" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkCl7" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkCl8" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkCl9" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkCl10" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkCl11" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkCl12" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOpCl1" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOpCl2" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOpCl3" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOpCl4" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOpCl5" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOpCl6" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOpCl7" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOpCl8" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOpCl9" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOpCl10" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOpCl11" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="BlkOpCl12" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="XSWI" lnInst="10" doName="Pos" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="Pos" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="OpOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="OpCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOp1" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOp2" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOp3" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOp4" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOp5" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOp6" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOp7" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOp8" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOp9" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOp10" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOp11" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOp12" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkCl1" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkCl2" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkCl3" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkCl4" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkCl5" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkCl6" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkCl7" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkCl8" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkCl9" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkCl10" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkCl11" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkCl12" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOpCl1" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOpCl2" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOpCl3" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOpCl4" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOpCl5" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOpCl6" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOpCl7" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOpCl8" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOpCl9" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOpCl10" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOpCl11" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="BlkOpCl12" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CILO" lnInst="10" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CILO" lnInst="10" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="XSWI" lnInst="11" doName="Pos" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="Pos" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="OpOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="OpCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOp1" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOp2" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOp3" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOp4" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOp5" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOp6" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOp7" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOp8" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOp9" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOp10" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOp11" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOp12" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkCl1" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkCl2" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkCl3" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkCl4" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkCl5" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkCl6" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkCl7" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkCl8" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkCl9" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkCl10" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkCl11" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkCl12" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOpCl1" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOpCl2" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOpCl3" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOpCl4" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOpCl5" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOpCl6" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOpCl7" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOpCl8" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOpCl9" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOpCl10" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOpCl11" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="BlkOpCl12" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CILO" lnInst="11" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CILO" lnInst="11" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="SPCSO" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="Op1" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="Op2" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkOp1" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkOp2" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkOp3" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkOp4" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkOp5" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkOp6" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkCl1" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkCl2" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkCl3" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkCl4" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkCl5" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkCl6" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkOpCl1" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkOpCl2" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkOpCl3" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkOpCl4" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkOpCl5" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="BlkOpCl6" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="SPCSO" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="Op1" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="Op2" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkOp1" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkOp2" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkOp3" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkOp4" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkOp5" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkOp6" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkCl1" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkCl2" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkCl3" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkCl4" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkCl5" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkCl6" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkOpCl1" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkOpCl2" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkOpCl3" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkOpCl4" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkOpCl5" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="BlkOpCl6" fc="ST" /><FCDA ldInst="GEN" lnClass="LLN0" doName="WriteCID" fc="ST" /><FCDA ldInst="GEN" lnClass="LLN0" doName="CIDLoad" fc="ST" /><FCDA ldInst="GEN" lnClass="LLN0" doName="RemCtlBlk" fc="ST" /><FCDA ldInst="GEN" lnClass="LLN0" doName="LocKey" fc="ST" /><FCDA ldInst="GEN" lnClass="LPHD" lnInst="1" doName="HwCrAlm" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="SPCSO1" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="SPCSO2" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="SPCSO3" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="SPCSO4" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="SPCSO5" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="SPCSO6" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="SPCSO7" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="SPCSO8" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="SPCSO1" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="SPCSO2" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="SPCSO3" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="SPCSO4" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="SPCSO5" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="SPCSO6" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="SPCSO7" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="SPCSO8" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind8" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind9" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind11" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind12" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind13" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind14" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind15" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind16" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind17" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind18" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind19" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind20" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind21" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind22" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind23" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind24" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind25" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind26" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind27" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind28" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind29" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind30" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind31" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind32" fc="ST" /><FCDA ldInst="GEN" lnClass="LTIM" lnInst="1" doName="SyncAlm" fc="ST" /><FCDA ldInst="PROT" lnClass="LLN0" doName="StOnLine" fc="ST" /><FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" prefix="G" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" prefix="G" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOV" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PIUV" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PTGF" lnInst="1" doName="Op1" fc="ST" /><FCDA ldInst="PROT" lnClass="PTGF" lnInst="1" doName="Op2" fc="ST" /><FCDA ldInst="PROT" lnClass="RBRF" lnInst="1" doName="Tr" fc="ST" /><FCDA ldInst="PROT" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="GEN" lnClass="LPHD" lnInst="1" doName="FailSup1" fc="ST" /><FCDA ldInst="GEN" lnClass="LPHD" lnInst="1" doName="FailSup2" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOC" lnInst="2" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="RFUF" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOC" lnInst="1" doName="Str" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOC" lnInst="2" doName="Str" fc="ST" /><FCDA ldInst="PROT" prefix="G" lnClass="PIOC" lnInst="1" doName="Str" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOV" lnInst="1" doName="Str" fc="ST" /><FCDA ldInst="PROT" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" /><FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" /><FCDA ldInst="PROT" lnClass="RBRF" lnInst="1" doName="Str" fc="ST" /><FCDA ldInst="PROT" lnClass="RFUF" lnInst="1" doName="Str" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOV" lnInst="2" doName="Str" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOV" lnInst="2" doName="Op" fc="ST" /></DataSet><DataSet name="DS_MEDIDAS_N2" desc="MEDIDAS"><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.neut" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" /></DataSet><DataSet name="DS_CONTADORES_N2" desc="CONTADORES"><FCDA ldInst="PROT" lnClass="MMTR" lnInst="1" doName="SupWh" fc="ST" /><FCDA ldInst="PROT" lnClass="MMTR" lnInst="1" doName="SupVArh" fc="ST" /><FCDA ldInst="PROT" lnClass="MMTR" lnInst="1" doName="DmdWh" fc="ST" /><FCDA ldInst="PROT" lnClass="MMTR" lnInst="1" doName="DmdVArh" fc="ST" /></DataSet><DataSet name="DS_GOOSE_01"><FCDA ldInst="PROT" lnClass="RBRF" lnInst="1" doName="Tr" daName="general" fc="ST" /><FCDA ldInst="PROT" lnClass="RBRF" lnInst="1" doName="Tr" daName="q" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="SPCSO" daName="stVal" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="SPCSO" daName="q" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="SPCSO" daName="stVal" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="8" doName="SPCSO" daName="q" fc="ST" /></DataSet><DataSet name="DS_GOOSE_02"><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST" /><FCDA ldInst="CTRL" prefix="fAut" lnClass="GGIO" lnInst="1" doName="Ind4" daName="q" fc="ST" /></DataSet><DataSet name="DS_ESTADOS_N3" desc="ESTADOS"><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" /><FCDA ldInst="CTRL" prefix="sAutD" lnClass="GGIO" lnInst="1" doName="DPSInd1" fc="ST" /><FCDA ldInst="CTRL" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" /><FCDA ldInst="CTRL" lnClass="XSWI" lnInst="10" doName="Pos" fc="ST" /><FCDA ldInst="CTRL" lnClass="XSWI" lnInst="11" doName="Pos" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="SPCSO" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="EnaOpn" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind9" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind16" fc="ST" /><FCDA ldInst="GEN" lnClass="LPHD" lnInst="1" doName="FailSup1" fc="ST" /><FCDA ldInst="GEN" lnClass="LPHD" lnInst="1" doName="FailSup2" fc="ST" /><FCDA ldInst="GEN" lnClass="LLN0" doName="CIDLoad" fc="ST" /><FCDA ldInst="GEN" lnClass="LLN0" doName="WriteCID" fc="ST" /><FCDA ldInst="GEN" lnClass="LTIM" lnInst="1" doName="SyncAlm" fc="ST" /><FCDA ldInst="PROT" lnClass="LLN0" doName="StOnLine" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" prefix="G" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOC" lnInst="2" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="RFUF" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOV" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="RBRF" lnInst="1" doName="Tr" fc="ST" /><FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOV" lnInst="2" doName="Op" fc="ST" /></DataSet><DataSet name="DS_MEDIDAS_N3" desc="MEDIDAS"><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.neut" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" /></DataSet><DataSet name="DS_ESTADOS_SG" desc="ESTADOS"><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" /><FCDA ldInst="CTRL" prefix="sAut" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" /><FCDA ldInst="CTRL" prefix="sAutD" lnClass="GGIO" lnInst="1" doName="DPSInd1" fc="ST" /><FCDA ldInst="CTRL" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" /><FCDA ldInst="CTRL" lnClass="XSWI" lnInst="10" doName="Pos" fc="ST" /><FCDA ldInst="CTRL" lnClass="XSWI" lnInst="11" doName="Pos" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="10" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="EnaCls" fc="ST" /><FCDA ldInst="CTRL" lnClass="CSWI" lnInst="11" doName="EnaOpn" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="SPCSO" fc="ST" /><FCDA ldInst="CTRL" lnClass="GAPC" lnInst="12" doName="EnaOpn" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind9" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST" /><FCDA ldInst="GEN" lnClass="GGIO" lnInst="4" doName="Ind16" fc="ST" /><FCDA ldInst="GEN" lnClass="LPHD" lnInst="1" doName="FailSup1" fc="ST" /><FCDA ldInst="GEN" lnClass="LPHD" lnInst="1" doName="FailSup2" fc="ST" /><FCDA ldInst="GEN" lnClass="LLN0" doName="CIDLoad" fc="ST" /><FCDA ldInst="GEN" lnClass="LLN0" doName="WriteCID" fc="ST" /><FCDA ldInst="GEN" lnClass="LTIM" lnInst="1" doName="SyncAlm" fc="ST" /><FCDA ldInst="PROT" lnClass="LLN0" doName="StOnLine" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" prefix="G" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOC" lnInst="2" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="RFUF" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOV" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="RBRF" lnInst="1" doName="Tr" fc="ST" /><FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" /><FCDA ldInst="PROT" lnClass="PIOV" lnInst="2" doName="Op" fc="ST" /></DataSet><DataSet name="DS_MEDIDAS_SG" desc="MEDIDAS"><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.neut" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" /><FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" /></DataSet><ReportControl name="URCB_MEDIDAS_N2" rptID="CTRL/LLN0.RP.URCB_MEDIDAS_N2" datSet="DS_MEDIDAS_N2" buffered="false" intgPd="2000" confRev="10001" bufTime="1000" desc="MEDIDAS - SEM BUFFER"><TrgOps dchg="false" qchg="false" dupd="false" period="true" /><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" /><RptEnabled max="0" /></ReportControl><ReportControl name="URCB_CONTADORES_N2" rptID="CTRL/LLN0.RP.URCB_CONTADORES_N2" datSet="DS_CONTADORES_N2" buffered="false" intgPd="2000" confRev="1" bufTime="10" desc="CONTADORES - SEM BUFFER"><TrgOps dchg="false" qchg="false" dupd="false" period="true" /><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" /><RptEnabled max="0" /></ReportControl><ReportControl name="BRCB_ESTADOS_N2" rptID="CTRL/LLN0.BR.BRCB_ESTADOS_N2" datSet="DS_ESTADOS_N2" buffered="true" intgPd="0" confRev="1" bufTime="100" desc="ESTADOS N2 - COM BUFFER"><TrgOps dchg="true" qchg="true" dupd="false" period="false" /><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="false" /><RptEnabled max="0" /></ReportControl><ReportControl name="BRCB_ESTADOS_N3" rptID="CTRL/LLN0.BR.BRCB_ESTADOS_N3" datSet="DS_ESTADOS_N3" buffered="true" intgPd="0" confRev="30001" bufTime="100" desc="ESTADOS N3 - COM BUFFER"><TrgOps dchg="true" qchg="true" dupd="false" period="false" /><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="false" /><RptEnabled max="0" /></ReportControl><ReportControl name="URCB_MEDIDAS_N3" rptID="CTRL/LLN0.RP.URCB_MEDIDAS_N3" datSet="DS_MEDIDAS_N3" buffered="false" intgPd="2000" confRev="30001" bufTime="1000" desc="MEDIDAS - SEM BUFFER"><TrgOps dchg="false" qchg="false" dupd="false" period="true" /><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" /><RptEnabled max="0" /></ReportControl><ReportControl name="BRCB_ESTADOS_SAGE" rptID="CTRL/LLN0.BR.BRCB_ESTADOS_SAGE" datSet="DS_ESTADOS_SG" buffered="true" intgPd="0" confRev="40001" bufTime="100" desc="ESTADOS N3 - COM BUFFER"><TrgOps dchg="true" qchg="true" dupd="false" period="false" /><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="false" /><RptEnabled max="0" /></ReportControl><ReportControl name="URCB_MEDIDAS_SAGE" rptID="CTRL/LLN0.RP.URCB_MEDIDAS_SAGE" datSet="DS_MEDIDAS_SG" buffered="false" intgPd="0" confRev="40001" bufTime="1000" desc="MEDIDAS - SEM BUFFER"><TrgOps dchg="false" qchg="false" dupd="false" period="true" /><OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" /><RptEnabled max="0" /></ReportControl><DOI name="BlkGoose" desc="BLOQUEIO DE ENVIO DE GOOSES"><DAI name="stVal" sAddr="LS,0,26399,1;TX1:Bloqueio de Envio de Gooses,TX2:Bloqueio de Envio de Gooses,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>520000</Val></DAI></DOI><GSEControl name="GoCB_GOOSE_01" datSet="DS_GOOSE_01" appID="GoCB_GOOSE_01AppId" type="GOOSE" confRev="1" desc="GOOSE_01" /><GSEControl name="GoCB_GOOSE_02" datSet="DS_GOOSE_02" appID="GoCB_GOOSE_02AppId" type="GOOSE" confRev="1" desc="GOOSE_02" /></LN0><LN lnClass="LPHD" inst="1" lnType="modEF_LPHD_v1" desc="" /><LN prefix="Par" lnClass="GGIO" inst="1" lnType="modEF_parGGIO_v2" desc="PARÂMETROS 1"><DOI name="NamPlt"><DAI name="paramRev"><Val>530000</Val></DAI></DOI><DOI name="ParBIn01" desc="Identificador de barramento (0 = B1 / 1 = B2)"><DAI name="setVal" sAddr="AL,0,0;TX1:Id. Barramento (B1/B2),TX2:Id. Barramento (B1/B2)"><Val>0</Val></DAI></DOI><DOI name="ParIIn01" desc="Tempo Indefinido Disjuntor (ms)"><DAI name="setVal" sAddr="AL,1,16;TX1:T. Indef. Disjuntor (ms),TX2:T. Indef. Disjuntor (ms)"><Val>3000</Val></DAI></DOI><DOI name="ParIIn02" desc="Tempo Indefinido Seccionadora (ms)"><DAI name="setVal" sAddr="AL,1,17;TX1:T. Indef. Seccionadora (ms),TX2:T. Indef. Seccionadora (ms)"><Val>15000</Val></DAI></DOI><DOI name="ParIIn05" desc="Tempo Pulso de Comando Disjuntor (ms)"><DAI name="setVal" sAddr="AL,1,20;TX1:T. Pulso Cmd Disjuntor (ms),TX2:T. Pulso Cmd Disjuntor (ms)"><Val>500</Val></DAI></DOI><DOI name="ParIIn06" desc="Tempo Pulso de Comando Seccionadora (ms)"><DAI name="setVal" sAddr="AL,1,21;TX1:T. Pulso Cmd Seccionadora (ms),TX2:T. Pulso Cmd Seccionadora (ms)"><Val>500</Val></DAI></DOI><DOI name="ParIIn09" desc="Tempo Falha de Comando Disjuntor (ms)"><DAI name="setVal" sAddr="AL,1,24;TX1:T. Falha Cmd Disjuntor (ms),TX2:T. Falha Cmd Disjuntor (ms)"><Val>5000</Val></DAI></DOI><DOI name="ParIIn10" desc="Tempo Falha de Comando Seccionadora (ms)"><DAI name="setVal" sAddr="AL,1,25;TX1:T. Falha Cmd Seccionadora (ms),TX2:T. Falha Cmd Seccionadora (ms)"><Val>20000</Val></DAI></DOI><DOI name="ParIIn15" desc="Tempo Mola Descarregada (ms)"><DAI name="setVal" sAddr="AL,1,30;TX1:T. Mola Descarregada (ms),TX2:T. Mola Descarregada (ms)"><Val>20000</Val></DAI></DOI><DOI name="ParIIn16" desc="Tempo Defeito Bobina (ms)"><DAI name="setVal" sAddr="AL,1,31;TX1:T. Def. Bobina (ms),TX2:T. Def. Bobina (ms)"><Val>1000</Val></DAI></DOI></LN><LN prefix="Par" lnClass="GGIO" inst="2" lnType="modEF_parGGIO_v2" desc="PARÂMETROS 2"><DOI name="NamPlt"><DAI name="paramRev"><Val>500000</Val></DAI></DOI><DOI name="ParBIn01"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ParFIn1"><SDI name="maxVal"><DAI name="f"><Val>62</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>58</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="setMag"><DAI name="f"><Val>60.05</Val></DAI></SDI></DOI><DOI name="ParFIn2"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="setMag"><DAI name="f"><Val>10</Val></DAI></SDI></DOI><DOI name="ParFIn3"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="setMag"><DAI name="f"><Val>20</Val></DAI></SDI></DOI><DOI name="ParFIn4"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="setMag"><DAI name="f"><Val>30</Val></DAI></SDI></DOI><DOI name="ParFIn5"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="setMag"><DAI name="f"><Val>40</Val></DAI></SDI></DOI><DOI name="ParFIn6"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="setMag"><DAI name="f"><Val>100</Val></DAI></SDI></DOI><DOI name="ParFIn7"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="setMag"><DAI name="f"><Val>160</Val></DAI></SDI></DOI><DOI name="ParFIn8"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="setMag"><DAI name="f"><Val>220</Val></DAI></SDI></DOI></LN><LN prefix="sAut" lnClass="GGIO" inst="1" lnType="modEfAut_GGIO_br1" desc="DIGITAIS SIMPLES - SL"><DOI name="Ind1" desc="COMUNICAÇÃO COM CLIENTES"><DAI name="stVal" sAddr="LS,0,25600,1;TX1:Comunicacao com Clientes OK,TX2:Comunicacao com Clientes OK,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind10"><DAI name="stVal" sAddr="LS,0,25609,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind11" desc="POSIÇÃO EM LOCAL"><DAI name="stVal" sAddr="LS,0,25610,1;TX1:Posicao em Local,TX2:Posicao em Local,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind12" desc="POSIÇÃO EM IHM"><DAI name="stVal" sAddr="LS,0,25611,1;TX1:Posicao em IHM,TX2:Posicao em IHM,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind13" desc="POSIÇÃO EM TELECONTROLE"><DAI name="stVal" sAddr="LS,0,25612,1;TX1:Posicao em Telecontrole,TX2:Posicao em Telecontrole,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind14"><DAI name="stVal" sAddr="LS,0,25613,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind15"><DAI name="stVal" sAddr="LS,0,25614,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind16"><DAI name="stVal" sAddr="LS,0,25615,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind17"><DAI name="stVal" sAddr="LS,0,25616,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind18"><DAI name="stVal" sAddr="LS,0,25617,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind19"><DAI name="stVal" sAddr="LS,0,25618,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind2" desc="LED - FALHA GOOSE"><DAI name="stVal" sAddr="LS,0,25601,1;TX1:LED-Falha Goose,TX2:LED-Falha Goose,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind20"><DAI name="stVal" sAddr="LS,0,25619,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind21"><DAI name="stVal" sAddr="LS,0,25620,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind22"><DAI name="stVal" sAddr="LS,0,25621,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind23"><DAI name="stVal" sAddr="LS,0,25622,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind24"><DAI name="stVal" sAddr="LS,0,25623,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind25"><DAI name="stVal" sAddr="LS,0,25624,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind26"><DAI name="stVal" sAddr="LS,0,25625,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind27"><DAI name="stVal" sAddr="LS,0,25626,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind28"><DAI name="stVal" sAddr="LS,0,25627,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind29"><DAI name="stVal" sAddr="LS,0,25628,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind3" desc="LED - ENVIO DE AJUSTE/CID"><DAI name="stVal" sAddr="LS,0,25602,1;TX1:LED-Envio Ajuste/CID,TX2:LED-Envio Ajuste/CID,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind30"><DAI name="stVal" sAddr="LS,0,25629,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind31"><DAI name="stVal" sAddr="LS,0,25630,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind32"><DAI name="stVal" sAddr="LS,0,25631,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind4"><DAI name="stVal" sAddr="LS,0,25603,1;TX1:,TX2:,AC:1.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind5"><DAI name="stVal" sAddr="LS,0,25604,1;TX1:,TX2:,AC:1.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind6" desc="LED - TRIP 81M/m"><DAI name="stVal" sAddr="LS,0,25605,1;TX1:LED - Trip 81M/m,TX2:LED - Trip 81M/m,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind7" desc="LED - TRIP 27I/T"><DAI name="stVal" sAddr="LS,0,25606,1;TX1:LED - Trip 27I/T,TX2:LED - Trip 27I/T,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind8" desc="LED - TRIP 59I/T"><DAI name="stVal" sAddr="LS,0,25607,1;TX1:LED - Trip 59I/T,TX2:LED - Trip 59I/T,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind9"><DAI name="stVal" sAddr="LS,0,25608,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI></LN><LN prefix="sAut" lnClass="GGIO" inst="2" lnType="modEfAut_GGIO_br1" desc="DIGITAIS SIMPLES - SL"><DOI name="Ind1" desc="19HM1 - FALHA BOBINA ABERTURA 1"><DAI name="stVal" sAddr="LS,0,25632,1;TX1:19HM1 - Falha Bob. Ab. 1,TX2:19HM1 - Falha Bob. Ab. 1,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind10" desc="39HM1-1 - FALHA COMANDO FECHAMENTO"><DAI name="stVal" sAddr="LS,0,25641,1;TX1:39HM1-1 - Falha Cmd. Fech,TX2:39HM1-1 - Falha Cmd. Fech,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind11" desc="39HM1-1 - FALHA COMANDO ABERTURA"><DAI name="stVal" sAddr="LS,0,25642,1;TX1:39HM1-1 - Falha Cmd. Abert,TX2:39HM1-1 - Falha Cmd. Abert,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind12" desc="39HM1-1 - ABERTA CONSISTIDA"><DAI name="stVal" sAddr="LS,0,25643,1;TX1:39HM1-1 - Aberta Consist,TX2:39HM1-1 - Aberta Consist,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind13" desc="39HM1-1 - FECHADA CONSISTIDA"><DAI name="stVal" sAddr="LS,0,25644,1;TX1:39HM1-1 - Fechada Consist,TX2:39HM1-1 - Fechada Consist,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind14" desc="39HM1-1 - PERMISSÃO DE MANOBRA"><DAI name="stVal" sAddr="LS,0,25645,1;TX1:39HM1-1 -Perm. de Manobra,TX2:39HM1-1 -Perm. de Manobra,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind15" desc="39HM1-2 - FALHA COMANDO FECHAMENTO"><DAI name="stVal" sAddr="LS,0,25646,1;TX1:39HM1-2 - Falha Cmd. Fech,TX2:39HM1-2 - Falha Cmd. Fech,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind16" desc="39HM1-2 - FALHA COMANDO ABERTURA"><DAI name="stVal" sAddr="LS,0,25647,1;TX1:39HM1-2 - Falha Cmd. Abert,TX2:39HM1-2 - Falha Cmd. Abert,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind17" desc="39HM1-2 - ABERTA CONSISTIDA"><DAI name="stVal" sAddr="LS,0,25648,1;TX1:39HM1-2 - Aberta Consist,TX2:39HM1-2 - Aberta Consist,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind18" desc="39HM1-2 - FECHADA CONSISTIDA"><DAI name="stVal" sAddr="LS,0,25649,1;TX1:39HM1-2 - Fechada Consist,TX2:39HM1-2 - Fechada Consist,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind19" desc="39HM1-2 - PERMISSÃO DE MANOBRA"><DAI name="stVal" sAddr="LS,0,25650,1;TX1:39HM1-2 -Perm. de Manobra,TX2:39HM1-2 -Perm. de Manobra,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind2" desc="19HM1 - FALHA BOBINA ABERTURA 2"><DAI name="stVal" sAddr="LS,0,25633,1;TX1:19HM1 - Falha Bob. Ab. 2,TX2:19HM1 - Falha Bob. Ab. 2,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind20"><DAI name="stVal" sAddr="LS,0,25651,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind21"><DAI name="stVal" sAddr="LS,0,25652,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind22"><DAI name="stVal" sAddr="LS,0,25653,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind23"><DAI name="stVal" sAddr="LS,0,25654,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind24"><DAI name="stVal" sAddr="LS,0,25655,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind25"><DAI name="stVal" sAddr="LS,0,25656,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind26"><DAI name="stVal" sAddr="LS,0,25657,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind27"><DAI name="stVal" sAddr="LS,0,25658,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind28"><DAI name="stVal" sAddr="LS,0,25659,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind29"><DAI name="stVal" sAddr="LS,0,25660,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind3" desc="19HM1 - MOLA DESCARREGADA"><DAI name="stVal" sAddr="LS,0,25634,1;TX1:19HM1 - Mola Descarregada,TX2:19HM1 - Mola Descarregada,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind30"><DAI name="stVal" sAddr="LS,0,25661,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind31" desc="BLOQUEIO 59/81"><DAI name="stVal" sAddr="LS,0,25662,1;TX1:Bloqueio 59/81,TX2:Bloqueio 59/81,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind32" desc="BLOQUEIO 27-I/T"><DAI name="stVal" sAddr="LS,0,25663,1;TX1:Bloqueio 27 - I/T,TX2:Bloqueio 27 - I/T,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind4" desc="19HM1 - FALHA COMANDO FECHAMENTO"><DAI name="stVal" sAddr="LS,0,25635,1;TX1:19HM1 - Falha Cmd. Fech,TX2:19HM1 - Falha Cmd. Fech,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind5" desc="19HM1 - FALHA COMANDO ABERTURA"><DAI name="stVal" sAddr="LS,0,25636,1;TX1:19HM1 - Falha Cmd. Abert,TX2:19HM1 - Falha Cmd. Abert,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind6" desc="19HM1 - ABERTO CONSISTIDO"><DAI name="stVal" sAddr="LS,0,25637,1;TX1:19HM1 - Aberto Consist.,TX2:19HM1 - Aberto Consist.,AC:1.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind7" desc="19HM1 - FECHADO CONSISTIDO"><DAI name="stVal" sAddr="LS,0,25638,1;TX1:19HM1 - Fechado Consist.,TX2:19HM1 - Fechado Consist.,AC:1.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind8" desc="19HM1 - BLOQ. FECHAMENTO"><DAI name="stVal" sAddr="LS,0,25639,1;TX1:19HM1 - Bloq. Fechamento,TX2:19HM1 - Bloq. Fechamento,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind9"><DAI name="stVal" sAddr="LS,0,25640,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI></LN><LN prefix="sAutD" lnClass="GGIO" inst="1" lnType="modEfAutD_GGIO_br1" desc="DIGITAIS DUPLOS - SL"><DOI name="DPSInd1" desc="LOC/REM - IED"><DAI name="stVal" sAddr="LS,0,25568,4;TX1:Loc/Rem - IED,TX2:Loc/Rem - IED,AC:3...,ED:0.0.0.0,AD:0.0.0.0" /></DOI><DOI name="DPSInd2"><DAI name="stVal" sAddr="LS,0,25572,4;TX1:,TX2:,AC:3.19.20.21,ED:0.0.0.0,AD:0.0.0.0" /></DOI><DOI name="DPSInd3"><DAI name="stVal" sAddr="LS,0,25576,4;TX1:,TX2:,AC:3...,ED:1.1.1.1,AD:0.0.0.0" /></DOI><DOI name="DPSInd4"><DAI name="stVal" sAddr="LS,0,25580,4;TX1:,TX2:,AC:3...,ED:1.1.1.1,AD:0.0.0.0" /></DOI><DOI name="DPSInd5"><DAI name="stVal" sAddr="LS,0,25584,4;TX1:,TX2:,AC:3.24.25.21,ED:0.0.0.0,AD:0.0.0.0" /></DOI><DOI name="DPSInd6"><DAI name="stVal" sAddr="LS,0,25588,4;TX1:,TX2:,AC:3.24.25.21,ED:0.0.0.0,AD:0.0.0.0" /></DOI><DOI name="DPSInd7"><DAI name="stVal" sAddr="LS,0,25592,4;TX1:,TX2:,AC:...,ED:0.0.0.0,AD:0.0.0.0" /></DOI><DOI name="DPSInd8"><DAI name="stVal" sAddr="LS,0,25596,4;TX1:,TX2:,AC:...,ED:0.0.0.0,AD:0.0.0.0" /></DOI></LN><LN prefix="sAutM" lnClass="GGIO" inst="1" lnType="modEfAutM_GGIO_br1" desc="MEDIDAS - SL"><DOI name="AnIn1"><SDI name="mag"><DAI name="f" sAddr="LM,0,556,0;TX1:,TX2:" /></SDI></DOI><DOI name="AnIn10"><SDI name="mag"><DAI name="f" sAddr="LM,0,565,0;TX1:,TX2:" /></SDI></DOI><DOI name="AnIn11"><SDI name="mag"><DAI name="f" sAddr="LM,0,566,0;TX1:,TX2:" /></SDI></DOI><DOI name="AnIn12"><SDI name="mag"><DAI name="f" sAddr="LM,0,567,0;TX1:,TX2:" /></SDI></DOI><DOI name="AnIn2"><SDI name="mag"><DAI name="f" sAddr="LM,0,557,0;TX1:,TX2:" /></SDI></DOI><DOI name="AnIn3"><SDI name="mag"><DAI name="f" sAddr="LM,0,558,0;TX1:,TX2:" /></SDI></DOI><DOI name="AnIn4"><SDI name="mag"><DAI name="f" sAddr="LM,0,559,0;TX1:,TX2:" /></SDI></DOI><DOI name="AnIn5"><SDI name="mag"><DAI name="f" sAddr="LM,0,560,0;TX1:,TX2:" /></SDI></DOI><DOI name="AnIn6"><SDI name="mag"><DAI name="f" sAddr="LM,0,561,0;TX1:,TX2:" /></SDI></DOI><DOI name="AnIn7"><SDI name="mag"><DAI name="f" sAddr="LM,0,562,0;TX1:,TX2:" /></SDI></DOI><DOI name="AnIn8"><SDI name="mag"><DAI name="f" sAddr="LM,0,563,0;TX1:,TX2:" /></SDI></DOI><DOI name="AnIn9"><SDI name="mag"><DAI name="f" sAddr="LM,0,564,0;TX1:,TX2:" /></SDI></DOI><DOI name="NamPlt"><DAI name="configRev" sAddr="-"><Val>1 2016.8.1.11:58:42[HERRAMIENTA USUARIO]</Val></DAI></DOI></LN><LN prefix="fAut" lnClass="GGIO" inst="1" lnType="modEfAut_GGIO_br1" desc="DIGITAIS SIMPLES - FL"><DOI name="Ind1"><DAI name="stVal" sAddr="LS,0,9408,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind10"><DAI name="stVal" sAddr="LS,0,9417,1;TX1:,TX2:,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind11"><DAI name="stVal" sAddr="LS,0,9418,1;TX1:,TX2:,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind12"><DAI name="stVal" sAddr="LS,0,9419,1;TX1:,TX2:,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind13"><DAI name="stVal" sAddr="LS,0,9420,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind14"><DAI name="stVal" sAddr="LS,0,9421,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind15"><DAI name="stVal" sAddr="LS,0,9422,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind16"><DAI name="stVal" sAddr="LS,0,9423,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind17"><DAI name="stVal" sAddr="LS,0,9424,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind18" desc="19HM1 - TRIP EXTERNO"><DAI name="stVal" sAddr="LS,0,9425,1;TX1:19HM1-Trip Externo,TX2:19HM1-Trip Externo,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind19" desc="TRIP SF6 DISJUNTOR ADJACENTE"><DAI name="stVal" sAddr="LS,0,9426,1;TX1:Trip SF6 Dj. Adj.,TX2:Trip SF6 Dj. Adj.,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind2" desc="TRIP PARA OSCILÓGRAFO"><DAI name="stVal" sAddr="LS,0,9409,1;TX1:Trip Para Oscilografo,TX2:Trip Para Oscilografo,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind20" desc="PARTIDA DE BF EXTERNO"><DAI name="stVal" sAddr="LS,0,9427,1;TX1:Partida de BF externo,TX2:Partida de BF externo,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind21"><DAI name="stVal" sAddr="LS,0,9428,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind22"><DAI name="stVal" sAddr="LS,0,9429,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind23"><DAI name="stVal" sAddr="LS,0,9430,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind24"><DAI name="stVal" sAddr="LS,0,9431,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind25"><DAI name="stVal" sAddr="LS,0,9432,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind26"><DAI name="stVal" sAddr="LS,0,9433,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind27"><DAI name="stVal" sAddr="LS,0,9434,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind28"><DAI name="stVal" sAddr="LS,0,9435,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind29"><DAI name="stVal" sAddr="LS,0,9436,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind3"><DAI name="stVal" sAddr="LS,0,9410,1;TX1:,TX2:,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind30"><DAI name="stVal" sAddr="LS,0,9437,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind31"><DAI name="stVal" sAddr="LS,0,9438,1;TX1:,TX2:,AC:.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind32"><DAI name="stVal" sAddr="LS,0,9439,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind4" desc="19HM1 - TRIP BOBINA 1"><DAI name="stVal" sAddr="LS,0,9411,1;TX1:19HM1-Trip Bob.1,TX2:19HM1-Trip Bob.1,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind5" desc="19HM1 - TRIP BOBINA 2"><DAI name="stVal" sAddr="LS,0,9412,1;TX1:19HM1-Trip Bob.2,TX2:19HM1-Trip Bob.2,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind6"><DAI name="stVal" sAddr="LS,0,9413,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind7"><DAI name="stVal" sAddr="LS,0,9414,1;TX1:,TX2:,AC:.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind8"><DAI name="stVal" sAddr="LS,0,9415,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind9"><DAI name="stVal" sAddr="LS,0,9416,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI></LN><LN prefix="fAut" lnClass="GGIO" inst="2" lnType="modEfAut_GGIO_br1" desc="DIGITAIS SIMPLES - FL"><DOI name="Ind1"><DAI name="stVal" sAddr="LS,0,9440,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind10"><DAI name="stVal" sAddr="LS,0,9449,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind11"><DAI name="stVal" sAddr="LS,0,9450,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind12"><DAI name="stVal" sAddr="LS,0,9451,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind13"><DAI name="stVal" sAddr="LS,0,9452,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind14"><DAI name="stVal" sAddr="LS,0,9453,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind15"><DAI name="stVal" sAddr="LS,0,9454,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind16"><DAI name="stVal" sAddr="LS,0,9455,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind17"><DAI name="stVal" sAddr="LS,0,9456,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind18"><DAI name="stVal" sAddr="LS,0,9457,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind19"><DAI name="stVal" sAddr="LS,0,9458,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind2"><DAI name="stVal" sAddr="LS,0,9441,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind20"><DAI name="stVal" sAddr="LS,0,9459,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind21"><DAI name="stVal" sAddr="LS,0,9460,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind22"><DAI name="stVal" sAddr="LS,0,9461,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind23"><DAI name="stVal" sAddr="LS,0,9462,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind24"><DAI name="stVal" sAddr="LS,0,9463,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind25"><DAI name="stVal" sAddr="LS,0,9464,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind26"><DAI name="stVal" sAddr="LS,0,9465,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind27"><DAI name="stVal" sAddr="LS,0,9466,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind28"><DAI name="stVal" sAddr="LS,0,9467,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind29"><DAI name="stVal" sAddr="LS,0,9468,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind3"><DAI name="stVal" sAddr="LS,0,9442,1;TX1:,TX2:,AC:1.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind30"><DAI name="stVal" sAddr="LS,0,9469,1;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Ind31"><DAI name="stVal" sAddr="LS,0,9470,1;TX1:,TX2:,AC:.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind32"><DAI name="stVal" sAddr="LS,0,9471,1;TX1:,TX2:,AC:.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind4"><DAI name="stVal" sAddr="LS,0,9443,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind5"><DAI name="stVal" sAddr="LS,0,9444,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind6"><DAI name="stVal" sAddr="LS,0,9445,1;TX1:,TX2:,AC:.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind7"><DAI name="stVal" sAddr="LS,0,9446,1;TX1:,TX2:,AC:.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind8"><DAI name="stVal" sAddr="LS,0,9447,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Ind9"><DAI name="stVal" sAddr="LS,0,9448,1;TX1:,TX2:,AC:.2,ED:0.1,AD:0.0" /></DOI></LN><LN lnClass="XCBR" inst="1" lnType="modEF_XCBR_br1" desc="19HM1 - DISJUNTOR"><DOI name="Pos" desc="19HM1 - DISJUNTOR"><DAI name="stVal" sAddr="LS,0,9344,4;TX1:19HM1 - Disjuntor,TX2:19HM1 - Disjuntor,AC:3.19.20.21,ED:1.1.1.1,AD:0.0.0.0" /></DOI></LN><LN lnClass="CSWI" inst="1" lnType="modEF_CSWI_v1" desc="19HM1 - DISJUNTOR"><DOI name="BlkCl1" desc="DISJUNTOR FECHADO"><DAI name="stVal" sAddr="LS,0,25154,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl10" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25223,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl11" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25224,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl12" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25225,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl2" desc="DEFEITO EM AMBAS BOBINAS DE AB."><DAI name="stVal" sAddr="LS,0,25155,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl3" desc="MOLA DESCARREGADA"><DAI name="stVal" sAddr="LS,0,25216,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl4" desc="INTERTRAVAMENTO ATIVADO"><DAI name="stVal" sAddr="LS,0,25217,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl5" desc="50/62BF - ATUADO"><DAI name="stVal" sAddr="LS,0,25218,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl6" desc="DISJUNTOR ADJ. - SF6 ATUADO"><DAI name="stVal" sAddr="LS,0,25219,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl7" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25220,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl8" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25221,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl9" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25222,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp1" desc="DISJUNTOR ABERTO"><DAI name="stVal" sAddr="LS,0,25142,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp10" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25151,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp11" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25152,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp12" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25153,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp2" desc="ED4.1 BLOQUEIO DE ABERTURA"><DAI name="stVal" sAddr="LS,0,25143,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp3" desc="FALTA VCC COMANDO"><DAI name="stVal" sAddr="LS,0,25144,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp4" desc="FALTA VCC MOTOR"><DAI name="stVal" sAddr="LS,0,25145,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25146,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25147,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp7" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25148,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp8" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25149,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp9" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25150,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl1" desc="DISJUNTOR - BAIXA PRESSÃO SF6"><DAI name="stVal" sAddr="LS,0,25226,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl10" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25235,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl11" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25236,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl12" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25237,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl2" desc="DISJUNTOR - ALTA PRESSÃO SF6"><DAI name="stVal" sAddr="LS,0,25227,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25228,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25229,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25230,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25231,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl7" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25232,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl8" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25233,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl9" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25234,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaCls" desc="19HM1 - PERMISSAO DE FECHAMENTO"><DAI name="stVal" sAddr="LS,0,25141,1;TX1:19HM1 - Perm. Fechamento,TX2:19HM1 - Perm. Fechamento,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaOpn" desc="19HM1 - PERMISSAO DE ABERTURA"><DAI name="stVal" sAddr="LS,0,25140,1;TX1:19HM1 - Perm. Abertura,TX2:19HM1 - Perm. Abertura,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="OpCls" desc="19HM1 - COMANDO DE FECHAMENTO"><DAI name="general" sAddr="LS,0,25121,1;TX1:19HM1 - Cmd de Fechamento,TX2:19HM1 - Cmd de Fechamento,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="OpOpn" desc="19HM1 - COMANDO DE ABERTURA"><DAI name="general" sAddr="LS,0,25120,1;TX1:19HM1 - Cmd de Abertura,TX2:19HM1 - Cmd de Abertura,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Pos" desc="19HM1 - DISJUNTOR"><DAI name="ctlModel"><Val>3</Val></DAI><DAI name="operTimeout"><Val>2000</Val></DAI><SDI name="pulseConfig"><DAI name="onDur"><Val>500</Val></DAI></SDI><SDI name="Oper"><DAI name="ctlVal" sAddr="LO,0,820,25122,25123,0,-1,0,-1, , , ;TX1:19XXXX - Comando,TX2:19XXXX - Comando" /></SDI><DAI name="stVal" sAddr="LS,0,9348,4;TX1:19HM1 - Disjuntor,TX2:19HM1 - Disjuntor,AC:3.19.20.21,ED:0.0.0.0,AD:0.0.0.0" /></DOI></LN><LN lnClass="CILO" inst="1" lnType="modEF_CILO_br1" desc="19HM1 - DISJUNTOR"><DOI name="EnaCls" desc="19HM1 - PERMISSAO DE ABERTURA"><DAI name="stVal" sAddr="LS,0,25123,1;TX1:19HM1 - Perm. Fechamento,TX2:19HM1 - Perm. Fechamento,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaOpn" desc="19HM1 - PERMISSAO DE ABERTURA"><DAI name="stVal" sAddr="LS,0,25122,1;TX1:19HM1 - Perm. Abertura,TX2:19HM1 - Perm. Abertura,AC:.,ED:0.0,AD:0.0" /></DOI></LN><LN lnClass="XSWI" inst="10" lnType="modEF_XSWI_br1" desc="39HM1-1 - SECCIONADORA"><DOI name="Pos" desc="39HM1-1 - SECCIONADORA"><DAI name="stVal" sAddr="LS,0,25156,4;TX1:39HM1-1 - Seccionadora,TX2:39HM1-1 - Seccionadora,AC:3.24.25.21,ED:1.1.1.1,AD:0.0.0.0" /></DOI></LN><LN lnClass="CSWI" inst="10" lnType="modEF_CSWI_v1" desc="39HM1-1 - SECCIONADORA"><DOI name="BlkCl1" desc="SECCIONADORA FECHADA"><DAI name="stVal" sAddr="LS,0,25530,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl10" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25539,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl11" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25540,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl12" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25541,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl2" desc="INTERTRAVAMENTO ATIVADO"><DAI name="stVal" sAddr="LS,0,25531,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25532,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25533,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25534,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25535,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl7" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25536,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl8" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25537,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl9" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25538,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp1" desc="SECCIONADORA ABERTA"><DAI name="stVal" sAddr="LS,0,25518,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp10" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25527,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp11" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25528,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp12" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25529,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp2" desc="INTERTRAVAMENTO ATIVADO"><DAI name="stVal" sAddr="LS,0,25519,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25520,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25521,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25522,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25523,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp7" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25524,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp8" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25525,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp9" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25526,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl1" desc="DISJUNTOR - BAIXA PRESSÃO SF6"><DAI name="stVal" sAddr="LS,0,25542,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl10" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25551,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl11" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25552,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl12" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25553,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl2" desc="DISJUNTOR - ALTA PRESSÃO SF6"><DAI name="stVal" sAddr="LS,0,25543,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl3" desc="DISJUNTOR FECHADO"><DAI name="stVal" sAddr="LS,0,25544,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl4" desc="MANIVELA INSERIDA"><DAI name="stVal" sAddr="LS,0,25545,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl5" desc="SECC. DE ATERRAMENTO FECHADA"><DAI name="stVal" sAddr="LS,0,25546,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl6" desc="FALTA VCC COMANDO"><DAI name="stVal" sAddr="LS,0,25547,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl7" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25548,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl8" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25549,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl9" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25550,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaCls" desc="39HM1-1 - PERMISSAO DE ABERTURA"><DAI name="stVal" sAddr="LS,0,25517,1;TX1:39HM1-1 - Perm. Abertura,TX2:39HM1-1 - Perm. Abertura,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaOpn" desc="39HM1-1 - PERMISSAO DE FECHAMENTO"><DAI name="stVal" sAddr="LS,0,25516,1;TX1:39HM1-1 - Perm. Fechamento,TX2:39HM1-1 - Perm. Fechamento,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="OpCls" desc="39HM1-1 - COMANDO DE FECHAMENTO"><DAI name="general" sAddr="LS,0,25165,1;TX1:39HM1-1 - Cmd de Fechamento,TX2:39HM1-1 - Cmd de Fechamento,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="OpOpn" desc="39HM1-1 - COMANDO DE ABERTURA"><DAI name="general" sAddr="LS,0,25164,1;TX1:39HM1-1 - Cmd de Abertura,TX2:39HM1-1 - Cmd de Abertura,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Pos" desc="39HM1-1 - SECCIONADORA"><DAI name="ctlModel"><Val>3</Val></DAI><DAI name="operTimeout"><Val>16000</Val></DAI><SDI name="pulseConfig"><DAI name="onDur"><Val>500</Val></DAI></SDI><SDI name="Oper"><DAI name="ctlVal" sAddr="LO,0,838,25166,25167,0,-1,0,-1, , , ;TX1:39XXXX-1 - Comando,TX2:39XXXX-1 - Comando" /></SDI><DAI name="stVal" sAddr="LS,0,25160,4;TX1:39HM1-1 - Seccionadora,TX2:39HM1-1 - Seccionadora,AC:3.24.25.21,ED:0.0.0.0,AD:0.0.0.0" /></DOI></LN><LN lnClass="CILO" inst="10" lnType="modEF_CILO_br1" desc="39HM1-1 - SECCIONADORA"><DOI name="EnaCls" desc="39HM1-1 - PERMISSAO DE FECHAMENTO"><DAI name="stVal" sAddr="LS,0,25167,1;TX1:39HM1-1 - Perm. Fechamento,TX2:39HM1-1 - Perm. Fechamento,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaOpn" desc="39HM1-1 - PERMISSAO DE ABERTURA"><DAI name="stVal" sAddr="LS,0,25166,1;TX1:39HM1-1 - Perm. Abertura,TX2:39HM1-1 - Perm. Abertura,AC:.,ED:0.0,AD:0.0" /></DOI></LN><LN lnClass="XSWI" inst="11" lnType="modEF_XSWI_br1" desc="39HM1-2 - SECCIONADORA"><DOI name="Pos" desc="39HM1-2 - SECCIONADORA"><DAI name="stVal" sAddr="LS,0,25168,4;TX1:39HM1-2 - Seccionadora,TX2:39HM1-2 - Seccionadora,AC:3.24.25.21,ED:1.1.1.1,AD:0.0.0.0" /></DOI></LN><LN lnClass="CSWI" inst="11" lnType="modEF_CSWI_v1" desc="39HM1-2 - SECCIONADORA"><DOI name="BlkCl1" desc="39HM1-2 - SECCIONADORA FECHADA"><DAI name="stVal" sAddr="LS,0,25920,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl10" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25929,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl11" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25930,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl12" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25931,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl2" desc="FALHA NO INDICADOR DE TENSÃO"><DAI name="stVal" sAddr="LS,0,25921,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25922,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25923,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25924,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25925,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl7" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25926,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl8" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25927,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl9" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25928,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp1" desc="39HM1-2 - SECCIONADORA ABERTA"><DAI name="stVal" sAddr="LS,0,25556,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp10" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25565,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp11" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25566,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp12" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25567,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp2" desc="INTERTRAVAMENTO ATIVADO"><DAI name="stVal" sAddr="LS,0,25557,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25558,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25559,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25560,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25561,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp7" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25562,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp8" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25563,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp9" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25564,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl1" desc="DISJUNTOR - BAIXA PRESSÃO SF6"><DAI name="stVal" sAddr="LS,0,25932,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl10" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25941,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl11" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25942,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl12" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25943,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl2" desc="DISJUNTOR - ALTA PRESSÃO SF6"><DAI name="stVal" sAddr="LS,0,25933,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl3" desc="DISJUNTOR FECHADO"><DAI name="stVal" sAddr="LS,0,25934,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl4" desc="MANIVELA INSERIDA"><DAI name="stVal" sAddr="LS,0,25935,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl5" desc="SECC. DE LINHA FECHADA"><DAI name="stVal" sAddr="LS,0,25936,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl6" desc="FALTA VCC COMANDO"><DAI name="stVal" sAddr="LS,0,25937,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl7" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25938,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl8" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25939,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl9" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,25940,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaCls" desc="39HM1-2 - PERMISSAO DE FECHAMENTO"><DAI name="stVal" sAddr="LS,0,25555,1;TX1:39HM1-2 - Perm. Abertura,TX2:39HM1-2 - Perm. Abertura,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaOpn" desc="39HM1-2 - PERMISSAO DE ABERTURA"><DAI name="stVal" sAddr="LS,0,25554,1;TX1:39HM1-2 - Perm. Fechamento,TX2:39HM1-2 - Perm. Fechamento,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="OpCls" desc="39HM1-2 - COMANDO DE FECHAMENTO"><DAI name="general" sAddr="LS,0,25177,1;TX1:39HM1-2 - Cmd de Fechamento,TX2:39HM1-2 - Cmd de Fechamento,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="OpOpn" desc="39HM1-2 - COMANDO DE ABERTURA"><DAI name="general" sAddr="LS,0,25176,1;TX1:39HM1-2 - Cmd de Abertura,TX2:39HM1-2 - Cmd de Abertura,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Pos" desc="39HM1-2 - SECCIONADORA"><DAI name="ctlModel"><Val>3</Val></DAI><DAI name="operTimeout"><Val>16000</Val></DAI><SDI name="pulseConfig"><DAI name="onDur"><Val>500</Val></DAI></SDI><SDI name="Oper"><DAI name="ctlVal" sAddr="LO,0,840,25178,25179,0,-1,0,-1, , , ;TX1:39HM1-2 - Comando,TX2:39HM1-2 - Comando" /></SDI><DAI name="stVal" sAddr="LS,0,25172,4;TX1:39HM1-2 - Seccionadora,TX2:39HM1-2 - Seccionadora,AC:3.24.25.21,ED:0.0.0.0,AD:0.0.0.0" /></DOI></LN><LN lnClass="CILO" inst="11" lnType="modEF_CILO_br1" desc="39HM1-2 - SECCIONADORA"><DOI name="EnaCls" desc="39HM1-2 - PERMISSAO DE FECHAMENTO"><DAI name="stVal" sAddr="LS,0,25179,1;TX1:39HM1-2 - Perm. Fechamento,TX2:39HM1-2 - Perm. Fechamento,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaOpn" desc="39HM1-2 - PERMISSAO DE ABERTURA"><DAI name="stVal" sAddr="LS,0,25178,1;TX1:39HM1-2 - Perm. Abertura,TX2:39HM1-2 - Perm. Abertura,AC:.,ED:0.0,AD:0.0" /></DOI></LN><LN lnClass="XSWI" inst="80" lnType="modEF_XSWI_br1" desc="39HM1-2 - SECCIONADORA"><DOI name="Pos" desc="39HM1-2 - SECCIONADORA"><DAI name="stVal" sAddr="LS,0,25908,4;TX1:39HM1-2 - Seccionadora,TX2:39HM1-2 - Seccionadora,AC:3.24.25.21,ED:1.1.1.1,AD:0.0.0.0" /></DOI></LN><LN lnClass="GAPC" inst="8" lnType="modEF_GAPC_v1" desc="SF6 - DISJUNTOR"><DOI name="BlkCl1" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26190,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl2" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26191,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26192,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26193,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26194,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26195,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp1" desc="DISJUNTOR - BAIXA PRESSÃO SF6"><DAI name="stVal" sAddr="LS,0,26184,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp2" desc="DISJUNTOR - ALTA PRESSÃO SF6"><DAI name="stVal" sAddr="LS,0,26185,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26186,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26187,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26188,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26189,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl1" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26196,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl2" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26197,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26198,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26199,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26200,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26201,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaCls" desc="---"><DAI name="stVal" sAddr="LS,0,25429,1;TX1:---,TX2:---,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaOpn" desc="SF6 - DISJUNTOR - PERMISSÃO DE REARMAR"><DAI name="stVal" sAddr="LS,0,25428,1;TX1:SF6-Disj. - Perm de Rearmar,TX2:SF6-Disj. - Perm de Rearmar,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Op1" desc="SF6 - DISJUNTOR - COMANDO DE REARMAR"><DAI name="general" sAddr="LS,0,25426,1;TX1:SF6-Disj. - Cmd de Rearmar,TX2:SF6-Disj. - Cmd de Rearmar,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Op2" desc="---"><DAI name="general" sAddr="LS,0,25427,1;TX1:---,TX2:---,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="SPCSO" desc="SF6 - DISJUNTOR"><DAI name="ctlModel"><Val>3</Val></DAI><DAI name="operTimeout"><Val>2000</Val></DAI><SDI name="pulseConfig"><DAI name="onDur"><Val>500</Val></DAI></SDI><SDI name="Oper"><DAI name="ctlVal" sAddr="LO,0,884,25428,25429,0,-1,0,-1, , , ;TX1:SF6-Disj. - ---/Rearmar,TX2:SF6-Disj. - ---/Rearmar" /></SDI><DAI name="stVal" sAddr="LS,0,25425,1;TX1:SF6-Disj. - Atuado,TX2:SF6-Disj. - Atuado,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN><LN lnClass="GAPC" inst="12" lnType="modEF_GAPC_v1" desc="50/62BF"><DOI name="BlkCl1" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26262,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl2" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26263,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26264,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26265,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26266,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26267,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp1" desc="50/62BF - ATUADO (PRÓPRIO BAY)"><DAI name="stVal" sAddr="LS,0,26256,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp2" desc="50/62BF - ATUADO (DISJ. ADJ. - SETOR 34,5kV)"><DAI name="stVal" sAddr="LS,0,26257,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp3" desc="50/62BF - ATUADO (ALTA 04T1 - CUB. H07)"><DAI name="stVal" sAddr="LS,0,26258,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp4" desc="50/62BF - ATUADO (ALTA 04T1 - CUB. H08)"><DAI name="stVal" sAddr="LS,0,26259,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp5" desc="50/62BF - ATUADO (ALTA 04T2 - CUB. H17)"><DAI name="stVal" sAddr="LS,0,26260,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp6" desc="50/62BF - ATUADO (ALTA 04T2 - CUB. H18)"><DAI name="stVal" sAddr="LS,0,26261,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl1" desc="50/62BF - ATUADO (BCM 1 - 09H1)"><DAI name="stVal" sAddr="LS,0,26268,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl2" desc="50/62BF - ATUADO (BCM 1 - 09H2)"><DAI name="stVal" sAddr="LS,0,26269,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26270,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26271,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26272,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26273,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaCls" desc="---"><DAI name="stVal" sAddr="LS,0,25449,1;TX1:---,TX2:---,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaOpn" desc="50/62BF - PERMISSÃO DE REARMAR"><DAI name="stVal" sAddr="LS,0,25448,1;TX1:50/62BF - Perm de Rearmar,TX2:50/62BF - Perm de Rearmar,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Op1" desc="50/62BF - COMANDO DE REARMAR"><DAI name="general" sAddr="LS,0,25446,1;TX1:50/62BF - Cmd de Rearmar,TX2:50/62BF - Cmd de Rearmar,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Op2" desc="---"><DAI name="general" sAddr="LS,0,25447,1;TX1:---,TX2:---,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="SPCSO" desc="50/62BF"><DAI name="ctlModel"><Val>3</Val></DAI><DAI name="operTimeout"><Val>2000</Val></DAI><SDI name="pulseConfig"><DAI name="onDur"><Val>500</Val></DAI></SDI><SDI name="Oper"><DAI name="ctlVal" sAddr="LO,0,892,25448,25449,0,-1,0,-1, , , ;TX1:50/62BF - Bloq/Desb,TX2:50/62BF - Bloq/Desb" /></SDI><DAI name="stVal" sAddr="LS,0,25445,1;TX1:50/62BF - Atuado,TX2:50/62BF - Atuado,AC:1.2,ED:0.1,AD:0.0" /></DOI></LN><LN lnClass="GAPC" inst="13" lnType="modEF_GAPC_v1" desc="PERMISSÃO MANOBRA ATERR."><DOI name="BlkCl1" desc="PERMISSÃO MANOBRA ATERR. - ATIVADA"><DAI name="stVal" sAddr="LS,0,26280,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl2" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26281,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26282,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26283,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26284,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkCl6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26285,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp1" desc="PERMISSÃO MANOBRA ATERR. - DESATIVADA"><DAI name="stVal" sAddr="LS,0,26274,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp2" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26275,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26276,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26277,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26278,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOp6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26279,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl1" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26286,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl2" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26287,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl3" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26288,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl4" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26289,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl5" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26290,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="BlkOpCl6" desc="RESERVA"><DAI name="stVal" sAddr="LS,0,26291,0;TX1:,TX2:,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaCls" desc="PERMISSÃO MANOBRA ATERR. - PERMISSÃO DE ATIVAR"><DAI name="stVal" sAddr="LS,0,25454,1;TX1:Perm. M. Ater. - Perm Ativ,TX2:Perm. M. Ater. - Perm Ativ,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="EnaOpn" desc="PERMISSÃO MANOBRA ATERR. - PERMISSÃO DE DESATIVAR"><DAI name="stVal" sAddr="LS,0,25453,1;TX1:Perm. M. Ater. - Perm Desat,TX2:Perm. M. Ater. - Perm Desat,AC:.,ED:0.0,AD:0.0" /></DOI><DOI name="Op1" desc="PERMISSÃO MANOBRA ATERR. - COMANDO DE DESATIVAR"><DAI name="general" sAddr="LS,0,25451,1;TX1:Perm. M. Ater. - Cmd Desat,TX2:Perm. M. Ater. - Cmd Desat,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="Op2" desc="PERMISSÃO MANOBRA ATERR. - COMANDO DE ATIVAR"><DAI name="general" sAddr="LS,0,25452,1;TX1:Perm. M. Ater. - Cmd Ativ,TX2:Perm. M. Ater. - Cmd Ativ,AC:.2,ED:0.1,AD:0.0" /></DOI><DOI name="SPCSO" desc="PERMISSÃO MANOBRA ATERR."><DAI name="ctlModel"><Val>3</Val></DAI><DAI name="operTimeout"><Val>2000</Val></DAI><SDI name="pulseConfig"><DAI name="onDur"><Val>500</Val></DAI></SDI><SDI name="Oper"><DAI name="ctlVal" sAddr="LO,0,894,25453,25454,0,-1,0,-1, , , ;TX1:Perm. M. Ater. - Ativ/Desat,TX2:Perm. M. Ater. - Ativ/Desat" /></SDI><DAI name="stVal" sAddr="LS,0,25450,1;TX1:Perm. M. Ater. - Ativada,TX2:Perm. M. Ater. - Ativada,AC:1.2,ED:0.1,AD:0.0" /></DOI></LN></LDevice><LDevice inst="GEN" desc="GERAL"><LN0 lnClass="LLN0" inst="" lnType="tdEfGEN_LN0_CD1_v17" desc="Configuracion general"><DOI name="AccAlm" desc="Alarma de acceso"><DAI name="stVal" sAddr="S,0,24828,0;TX1:Alarma de acceso,TX2:Access alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="BlkComm" desc="Bloqueos desde comandos"><DAI name="d"><Val>Bloqueos desde comandos</Val></DAI><DAI name="setVal" sAddr="A,1,109,5,1"><Val>0</Val></DAI></DOI><DOI name="BlkFKeys" desc="Bloqueo teclas funcionales"><DAI name="d"><Val>Bloqueo teclas funcionales</Val></DAI><DAI name="setVal" sAddr="A,1,109,1,1"><Val>0</Val></DAI></DOI><DOI name="BlkFrCom" desc="Bloqueo Leds"><DAI name="d"><Val>Bloqueo Leds</Val></DAI><DAI name="setVal" sAddr="A,1,109,4,1"><Val>0</Val></DAI></DOI><DOI name="BlkFRec" desc="Bloqueo cola llena"><DAI name="d"><Val>Bloqueo cola llena</Val></DAI><DAI name="setVal" sAddr="A,1,109,17,0"><Val>0</Val></DAI></DOI><DOI name="BlkOKeys" desc="Bloqueo teclas mando"><DAI name="d"><Val>Bloqueo teclas mando</Val></DAI><DAI name="setVal" sAddr="A,1,109,2,1"><Val>0</Val></DAI></DOI><DOI name="CIDLoad" desc="CARGA DE CID"><DAI name="stVal" sAddr="S,0,24748,0;TX1:Proceso Carga CID,TX2:CID Load Process,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ClearLog" desc="Borrado logs 61850"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1188, , ,0, ;TX1:CLEAR LOG,TX2:CLEAR LOG" /></SDI><DAI name="stVal" sAddr="S,0,24735,0;TX1:Borrado logs 61850,TX2:Clear Log 61850,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DOBatCon" desc="Conexion bateria"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,312, , ,0, ;TX1:Conexion bateria,TX2:Battery Connect" /></SDI></DOI><DOI name="DOrdAckAlm" desc="Reconocer alarmero"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1256, , ,0, ;TX1:Reconocer alarmero,TX2:Acknowledge alarm panel" /></SDI></DOI><DOI name="DOrdManOsc" desc="OSCILO MANUAL"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1294, , ,0, ;TX1:OSCILO MANUAL,TX2:MANUAL OSCILLO" /></SDI></DOI><DOI name="DOrdRstEvt" desc="BORRAR SUCESOS"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,4, , ,0, ;TX1:BORRAR SUCESOS,TX2:EVENTS RESET" /></SDI></DOI><DOI name="DOrdRstInf" desc="BORRAR COLAS"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,0, , ,0, ;TX1:BORRAR COLAS,TX2:BUFFER RESET" /></SDI></DOI><DOI name="DOrdRstRel" desc="APAGAR RELES"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,6, , ,0, ;TX1:APAGAR RELES,TX2:RELAY RESET" /></SDI></DOI><DOI name="FButtType" desc="Tipo mandos"><DAI name="d"><Val>Tipo mandos</Val></DAI><DAI name="setVal" sAddr="A,1,109,18,0"><Val>0</Val></DAI></DOI><DOI name="FKeysRem" desc="Tecla funcional remoto"><DAI name="d"><Val>Tecla funcional remoto</Val></DAI><DAI name="setVal" sAddr="A,1,109,3,1"><Val>0</Val></DAI></DOI><DOI name="FlickerEna" desc="Habilitacion Flicker"><DAI name="d"><Val>Habilitacion Flicker</Val></DAI><DAI name="setVal" sAddr="A,1,109,13,1"><Val>0</Val></DAI></DOI><DOI name="FtpCh" desc="Cambio Ajustes FTP"><DAI name="stVal" sAddr="S,0,24604,0;TX1:Cambio Ajustes FTP,TX2:FTP Settings Change,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FtpConn" desc="Conexion FTP"><DAI name="stVal" sAddr="S,0,24746,0;TX1:Conexion FTP,TX2:FTP connection,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HMICh" desc="Cambio Ajustes Display"><DAI name="stVal" sAddr="S,0,24602,0;TX1:Cambio Ajustes Display,TX2:Display Settings Change,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HwStatus" desc="Estado HW OK"><DAI name="stVal" sAddr="S,0,24577,0;TX1:Estado HW OK ,TX2:Hw Status OK ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ICDCh" desc="Cambio Ajustes ICD"><DAI name="stVal" sAddr="S,0,24603,0;TX1:Cambio Ajustes ICD,TX2:ICD Settings Change,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="IntComsAlm" desc="Alarma comunicacion interna"><DAI name="stVal" sAddr="S,0,24589,0;TX1:Alarma comunicacion interna,TX2:Internal Coms Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="IrgType" desc="Formato IRIG-B002"><DAI name="d"><Val>Formato IRIG-B002</Val></DAI><DAI name="setVal" sAddr="A,1,109,7,1"><Val>0</Val></DAI></DOI><DOI name="IrigFail" desc="Fallo Irig-B"><DAI name="stVal" sAddr="S,0,24580,0;TX1:Fallo Irig-B,TX2:Irig-B Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="IRMod" desc="Modo InRef"><DAI name="d"><Val>Modo InRef</Val></DAI><DAI name="setVal" sAddr="A,1,109,16,1"><Val>0</Val></DAI></DOI><DOI name="Lang" desc="Idioma"><DAI name="d"><Val>Idioma</Val></DAI><DAI name="setVal" sAddr="A,1,109,0,0"><Val>0</Val></DAI></DOI><DOI name="LEDRs" desc="APAGAR LEDS"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,10, , ,0, ;TX1:APAGAR LEDS,TX2:LEDS RESET" /></SDI></DOI><DOI name="LoadMod" desc="Modo carga CID"><DAI name="maxVal"><Val>3</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Modo carga CID</Val></DAI><DAI name="setVal" sAddr="A,1,109,10,1"><Val>1</Val></DAI></DOI><DOI name="LocKey" desc="COMANDO DE"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,314, , ,0, ,1;TX1:Cuadro,TX2:LocKey" /></SDI><DAI name="stVal" sAddr="S,0,24749,0;TX1:Cuadro,TX2:HMI,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LogInDelRe" desc="Borrado de colas"><DAI name="d"><Val>Borrado de colas</Val></DAI><DAI name="setVal" sAddr="A,1,109,9,1"><Val>-1</Val></DAI></DOI><DOI name="LogInLR" desc="Cambio modo local/remoto"><DAI name="d"><Val>Cambio modo local/remoto</Val></DAI><DAI name="setVal" sAddr="A,1,109,8,1"><Val>-1</Val></DAI></DOI><DOI name="LogInReDO" desc="Resetear Salidas Digitales"><DAI name="d"><Val>Resetear Salidas Digitales</Val></DAI><DAI name="setVal" sAddr="A,1,109,6,1"><Val>-1</Val></DAI></DOI><DOI name="LRmode" desc="Tipo Local/Remoto"><DAI name="d"><Val>Tipo Local/Remoto</Val></DAI><DAI name="setVal" sAddr="A,1,109,12,1"><Val>2</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,109,14,1"><Val>1</Val></DAI></DOI><DOI name="MMSCh" desc="Cambio Ajustes IEC61850"><DAI name="stVal" sAddr="S,0,24605,0;TX1:Cambio Ajustes IEC61850,TX2:IEC61850 Settings Change,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ModbusAlm" desc="Fallo coms protocolo Modbus"><DAI name="stVal" sAddr="S,0,24591,0;TX1:Fallo coms protocolo Modbus,TX2:Modbus Protocol Coms Fail,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion general</Val></DAI><DAI name="paramRev"><Val>5430000</Val></DAI></DOI><DOI name="ProcomeAlm" desc="Fallo coms protocolo Procome"><DAI name="stVal" sAddr="S,0,24594,0;TX1:Fallo coms protocolo Procome,TX2:Procome Protocol Coms Fail,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Prot101Alm" desc="Fallo coms protocolo 101"><DAI name="stVal" sAddr="S,0,24592,0;TX1:Fallo coms protocolo 101,TX2:101 Protocol Coms Fail,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Prot103Alm" desc="Fallo coms protocolo 103"><DAI name="stVal" sAddr="S,0,24593,0;TX1:Fallo coms protocolo 103,TX2:103 Protocol Coms Fail,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="PSup" desc="PSup.LLN0"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,200,1;TX1:Tension Alimentacion,TX2:Power Supply" /></SDI></DOI><DOI name="PSup2" desc="PSup2.LLN0"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,916,1;TX1:Tension Alimentacion 2,TX2:Power Supply 2" /></SDI></DOI><DOI name="RemCtlBlk" desc="COMANDO DE"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,316, , ,0, ,1;TX1:Local Telemando(/),TX2:RemCtlBlk(/)" /></SDI><DAI name="stVal" sAddr="S,0,24750,0;TX1:Estado Local-Telemando,TX2:Local-Remote State,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ResetDev" desc="Pendiente Reset equipo cambio MAC/IP"><DAI name="stVal" sAddr="S,0,24751,0;TX1:Espera Reset cambio MAC/IP,TX2:Reset Pending change MACP/IP,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SetCh1" desc="Cambio Ajustes Tabla 1"><DAI name="stVal" sAddr="S,0,24596,0;TX1:Cambio Ajustes Tabla 1,TX2:Table 1 Settings Change,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SetCh2" desc="Cambio Ajustes Tabla 2"><DAI name="stVal" sAddr="S,0,24597,0;TX1:Cambio Ajustes Tabla 2,TX2:Table 2 Settings Change,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SetCh3" desc="Cambio Ajustes Tabla 3"><DAI name="stVal" sAddr="S,0,24598,0;TX1:Cambio Ajustes Tabla 3,TX2:Table 3 Settings Change,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SetCh4" desc="Cambio Ajustes Tabla 4"><DAI name="stVal" sAddr="S,0,24599,0;TX1:Cambio Ajustes Tabla 4,TX2:Table 4 Settings Change,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SetCh5" desc="Cambio Ajustes Tabla 5"><DAI name="stVal" sAddr="S,0,24600,0;TX1:Cambio Ajustes Tabla 5,TX2:Table 5 Settings Change,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SetCh6" desc="Cambio Ajustes Tabla 6"><DAI name="stVal" sAddr="S,0,24601,0;TX1:Cambio Ajustes Tabla 6,TX2:Table 6 Settings Change,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SetChGen" desc="Cambio Ajustes Activos"><DAI name="stVal" sAddr="S,0,24595,0;TX1:Cambio Ajustes Activos,TX2:Active Settings Change,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TrgManOsc" desc="Oscilo Manual"><DAI name="stVal" sAddr="S,0,24829,0;TX1:Oscilo Manual,TX2:Manual Oscillo,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="V2Spv" desc="Supervision V2 &gt;(10%) Vn"><DAI name="stVal" sAddr="S,0,24588,0;TX1:Supervision V2 &gt;(10%) Vn,TX2:V2&gt;(10%) Vn Supervision,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ValActAuto" desc="Tipo validacion CID"><DAI name="d"><Val>Tipo validacion CID</Val></DAI><DAI name="setVal" sAddr="A,1,109,11,1"><Val>0</Val></DAI></DOI><DOI name="VnSpv" desc="Supervision V0 &gt;(10%) Vn"><DAI name="stVal" sAddr="S,0,24587,0;TX1:Supervision V0 &gt;(10%) Vn,TX2:V0&gt;(10%) Vn Supervision,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="WebConn" desc="Conexion Servidor Web"><DAI name="stVal" sAddr="S,0,24747,0;TX1:Conexion Servidor Web,TX2:Web connection,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="WriteCID" desc="CARGA DE AJUSTES"><DAI name="stVal" sAddr="S,0,24578,0;TX1:Estado escritura ajustes CID,TX2:Config changes in CID,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN0><LN lnClass="LPHD" inst="1" lnType="tdEfLPHD_GEN_CD1_v10" desc="Informacion LPHD"><DOI name="ADCAlm" desc="Alarma chequeo convertidor"><DAI name="stVal" sAddr="S,0,24622,0;TX1:Alarma chequeo convertidor,TX2:ADC Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="AnaAlm" desc="Error Analogica"><DAI name="stVal" sAddr="S,0,24610,0;TX1:Error Analogica,TX2:DSP Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="AnaCfg" desc="Cambio configuracion trafos"><DAI name="stVal" sAddr="S,0,24579,0;TX1:Cambio configuracion trafos,TX2:Analog configuration change,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="AnaComAlm" desc="Error conexion analogica"><DAI name="stVal" sAddr="S,0,24612,0;TX1:Error conexion analogica,TX2:DSP connection Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="AnaConfAlm" desc="Error version analogica"><DAI name="stVal" sAddr="S,0,24758,0;TX1:Error version analogica,TX2:Analog version error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="AnaI" desc="EA configuradas OK"><DAI name="stVal" sAddr="S,0,24752,0;TX1:EA configuradas OK,TX2:Analog Input Config OK,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="AnDPMAlm" desc="Error memoria compartida DSP"><DAI name="stVal" sAddr="S,0,24615,0;TX1:Error memoria compartida DSP,TX2:Shared DSP memory error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="BatAlm" desc="Fallo Bateria interna"><DAI name="stVal" sAddr="S,0,24637,0;TX1:Fallo Bateria interna,TX2:Internal Battery Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="CPUAlm" desc="Error CPU"><DAI name="stVal" sAddr="S,0,24609,0;TX1:Error CPU,TX2:CPU Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DOAlm" desc="Alarma activacion reles"><DAI name="stVal" sAddr="S,0,24624,0;TX1:Alarma activacion reles,TX2:SD Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ESAlm" desc="Error micro ES"><DAI name="stVal" sAddr="S,0,24611,0;TX1:Error micro ES,TX2:IO processor Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ESComAlm" desc="Error conexion E/S"><DAI name="stVal" sAddr="S,0,24613,0;TX1:Error conexion E/S,TX2:IO connection Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ESDPMAlm" desc="Error memoria compartida E/S"><DAI name="stVal" sAddr="S,0,24616,0;TX1:Error memoria compartida E/S,TX2:Shared I/O memory error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Eth0Link" desc="Link Ethernet 0"><DAI name="stVal" sAddr="S,0,24753,0;TX1:Link Ethernet 0,TX2:Link Ethernet 0,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Eth1ALink" desc="Link Ethernet 1"><DAI name="stVal" sAddr="S,0,24754,0;TX1:Link Ethernet 1,TX2:Link Ethernet 1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Eth1Ast" desc="Ethernet 1 Canal A activo"><DAI name="stVal" sAddr="S,0,24702,0;TX1:Ethernet 1 Canal A activo,TX2:Channel A active Ethernet 1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Eth1BLink" desc="Link Ethernet 1 Redundante"><DAI name="stVal" sAddr="S,0,24755,0;TX1:Link Ethernet 1 Redundante,TX2:Link Ethernet 1 Redundant,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Eth1Bst" desc="Ethernet 1 Canal B activo"><DAI name="stVal" sAddr="S,0,24703,0;TX1:Ethernet 1 Canal B activo,TX2:Channel B active Ethernet 1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Eth2ALink" desc="Link Ethernet 2"><DAI name="stVal" sAddr="S,0,24756,0;TX1:Link Ethernet 2,TX2:Link Ethernet 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Eth2BLink" desc="Link Ethernet 2 Redundante"><DAI name="stVal" sAddr="S,0,24757,0;TX1:Link Ethernet 2 Redundante,TX2:Link Ethernet 2 Redundant,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="EthRAlm" desc="Alarma redundancia Ethernet"><DAI name="stVal" sAddr="S,0,24734,0;TX1:Alarma redundancia Ethernet,TX2:Ethernet redundancy Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailICD" desc="ICD erroneo"><DAI name="stVal" sAddr="S,0,24741,0;TX1:ICD erroneo,TX2:ICD Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailSup1" desc="FALHA FONTE 1"><DAI name="stVal" sAddr="S,0,24806,0;TX1:Falha Fonte 1,TX2:Falha Fonte 1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailSup2" desc="FALHA FONTE 2"><DAI name="stVal" sAddr="S,0,24807,0;TX1:Falha Fonte 2,TX2:Falha Fonte 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FrontDif" desc="HMI Dif. Config"><DAI name="stVal" sAddr="S,0,24731,0;TX1:HMI Dif. Config,TX2:HMI Diff. Config,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FrontHwEr" desc="HMI Error interno"><DAI name="stVal" sAddr="S,0,24733,0;TX1:HMI Error interno,TX2:HMI Internal Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FrontNCnf" desc="HMI No_ConfigYDetect"><DAI name="stVal" sAddr="S,0,24732,0;TX1:HMI No_ConfigYDetect,TX2:HMI No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FrontNDet" desc="HMI ConfigYNo_Detec"><DAI name="stVal" sAddr="S,0,24730,0;TX1:HMI ConfigYNo_Detec,TX2:HMI ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FrontOk" desc="HMI ok"><DAI name="stVal" sAddr="S,0,24729,0;TX1:HMI ok,TX2:HMI ok,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FwAlm" desc="Alarma de firmware"><DAI name="stVal" sAddr="S,0,24620,0;TX1:Alarma de firmware,TX2:FW Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO1Alm" desc="Error tarjeta direccion 1"><DAI name="stVal" sAddr="S,0,24626,0;TX1:Error tarjeta direccion 1,TX2:GGIO1 Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO1Dif" desc="Tarjeta 01 Dif. Config"><DAI name="stVal" sAddr="S,0,24674,0;TX1:Tarjeta 1 Dif. Config,TX2:Card 1 Diff. Config,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO1HwErr" desc="Tarjeta 01 Error interno"><DAI name="stVal" sAddr="S,0,24676,0;TX1:Tarjeta 1 Error interno,TX2:Card 1 Internal Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO1NConf" desc="Tarjeta 01 No_ConfigYDetect"><DAI name="stVal" sAddr="S,0,24675,0;TX1:Tarjeta 1 No_ConfigYDetect,TX2:Card 1 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO1Nodet" desc="Tarjeta 01 ConfigYNo_Detec"><DAI name="stVal" sAddr="S,0,24673,0;TX1:Tarjeta 1 ConfigYNo_Detec,TX2:Card 1 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO1Ok" desc="Tarjeta 01 ok"><DAI name="stVal" sAddr="S,0,24672,0;TX1:Tarjeta 1 ok,TX2:Card 1 ok,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO2Alm" desc="Error tarjeta direccion 2"><DAI name="stVal" sAddr="S,0,24627,0;TX1:Error tarjeta direccion 2,TX2:GGIO2 Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO2Dif" desc="Tarjeta 02 Dif. Config"><DAI name="stVal" sAddr="S,0,24679,0;TX1:Tarjeta 2 Dif. Config,TX2:Card 2 Diff. Config,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO2HwErr" desc="Tarjeta 02 Error interno"><DAI name="stVal" sAddr="S,0,24681,0;TX1:Tarjeta 2 Error interno,TX2:Card 2 Internal Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO2NConf" desc="Tarjeta 02 No_ConfigYDetect"><DAI name="stVal" sAddr="S,0,24680,0;TX1:Tarjeta 2 No_ConfigYDetect,TX2:Card 2 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO2Nodet" desc="Tarjeta 02 ConfigYNo_Detec"><DAI name="stVal" sAddr="S,0,24678,0;TX1:Tarjeta 2 ConfigYNo_Detec,TX2:Card 2 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO2Ok" desc="Tarjeta 02 ok"><DAI name="stVal" sAddr="S,0,24677,0;TX1:Tarjeta 2 ok,TX2:Card 2 ok,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO3Alm" desc="Error tarjeta direccion 3"><DAI name="stVal" sAddr="S,0,24628,0;TX1:Error tarjeta direccion 3,TX2:GGIO3 Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO3Dif" desc="Tarjeta 03 Dif. Config"><DAI name="stVal" sAddr="S,0,24684,0;TX1:Tarjeta 3 Dif. Config,TX2:Card 3 Diff. Config,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO3HwErr" desc="Tarjeta 03 Error interno"><DAI name="stVal" sAddr="S,0,24686,0;TX1:Tarjeta 3 Error interno,TX2:Card 3 Internal Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO3NConf" desc="Tarjeta 03 No_ConfigYDetect"><DAI name="stVal" sAddr="S,0,24685,0;TX1:Tarjeta 3 No_ConfigYDetect,TX2:Card 3 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO3Nodet" desc="Tarjeta 03 ConfigYNo_Detec"><DAI name="stVal" sAddr="S,0,24683,0;TX1:Tarjeta 3 ConfigYNo_Detec,TX2:Card 3 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO3Ok" desc="Tarjeta 03 ok"><DAI name="stVal" sAddr="S,0,24682,0;TX1:Tarjeta 3 ok,TX2:Card 3 ok,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO4Alm" desc="Error tarjeta direccion 4"><DAI name="stVal" sAddr="S,0,24629,0;TX1:Error tarjeta direccion 4,TX2:GGIO4 Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO4Dif" desc="Tarjeta 04 Dif. Config"><DAI name="stVal" sAddr="S,0,24689,0;TX1:Tarjeta 4 Dif. Config,TX2:Card 4 Diff. Config,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO4HwErr" desc="Tarjeta 04 Error interno"><DAI name="stVal" sAddr="S,0,24691,0;TX1:Tarjeta 4 Error interno,TX2:Card 4 Internal Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO4NConf" desc="Tarjeta 04 No_ConfigYDetect"><DAI name="stVal" sAddr="S,0,24690,0;TX1:Tarjeta 4 No_ConfigYDetect,TX2:Card 4 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO4Nodet" desc="Tarjeta 04 ConfigYNo_Detec"><DAI name="stVal" sAddr="S,0,24688,0;TX1:Tarjeta 4 ConfigYNo_Detec,TX2:Card 4 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO4Ok" desc="Tarjeta 04 ok"><DAI name="stVal" sAddr="S,0,24687,0;TX1:Tarjeta 4 ok,TX2:Card 4 ok,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO5Alm" desc="Error tarjeta direccion 5"><DAI name="stVal" sAddr="S,0,24630,0;TX1:Error tarjeta direccion 5,TX2:GGIO5 Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO5Dif" desc="Tarjeta 05 Dif. Config"><DAI name="stVal" sAddr="S,0,24694,0;TX1:Tarjeta 5 Dif. Config,TX2:Card 5 Diff. Config,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO5HwErr" desc="Tarjeta 05 Error interno"><DAI name="stVal" sAddr="S,0,24696,0;TX1:Tarjeta 5 Error interno,TX2:Card 5 Internal Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO5NConf" desc="Tarjeta 05 No_ConfigYDetect"><DAI name="stVal" sAddr="S,0,24695,0;TX1:Tarjeta 5 No_ConfigYDetect,TX2:Card 5 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO5Nodet" desc="Tarjeta 05 ConfigYNo_Detec"><DAI name="stVal" sAddr="S,0,24693,0;TX1:Tarjeta 5 ConfigYNo_Detec,TX2:Card 5 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO5Ok" desc="Tarjeta 05 ok"><DAI name="stVal" sAddr="S,0,24692,0;TX1:Tarjeta 5 ok,TX2:Card 5 ok,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO6Alm" desc="Error tarjeta direccion 6"><DAI name="stVal" sAddr="S,0,24631,0;TX1:Error tarjeta direccion 6,TX2:GGIO6 Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO6Dif" desc="Tarjeta 06 Dif. Config"><DAI name="stVal" sAddr="S,0,24699,0;TX1:Tarjeta 6 Dif. Config,TX2:Card 6 Diff. Config,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO6HwErr" desc="Tarjeta 06 Error interno"><DAI name="stVal" sAddr="S,0,24701,0;TX1:Tarjeta 6 Error interno,TX2:Card 6 Internal Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO6NConf" desc="Tarjeta 06 No_ConfigYDetect"><DAI name="stVal" sAddr="S,0,24700,0;TX1:Tarjeta 6 No_ConfigYDetect,TX2:Card 6 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO6Nodet" desc="Tarjeta 06 ConfigYNo_Detec"><DAI name="stVal" sAddr="S,0,24698,0;TX1:Tarjeta 6 ConfigYNo_Detec,TX2:Card 6 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO6Ok" desc="Tarjeta 06 ok"><DAI name="stVal" sAddr="S,0,24697,0;TX1:Tarjeta 6 ok,TX2:Card 6 ok,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO7Alm" desc="Error tarjeta direccion 7"><DAI name="stVal" sAddr="S,0,24632,0;TX1:Error tarjeta direccion 7,TX2:GGIO7 Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO7Dif" desc="Tarjeta 07 Dif. Config"><DAI name="stVal" sAddr="S,0,24706,0;TX1:Tarjeta 7 Dif. Config,TX2:Card 7 Diff. Config,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO7HwErr" desc="Tarjeta 07 Error interno"><DAI name="stVal" sAddr="S,0,24708,0;TX1:Tarjeta 7 Error interno,TX2:Card 7 Internal Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO7NConf" desc="Tarjeta 07 No_ConfigYDetect"><DAI name="stVal" sAddr="S,0,24707,0;TX1:Tarjeta 7 No_ConfigYDetect,TX2:Card 7 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO7Nodet" desc="Tarjeta 07 ConfigYNo_Detec"><DAI name="stVal" sAddr="S,0,24705,0;TX1:Tarjeta 7 ConfigYNo_Detec,TX2:Card 7 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO7Ok" desc="Tarjeta 07 ok"><DAI name="stVal" sAddr="S,0,24704,0;TX1:Tarjeta 7 ok,TX2:Card 7 ok,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO8Alm" desc="Error tarjeta direccion 8"><DAI name="stVal" sAddr="S,0,24633,0;TX1:Error tarjeta direccion 8,TX2:GGIO8 Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO8Dif" desc="Tarjeta 08 Dif. Config"><DAI name="stVal" sAddr="S,0,24711,0;TX1:Tarjeta 8 Dif. Config,TX2:Card 8 Diff. Config,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO8HwErr" desc="Tarjeta 08 Error interno"><DAI name="stVal" sAddr="S,0,24713,0;TX1:Tarjeta 8 Error interno,TX2:Card 8 Internal Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO8NConf" desc="Tarjeta 08 No_ConfigYDetect"><DAI name="stVal" sAddr="S,0,24712,0;TX1:Tarjeta 8 No_ConfigYDetect,TX2:Card 8 No_ConfigAndDetect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO8Nodet" desc="Tarjeta 08 ConfigYNo_Detec"><DAI name="stVal" sAddr="S,0,24710,0;TX1:Tarjeta 8 ConfigYNo_Detec,TX2:Card 8 ConfigAndNo_Detect,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GGIO8Ok" desc="Tarjeta 08 ok"><DAI name="stVal" sAddr="S,0,24709,0;TX1:Tarjeta 8 ok,TX2:Card 8 ok,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Harm0Alm" desc="Alarma componente continua"><DAI name="stVal" sAddr="S,0,24618,0;TX1:Alarma componente continua,TX2:Alarm DC component,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HSetAlm" desc="Alarma Configuracion horaria"><DAI name="stVal" sAddr="S,0,24639,0;TX1:Alarma Configuracion horaria,TX2:Alarm clock settings,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HwCrAlm" desc="ERRO CRÍTICO DE HARDWARE"><DAI name="stVal" sAddr="S,0,24608,0;TX1:Error critico de hardware,TX2:HW Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="IntBat" desc="IntBat.LPHD"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,199,1;TX1:Medida bateria interna,TX2:Internal battery" /></SDI></DOI><DOI name="IOCnfError" desc="Error configuracion E/S"><DAI name="stVal" sAddr="S,0,24625,0;TX1:Error configuracion E/S,TX2:IO Config Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LogInTest" desc="Señal modo test"><DAI name="d"><Val>Señal modo test</Val></DAI><DAI name="setVal" sAddr="A,1,112,6,0"><Val>-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,112,0,1"><Val>1</Val></DAI></DOI><DOI name="MemAlm" desc="Alarma chequeo memoria"><DAI name="stVal" sAddr="S,0,24621,0;TX1:Alarma chequeo memoria,TX2:Memory Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="MMIComAlm" desc="Error conexion frontal"><DAI name="stVal" sAddr="S,0,24614,0;TX1:Error conexion frontal,TX2:Front connection error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="NamPlt"><DAI name="d"><Val>Informacion LPHD</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="PwrDn" desc="Apagado del equipo"><DAI name="stVal" sAddr="S,0,24745,0;TX1:Apagado del equipo,TX2:Power Down,AC:1.2,ED:0.1,AD:0.0" /></DOI><DOI name="PwrUp" desc="Encendido del equipo"><DAI name="stVal" sAddr="S,0,24744,0;TX1:Encendido del equipo,TX2:Power Up,AC:1.2,ED:0.1,AD:0.0" /></DOI><DOI name="RTCAlm" desc="Error de reloj RTC"><DAI name="stVal" sAddr="S,0,24617,0;TX1:Error de reloj RTC,TX2:RTC Clock Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SettingAlm" desc="Alarma de ajustes"><DAI name="stVal" sAddr="S,0,24619,0;TX1:Alarma de ajustes,TX2:Settings Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SigClr" desc="Signal 0"><DAI name="stVal" sAddr="S,0,24607,0;TX1:Signal 0,TX2:Signal 0,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SigSet" desc="Signal 1"><DAI name="stVal" sAddr="S,0,24606,0;TX1:Signal 1,TX2:Signal 1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Sim" desc="Modo simulacion"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1280, , ,0, ;TX1:Modo Simulacion(ON/OFF),TX2:Modo Simulacion(ON/OFF)" /></SDI><DAI name="stVal" sAddr="S,0,24823,0;TX1:Modo simulacion,TX2:Receive simulated goose,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SVEth3ALnk" desc="Link Ethernet 3"><DAI name="stVal" sAddr="S,0,24824,0;TX1:Link Ethernet 3,TX2:Link Ethernet 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SVEth3BLnk" desc="Link Ethernet 3 Redundante"><DAI name="stVal" sAddr="S,0,24825,0;TX1:Link Ethernet 3 Redundante,TX2:Redundancy Link Ethernet 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SVEth4ALnk" desc="Link Ethernet 4"><DAI name="stVal" sAddr="S,0,24826,0;TX1:Link Ethernet 4,TX2:Link Ethernet 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SVEth4BLnk" desc="Link Ethernet 4 Redundante"><DAI name="stVal" sAddr="S,0,24827,0;TX1:Link Ethernet 4 Redundante,TX2:Redundancy Link Ethernet 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TestEna" desc="Modo test"><DAI name="d"><Val>Modo test</Val></DAI><DAI name="setVal" sAddr="A,1,112,5,0"><Val>0</Val></DAI></DOI><DOI name="TestSt" desc="Estado modo test"><DAI name="stVal" sAddr="S,0,24818,0;TX1:Estado modo test,TX2:Status test mode,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="VccError" desc="Error General Vcc"><DAI name="stVal" sAddr="S,0,24635,0;TX1:Error General Vcc,TX2:General Vcc Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="VerAlm" desc="Error Comp. Versiones"><DAI name="stVal" sAddr="S,0,24638,0;TX1:Error Comp. Versiones,TX2:Version Comp.Error,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="VRefAlm" desc="Alarma nivel tension ADC"><DAI name="stVal" sAddr="S,0,24623,0;TX1:Alarma nivel tension ADC,TX2:ADC Voltage Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN><LN prefix="DNP" lnClass="ITCP" inst="1" lnType="tdEfDNP_ITCP_v4" desc="DNP Esclavo 1"><DOI name="AckTmms" desc="T.espera ACK(ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.espera ACK(ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,12,0"><Val>500</Val></DAI></DOI><DOI name="AnInBits" desc="Bits en medidas defecto"><DAI name="d"><Val>Bits en medidas defecto</Val></DAI><DAI name="setVal" sAddr="AC,1,33,24,0"><Val>0</Val></DAI></DOI><DOI name="AnOutSt" desc="Status def. salid. analog."><DAI name="d"><Val>Status def. salid. analog.</Val></DAI><DAI name="setVal" sAddr="AC,1,33,22,1"><Val>0</Val></DAI></DOI><DOI name="BinOutSt" desc="Status defecto sal. dig."><DAI name="d"><Val>Status defecto sal. dig.</Val></DAI><DAI name="setVal" sAddr="AC,1,33,21,1"><Val>0</Val></DAI></DOI><DOI name="CambTms" desc="T.espera cambios cron(s)"><DAI name="maxVal"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T.espera cambios cron(s)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,34,0"><Val>0</Val></DAI></DOI><DOI name="CarTmms" desc="T. estabil. portadora (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. estabil. portadora (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,10,0"><Val>0</Val></DAI></DOI><DOI name="CntBits" desc="Bits contadores defecto"><DAI name="d"><Val>Bits contadores defecto</Val></DAI><DAI name="setVal" sAddr="AC,1,33,26,0"><Val>1</Val></DAI></DOI><DOI name="CollEna" desc="Hab. Trat. colisiones"><DAI name="d"><Val>Hab. Trat. colisiones</Val></DAI><DAI name="setVal" sAddr="AC,1,33,28,0"><Val>0</Val></DAI></DOI><DOI name="ComFail" desc="Fallo comunicacion DNP 1"><DAI name="stVal" sAddr="S,0,24590,0;TX1:Fallo comunicacion DNP 1,TX2:Coms Fail DNP 1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ComFailTm" desc="T. fallo comunicacion(min)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T. fallo comunicacion(min)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,16,0"><Val>0</Val></DAI></DOI><DOI name="ConfErr" desc="Fallo configuracion DNP 1"><DAI name="stVal" sAddr="S,0,24864,0;TX1:Fallo configuracion DNP 1,TX2:Configuration failure DNP1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="CtsTmms" desc="T. espera maxima CTS (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera maxima CTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,9,0"><Val>0</Val></DAI></DOI><DOI name="FixedTmms" desc="T.esp. fijo no solicitado(ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.esp. fijo no solicitado(ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,29,0"><Val>0</Val></DAI></DOI><DOI name="FixSynEna" desc="Hab. correc.colas 1 sincro."><DAI name="d"><Val>Hab. correc.colas 1 sincro.</Val></DAI><DAI name="setVal" sAddr="AC,1,33,44,1"><Val>0</Val></DAI></DOI><DOI name="FrCntSt" desc="Status def.cont.congelados"><DAI name="d"><Val>Status def.cont.congelados</Val></DAI><DAI name="setVal" sAddr="AC,1,33,23,1"><Val>0</Val></DAI></DOI><DOI name="FrzCnt" desc="Congelado contadores tiempo"><DAI name="d"><Val>Congelado contadores tiempo</Val></DAI><DAI name="setVal" sAddr="AC,1,33,19,1"><Val>0</Val></DAI></DOI><DOI name="LinkAck" desc="Confirmacion de enlace"><DAI name="d"><Val>Confirmacion de enlace</Val></DAI><DAI name="setVal" sAddr="AC,1,33,17,0"><Val>0</Val></DAI></DOI><DOI name="Master" desc="Direccion maestro"><DAI name="maxVal"><Val>65532</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Direccion maestro</Val></DAI><DAI name="setVal" sAddr="AC,1,33,2,0"><Val>0</Val></DAI></DOI><DOI name="MaxAppSize" desc="Tamaño max. fragmento aplic."><DAI name="maxVal"><Val>3072</Val></DAI><DAI name="minVal"><Val>512</Val></DAI><DAI name="stepSize"><Val>256</Val></DAI><DAI name="d"><Val>Tamaño max. fragmento aplic.</Val></DAI><DAI name="setVal" sAddr="AC,1,33,18,0"><Val>1024</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>DNP Esclavo 1</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Normalized" desc="Normalizado"><DAI name="d"><Val>Normalizado</Val></DAI><DAI name="setVal" sAddr="AC,1,33,25,0"><Val>0</Val></DAI></DOI><DOI name="Parity" desc="Paridad"><DAI name="d"><Val>Paridad</Val></DAI><DAI name="setVal" sAddr="AC,1,33,5,0"><Val>0</Val></DAI></DOI><DOI name="Port" desc="Puerto"><DAI name="d"><Val>Puerto</Val></DAI><DAI name="setVal" sAddr="AC,1,33,3,0"><Val>0</Val></DAI></DOI><DOI name="ProtEna" desc="Habilitacion protocolo"><DAI name="d"><Val>Habilitacion protocolo</Val></DAI><DAI name="setVal" sAddr="AC,1,33,0,0"><Val>0</Val></DAI></DOI><DOI name="ReacTms" desc="T.reactiv.no solicitados(s)"><DAI name="maxVal"><Val>3600</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T.reactiv.no solicitados(s)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,41,1"><Val>5</Val></DAI></DOI><DOI name="RtsOffTmms" desc="T. desactivacion RTS (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T. desactivacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,11,0"><Val>0</Val></DAI></DOI><DOI name="RtsTmms" desc="T. min.inicio resp. (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. min.inicio resp. (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,8,0"><Val>0</Val></DAI></DOI><DOI name="RtsType" desc="Control de comunicacion"><DAI name="d"><Val>Control de comunicacion</Val></DAI><DAI name="setVal" sAddr="AC,1,33,7,0"><Val>0</Val></DAI></DOI><DOI name="Slave" desc="Direccion Esclavo"><DAI name="maxVal"><Val>65532</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Direccion Esclavo</Val></DAI><DAI name="setVal" sAddr="AC,1,33,1,0"><Val>1</Val></DAI></DOI><DOI name="SpecialBeh" desc="Funcionamientos especiales"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Funcionamientos especiales</Val></DAI><DAI name="setVal" sAddr="AC,1,33,33,1"><Val>0</Val></DAI></DOI><DOI name="Speed" desc="Velocidad (Baudios)"><DAI name="d"><Val>Velocidad (Baudios)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,4,0"><Val>5</Val></DAI></DOI><DOI name="StDefault" desc="Status por defecto"><DAI name="maxVal"><Val>31</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Status por defecto</Val></DAI><DAI name="setVal" sAddr="AC,1,33,20,0"><Val>0</Val></DAI></DOI><DOI name="Stopbit" desc="Bit de stop"><DAI name="d"><Val>Bit de stop</Val></DAI><DAI name="setVal" sAddr="AC,1,33,6,0"><Val>0</Val></DAI></DOI><DOI name="SynDl" desc="T.espera pet. Sincron.(min)"><DAI name="maxVal"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T.espera pet. Sincron.(min)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,13,0"><Val>0</Val></DAI></DOI><DOI name="SynEna" desc="Permiso de sincronizacion"><DAI name="d"><Val>Permiso de sincronizacion</Val></DAI><DAI name="setVal" sAddr="AC,1,33,14,0"><Val>0</Val></DAI></DOI><DOI name="SynOfs" desc="Offset hora local(h)"><DAI name="maxVal"><Val>12</Val></DAI><DAI name="minVal"><Val>-12</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Offset hora local(h)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,15,1"><Val>0</Val></DAI></DOI><DOI name="TcpPort" desc="Puerto TCP a la escucha"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Puerto TCP a la escucha</Val></DAI><DAI name="setVal" sAddr="AC,1,33,35,1"><Val>20000</Val></DAI></DOI><DOI name="TOWaitTmms" desc="T. max.esp.status orden(ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. max.esp.status orden(ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,43,1"><Val>0</Val></DAI></DOI><DOI name="TselecTmms" desc="T.seleccion de ordenes (ms)"><DAI name="maxVal"><Val>15000</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.seleccion de ordenes (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,42,0"><Val>15000</Val></DAI></DOI><DOI name="UnSolEna" desc="Habilita no solicitados"><DAI name="d"><Val>Habilita no solicitados</Val></DAI><DAI name="setVal" sAddr="AC,1,33,27,0"><Val>0</Val></DAI></DOI><DOI name="UnSolMaxR" desc="Max. Num. Rep. sin solicitacion"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Max. Num. Rep. sin solicitacion</Val></DAI><DAI name="setVal" sAddr="AC,1,33,32,0"><Val>0</Val></DAI></DOI><DOI name="UnSolTmms" desc="T. espera rep. no solicitado(s)"><DAI name="maxVal"><Val>630</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T. espera rep. no solicitado(s)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,31,0"><Val>5</Val></DAI></DOI><DOI name="VarTmms" desc="T.espera variable no solicitado(ms)"><DAI name="d"><Val>T.espera variable no solicitado(ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,33,30,0"><Val>7</Val></DAI></DOI></LN><LN lnClass="CSUS" inst="1" lnType="tdEfCSUS_v2" desc="Bloqueo ED por ausencia Vaux"><DOI name="DFFA" desc="Alimentacion Baja (DFFA)"><DAI name="stVal" sAddr="S,0,24581,0;TX1:Alimentacion Baja (DFFA),TX2:Weak Infeed DFFA,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DFFA1" desc="Alimentacion Baja (DFFA1)"><DAI name="stVal" sAddr="S,0,24804,0;TX1:Alimentacion Baja (DFFA1),TX2:Weak Infeed DFFA1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DFFA2" desc="Alimentacion Baja (DFFA2)"><DAI name="stVal" sAddr="S,0,24805,0;TX1:Alimentacion Baja (DFFA2),TX2:Weak Infeed DFFA2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,117,1,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Bloqueo ED por ausencia Vaux</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="SrcSpv" desc="Fuente"><DAI name="d"><Val>Fuente</Val></DAI><DAI name="setVal" sAddr="A,1,117,2,1"><Val>0</Val></DAI></DOI><DOI name="StEna" desc="Habilitacion supervision DFFA"><DAI name="stVal" sAddr="S,0,24743,0;TX1:Habilitado supervision DFFA,TX2:DFFA Enable,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SupSpvEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,1,117,0,0"><Val>0</Val></DAI></DOI></LN><LN lnClass="CESS" inst="1" lnType="tdEfCESS_CD_v1" desc="Supervision Alimentacion"><DOI name="HiSuppV" desc="Umbral maximo (V)"><SDI name="maxVal"><DAI name="f"><Val>280</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral maximo (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,1,118,2,0"><Val>250</Val></DAI></SDI></DOI><DOI name="LoSuppV" desc="Umbral minimo (V)"><SDI name="maxVal"><DAI name="f"><Val>280</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral minimo (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,1,118,1,0"><Val>90</Val></DAI></SDI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,118,3,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Supervision Alimentacion</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="OverVcc" desc="Aliment. mayor Umbral Sup"><DAI name="stVal" sAddr="S,0,24582,0;TX1:Aliment. mayor Umbral Sup,TX2:HH Infeed,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StEna" desc="Estado Supervision Vcc"><DAI name="stVal" sAddr="S,0,9061,0;TX1:Estado Supervision Vcc,TX2:Vcc Supervision Status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SupSpvEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,1,118,0,0"><Val>0</Val></DAI></DOI><DOI name="UnderVcc" desc="Aliment. menor Umbral Inf"><DAI name="stVal" sAddr="S,0,24583,0;TX1:Aliment. menor Umbral Inf,TX2:LL Infeed,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN><LN lnClass="CTSU" inst="1" lnType="tdEfCTSU_CD1_v1" desc="Supervision Temperatura"><DOI name="HiTmpVal" desc="Umbral maximo (ºC)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral maximo (ºC)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,1,119,2,0"><Val>80</Val></DAI></SDI></DOI><DOI name="LoTmpVal" desc="Umbral minimo (ºC)"><SDI name="maxVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>-40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral minimo (ºC)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,1,119,1,0"><Val>-10</Val></DAI></SDI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,119,3,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Supervision Temperatura</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="OverTemp" desc="Temperat.mayor Umbral Sup"><DAI name="stVal" sAddr="S,0,24584,0;TX1:Temperat.mayor Umbral Sup,TX2:HH Temperature,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StEna" desc="Estado Supervi. Temperatura"><DAI name="stVal" sAddr="S,0,9062,0;TX1:Estado Supervi. Temperatura,TX2:Temperature Superv. Status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Temp" desc="Temp.CTSU"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-1000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>23</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,198,0;TX1:Medida temperatura,TX2:Temperature" /></SDI></DOI><DOI name="TmpSpvEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,1,119,0,0"><Val>1</Val></DAI></DOI><DOI name="UnderTemp" desc="Temperat.menor Umbral Inf"><DAI name="stVal" sAddr="S,0,24585,0;TX1:Temperat.menor Umbral Inf,TX2:LL Temperature,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN><LN prefix="RIO" lnClass="GGIO" inst="1" lnType="tdEfRIO_GGIO_v1" desc="Suscripcion modulo RIO 1"><DOI name="Ind1" desc="RIOGGIO1 estado equipo"><DAI name="stVal" sAddr="GS,0,289,0;TX1:RIOGGIO1 estado equipo ,TX2:RIOGGIO1 Device status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind10" desc="RIOGGIO1 ED 9"><DAI name="stVal" sAddr="GS,0,298,0;TX1:RIOGGIO1 ED 9,TX2:RIOGGIO1 DI 9,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind11" desc="RIOGGIO1 ED 10"><DAI name="stVal" sAddr="GS,0,299,0;TX1:RIOGGIO1 ED 10,TX2:RIOGGIO1 DI 10,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind12" desc="RIOGGIO1 ED 11"><DAI name="stVal" sAddr="GS,0,300,0;TX1:RIOGGIO1 ED 11,TX2:RIOGGIO1 DI 11,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind13" desc="RIOGGIO1 ED 12"><DAI name="stVal" sAddr="GS,0,301,0;TX1:RIOGGIO1 ED 12,TX2:RIOGGIO1 DI 12,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind14" desc="RIOGGIO1 SD 1"><DAI name="stVal" sAddr="GS,0,302,0;TX1:RIOGGIO1 SD 1 ,TX2:RIOGGIO1 DO 1  ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind15" desc="RIOGGIO1 SD 2"><DAI name="stVal" sAddr="GS,0,303,0;TX1:RIOGGIO1 SD 2,TX2:RIOGGIO1 DO 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind16" desc="RIOGGIO1 SD 3"><DAI name="stVal" sAddr="GS,0,304,0;TX1:RIOGGIO1 SD 3,TX2:RIOGGIO1 DO 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind17" desc="RIOGGIO1 SD 4"><DAI name="stVal" sAddr="GS,0,305,0;TX1:RIOGGIO1 SD 4,TX2:RIOGGIO1 DO 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind2" desc="RIOGGIO1 ED 1"><DAI name="stVal" sAddr="GS,0,290,0;TX1:RIOGGIO1 ED 1 ,TX2:RIOGGIO1 DI 1   ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind3" desc="RIOGGIO1 ED 2"><DAI name="stVal" sAddr="GS,0,291,0;TX1:RIOGGIO1 ED 2,TX2:RIOGGIO1 DI 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind4" desc="RIOGGIO1 ED 3"><DAI name="stVal" sAddr="GS,0,292,0;TX1:RIOGGIO1 ED 3,TX2:RIOGGIO1 DI 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind5" desc="RIOGGIO1 ED 4"><DAI name="stVal" sAddr="GS,0,293,0;TX1:RIOGGIO1 ED 4,TX2:RIOGGIO1 DI 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind6" desc="RIOGGIO1 ED 5"><DAI name="stVal" sAddr="GS,0,294,0;TX1:RIOGGIO1 ED 5,TX2:RIOGGIO1 DI 5,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind7" desc="RIOGGIO1 ED 6"><DAI name="stVal" sAddr="GS,0,295,0;TX1:RIOGGIO1 ED 6,TX2:RIOGGIO1 DI 6,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind8" desc="RIOGGIO1 ED 7"><DAI name="stVal" sAddr="GS,0,296,0;TX1:RIOGGIO1 ED 7,TX2:RIOGGIO1 DI 7,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind9" desc="RIOGGIO1 ED 8"><DAI name="stVal" sAddr="GS,0,297,0;TX1:RIOGGIO1 ED 8,TX2:RIOGGIO1 DI 8,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,124,2,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,124,3,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,124,4,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,124,5,0"><Val>-1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Suscripcion modulo RIO 1</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="NumRIO" desc="Numero RIO"><DAI name="maxVal"><Val>99</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero RIO</Val></DAI><DAI name="setVal" sAddr="A,1,124,0,0"><Val>0</Val></DAI></DOI><DOI name="SPCSO1" desc="RIOGGIO1 SPCSO1"><DAI name="stVal" sAddr="S,0,448,0;TX1:RIOGGIO1 SPCSO1,TX2:RIOGGIO1 SPCSO1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO2" desc="RIOGGIO1 SPCSO2"><DAI name="stVal" sAddr="S,0,449,0;TX1:RIOGGIO1 SPCSO2,TX2:RIOGGIO1 SPCSO2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO3" desc="RIOGGIO1 SPCSO3"><DAI name="stVal" sAddr="S,0,450,0;TX1:RIOGGIO1 SPCSO3,TX2:RIOGGIO1 SPCSO3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO4" desc="RIOGGIO1 SPCSO4"><DAI name="stVal" sAddr="S,0,451,0;TX1:RIOGGIO1 SPCSO4,TX2:RIOGGIO1 SPCSO4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="St" desc="RIOGGIO1 Rx"><DAI name="stVal" sAddr="GS,0,288,0;TX1:RIOGGIO1 Rx,TX2:RIOGGIO1 Rx,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TypeRIO" desc="Tipo RIO"><DAI name="d"><Val>Tipo RIO</Val></DAI><DAI name="setVal" sAddr="A,1,124,1,0"><Val>0</Val></DAI></DOI></LN><LN prefix="RIO" lnClass="GGIO" inst="2" lnType="tdEfRIO_GGIO_v1" desc="Suscripcion modulo RIO 2"><DOI name="Ind1" desc="RIOGGIO2 estado equipo"><DAI name="stVal" sAddr="GS,0,307,0;TX1:RIOGGIO2 estado equipo ,TX2:RIOGGIO2 Device status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind10" desc="RIOGGIO2 ED 9"><DAI name="stVal" sAddr="GS,0,316,0;TX1:RIOGGIO2 ED 9,TX2:RIOGGIO2 DI 9,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind11" desc="RIOGGIO2 ED 10"><DAI name="stVal" sAddr="GS,0,317,0;TX1:RIOGGIO2 ED 10,TX2:RIOGGIO2 DI 10,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind12" desc="RIOGGIO2 ED 11"><DAI name="stVal" sAddr="GS,0,318,0;TX1:RIOGGIO2 ED 11,TX2:RIOGGIO2 DI 11,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind13" desc="RIOGGIO2 ED 12"><DAI name="stVal" sAddr="GS,0,319,0;TX1:RIOGGIO2 ED 12,TX2:RIOGGIO2 DI 12,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind14" desc="RIOGGIO2 SD 1"><DAI name="stVal" sAddr="GS,0,320,0;TX1:RIOGGIO2 SD 1 ,TX2:RIOGGIO2 DO 1  ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind15" desc="RIOGGIO2 SD 2"><DAI name="stVal" sAddr="GS,0,321,0;TX1:RIOGGIO2 SD 2,TX2:RIOGGIO2 DO 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind16" desc="RIOGGIO2 SD 3"><DAI name="stVal" sAddr="GS,0,322,0;TX1:RIOGGIO2 SD 3,TX2:RIOGGIO2 DO 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind17" desc="RIOGGIO2 SD 4"><DAI name="stVal" sAddr="GS,0,323,0;TX1:RIOGGIO2 SD 4,TX2:RIOGGIO2 DO 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind2" desc="RIOGGIO2 ED 1"><DAI name="stVal" sAddr="GS,0,308,0;TX1:RIOGGIO2 ED 1 ,TX2:RIOGGIO2 DI 1   ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind3" desc="RIOGGIO2 ED 2"><DAI name="stVal" sAddr="GS,0,309,0;TX1:RIOGGIO2 ED 2,TX2:RIOGGIO2 DI 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind4" desc="RIOGGIO2 ED 3"><DAI name="stVal" sAddr="GS,0,310,0;TX1:RIOGGIO2 ED 3,TX2:RIOGGIO2 DI 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind5" desc="RIOGGIO2 ED 4"><DAI name="stVal" sAddr="GS,0,311,0;TX1:RIOGGIO2 ED 4,TX2:RIOGGIO2 DI 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind6" desc="RIOGGIO2 ED 5"><DAI name="stVal" sAddr="GS,0,312,0;TX1:RIOGGIO2 ED 5,TX2:RIOGGIO2 DI 5,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind7" desc="RIOGGIO2 ED 6"><DAI name="stVal" sAddr="GS,0,313,0;TX1:RIOGGIO2 ED 6,TX2:RIOGGIO2 DI 6,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind8" desc="RIOGGIO2 ED 7"><DAI name="stVal" sAddr="GS,0,314,0;TX1:RIOGGIO2 ED 7,TX2:RIOGGIO2 DI 7,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind9" desc="RIOGGIO2 ED 8"><DAI name="stVal" sAddr="GS,0,315,0;TX1:RIOGGIO2 ED 8,TX2:RIOGGIO2 DI 8,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,125,2,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,125,3,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,125,4,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,125,5,0"><Val>-1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Suscripcion modulo RIO 2</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="NumRIO" desc="Numero RIO"><DAI name="maxVal"><Val>99</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero RIO</Val></DAI><DAI name="setVal" sAddr="A,1,125,0,0"><Val>0</Val></DAI></DOI><DOI name="SPCSO1" desc="RIOGGIO2 SPCSO1"><DAI name="stVal" sAddr="S,0,452,0;TX1:RIOGGIO2 SPCSO1,TX2:RIOGGIO2 SPCSO1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO2" desc="RIOGGIO2 SPCSO2"><DAI name="stVal" sAddr="S,0,453,0;TX1:RIOGGIO2 SPCSO2,TX2:RIOGGIO2 SPCSO2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO3" desc="RIOGGIO2 SPCSO3"><DAI name="stVal" sAddr="S,0,454,0;TX1:RIOGGIO2 SPCSO3,TX2:RIOGGIO2 SPCSO3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO4" desc="RIOGGIO2 SPCSO4"><DAI name="stVal" sAddr="S,0,455,0;TX1:RIOGGIO2 SPCSO4,TX2:RIOGGIO2 SPCSO4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="St" desc="RIOGGIO2 Rx"><DAI name="stVal" sAddr="GS,0,306,0;TX1:RIOGGIO2 Rx,TX2:RIOGGIO2 Rx,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TypeRIO" desc="Tipo RIO"><DAI name="d"><Val>Tipo RIO</Val></DAI><DAI name="setVal" sAddr="A,1,125,1,0"><Val>0</Val></DAI></DOI></LN><LN prefix="RIO" lnClass="GGIO" inst="3" lnType="tdEfRIO_GGIO_v1" desc="Suscripcion modulo RIO 3"><DOI name="Ind1" desc="RIOGGIO3 estado equipo"><DAI name="stVal" sAddr="GS,0,325,0;TX1:RIOGGIO3 estado equipo ,TX2:RIOGGIO3 Device status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind10" desc="RIOGGIO3 ED 9"><DAI name="stVal" sAddr="GS,0,334,0;TX1:RIOGGIO3 ED 9,TX2:RIOGGIO3 DI 9,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind11" desc="RIOGGIO3 ED 10"><DAI name="stVal" sAddr="GS,0,335,0;TX1:RIOGGIO3 ED 10,TX2:RIOGGIO3 DI 10,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind12" desc="RIOGGIO3 ED 11"><DAI name="stVal" sAddr="GS,0,336,0;TX1:RIOGGIO3 ED 11,TX2:RIOGGIO3 DI 11,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind13" desc="RIOGGIO3 ED 12"><DAI name="stVal" sAddr="GS,0,337,0;TX1:RIOGGIO3 ED 12,TX2:RIOGGIO3 DI 12,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind14" desc="RIOGGIO3 SD 1"><DAI name="stVal" sAddr="GS,0,338,0;TX1:RIOGGIO3 SD 1 ,TX2:RIOGGIO3 DO 1  ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind15" desc="RIOGGIO3 SD 2"><DAI name="stVal" sAddr="GS,0,339,0;TX1:RIOGGIO3 SD 2,TX2:RIOGGIO3 DO 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind16" desc="RIOGGIO3 SD 3"><DAI name="stVal" sAddr="GS,0,340,0;TX1:RIOGGIO3 SD 3,TX2:RIOGGIO3 DO 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind17" desc="RIOGGIO3 SD 4"><DAI name="stVal" sAddr="GS,0,341,0;TX1:RIOGGIO3 SD 4,TX2:RIOGGIO3 DO 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind2" desc="RIOGGIO3 ED 1"><DAI name="stVal" sAddr="GS,0,326,0;TX1:RIOGGIO3 ED 1 ,TX2:RIOGGIO3 DI 1   ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind3" desc="RIOGGIO3 ED 2"><DAI name="stVal" sAddr="GS,0,327,0;TX1:RIOGGIO3 ED 2,TX2:RIOGGIO3 DI 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind4" desc="RIOGGIO3 ED 3"><DAI name="stVal" sAddr="GS,0,328,0;TX1:RIOGGIO3 ED 3,TX2:RIOGGIO3 DI 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind5" desc="RIOGGIO3 ED 4"><DAI name="stVal" sAddr="GS,0,329,0;TX1:RIOGGIO3 ED 4,TX2:RIOGGIO3 DI 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind6" desc="RIOGGIO3 ED 5"><DAI name="stVal" sAddr="GS,0,330,0;TX1:RIOGGIO3 ED 5,TX2:RIOGGIO3 DI 5,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind7" desc="RIOGGIO3 ED 6"><DAI name="stVal" sAddr="GS,0,331,0;TX1:RIOGGIO3 ED 6,TX2:RIOGGIO3 DI 6,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind8" desc="RIOGGIO3 ED 7"><DAI name="stVal" sAddr="GS,0,332,0;TX1:RIOGGIO3 ED 7,TX2:RIOGGIO3 DI 7,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind9" desc="RIOGGIO3 ED 8"><DAI name="stVal" sAddr="GS,0,333,0;TX1:RIOGGIO3 ED 8,TX2:RIOGGIO3 DI 8,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,126,2,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,126,3,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,126,4,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,126,5,0"><Val>-1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Suscripcion modulo RIO 3</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="NumRIO" desc="Numero RIO"><DAI name="maxVal"><Val>99</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero RIO</Val></DAI><DAI name="setVal" sAddr="A,1,126,0,0"><Val>0</Val></DAI></DOI><DOI name="SPCSO1" desc="RIOGGIO3 SPCSO1"><DAI name="stVal" sAddr="S,0,456,0;TX1:RIOGGIO3 SPCSO1,TX2:RIOGGIO3 SPCSO1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO2" desc="RIOGGIO3 SPCSO2"><DAI name="stVal" sAddr="S,0,457,0;TX1:RIOGGIO3 SPCSO2,TX2:RIOGGIO3 SPCSO2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO3" desc="RIOGGIO3 SPCSO3"><DAI name="stVal" sAddr="S,0,458,0;TX1:RIOGGIO3 SPCSO3,TX2:RIOGGIO3 SPCSO3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO4" desc="RIOGGIO3 SPCSO4"><DAI name="stVal" sAddr="S,0,459,0;TX1:RIOGGIO3 SPCSO4,TX2:RIOGGIO3 SPCSO4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="St" desc="RIOGGIO3 Rx"><DAI name="stVal" sAddr="GS,0,324,0;TX1:RIOGGIO3 Rx,TX2:RIOGGIO3 Rx,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TypeRIO" desc="Tipo RIO"><DAI name="d"><Val>Tipo RIO</Val></DAI><DAI name="setVal" sAddr="A,1,126,1,0"><Val>0</Val></DAI></DOI></LN><LN prefix="RIO" lnClass="GGIO" inst="4" lnType="tdEfRIO_GGIO_v1" desc="Suscripcion modulo RIO 4"><DOI name="Ind1" desc="RIOGGIO4 estado equipo"><DAI name="stVal" sAddr="GS,0,343,0;TX1:RIOGGIO4 estado equipo ,TX2:RIOGGIO4 Device status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind10" desc="RIOGGIO4 ED 9"><DAI name="stVal" sAddr="GS,0,352,0;TX1:RIOGGIO4 ED 9,TX2:RIOGGIO4 DI 9,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind11" desc="RIOGGIO4 ED 10"><DAI name="stVal" sAddr="GS,0,353,0;TX1:RIOGGIO4 ED 10,TX2:RIOGGIO4 DI 10,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind12" desc="RIOGGIO4 ED 11"><DAI name="stVal" sAddr="GS,0,354,0;TX1:RIOGGIO4 ED 11,TX2:RIOGGIO4 DI 11,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind13" desc="RIOGGIO4 ED 12"><DAI name="stVal" sAddr="GS,0,355,0;TX1:RIOGGIO4 ED 12,TX2:RIOGGIO4 DI 12,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind14" desc="RIOGGIO4 SD 1"><DAI name="stVal" sAddr="GS,0,356,0;TX1:RIOGGIO4 SD 1 ,TX2:RIOGGIO4 DO 1  ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind15" desc="RIOGGIO4 SD 2"><DAI name="stVal" sAddr="GS,0,357,0;TX1:RIOGGIO4 SD 2,TX2:RIOGGIO4 DO 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind16" desc="RIOGGIO4 SD 3"><DAI name="stVal" sAddr="GS,0,358,0;TX1:RIOGGIO4 SD 3,TX2:RIOGGIO4 DO 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind17" desc="RIOGGIO4 SD 4"><DAI name="stVal" sAddr="GS,0,359,0;TX1:RIOGGIO4 SD 4,TX2:RIOGGIO4 DO 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind2" desc="RIOGGIO4 ED 1"><DAI name="stVal" sAddr="GS,0,344,0;TX1:RIOGGIO4 ED 1 ,TX2:RIOGGIO4 DI 1   ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind3" desc="RIOGGIO4 ED 2"><DAI name="stVal" sAddr="GS,0,345,0;TX1:RIOGGIO4 ED 2,TX2:RIOGGIO4 DI 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind4" desc="RIOGGIO4 ED 3"><DAI name="stVal" sAddr="GS,0,346,0;TX1:RIOGGIO4 ED 3,TX2:RIOGGIO4 DI 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind5" desc="RIOGGIO4 ED 4"><DAI name="stVal" sAddr="GS,0,347,0;TX1:RIOGGIO4 ED 4,TX2:RIOGGIO4 DI 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind6" desc="RIOGGIO4 ED 5"><DAI name="stVal" sAddr="GS,0,348,0;TX1:RIOGGIO4 ED 5,TX2:RIOGGIO4 DI 5,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind7" desc="RIOGGIO4 ED 6"><DAI name="stVal" sAddr="GS,0,349,0;TX1:RIOGGIO4 ED 6,TX2:RIOGGIO4 DI 6,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind8" desc="RIOGGIO4 ED 7"><DAI name="stVal" sAddr="GS,0,350,0;TX1:RIOGGIO4 ED 7,TX2:RIOGGIO4 DI 7,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind9" desc="RIOGGIO4 ED 8"><DAI name="stVal" sAddr="GS,0,351,0;TX1:RIOGGIO4 ED 8,TX2:RIOGGIO4 DI 8,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,127,2,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,127,3,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,127,4,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,127,5,0"><Val>-1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Suscripcion modulo RIO 4</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="NumRIO" desc="Numero RIO"><DAI name="maxVal"><Val>99</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero RIO</Val></DAI><DAI name="setVal" sAddr="A,1,127,0,0"><Val>0</Val></DAI></DOI><DOI name="SPCSO1" desc="RIOGGIO4 SPCSO1"><DAI name="stVal" sAddr="S,0,460,0;TX1:RIOGGIO4 SPCSO1,TX2:RIOGGIO4 SPCSO1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO2" desc="RIOGGIO4 SPCSO2"><DAI name="stVal" sAddr="S,0,461,0;TX1:RIOGGIO4 SPCSO2,TX2:RIOGGIO4 SPCSO2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO3" desc="RIOGGIO4 SPCSO3"><DAI name="stVal" sAddr="S,0,462,0;TX1:RIOGGIO4 SPCSO3,TX2:RIOGGIO4 SPCSO3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO4" desc="RIOGGIO4 SPCSO4"><DAI name="stVal" sAddr="S,0,463,0;TX1:RIOGGIO4 SPCSO4,TX2:RIOGGIO4 SPCSO4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="St" desc="RIOGGIO4 Rx"><DAI name="stVal" sAddr="GS,0,342,0;TX1:RIOGGIO4 Rx,TX2:RIOGGIO4 Rx,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TypeRIO" desc="Tipo RIO"><DAI name="d"><Val>Tipo RIO</Val></DAI><DAI name="setVal" sAddr="A,1,127,1,0"><Val>0</Val></DAI></DOI></LN><LN prefix="RIO" lnClass="GGIO" inst="5" lnType="tdEfRIO_GGIO_v1" desc="Suscripcion modulo RIO 5"><DOI name="Ind1" desc="RIOGGIO5 estado equipo"><DAI name="stVal" sAddr="GS,0,361,0;TX1:RIOGGIO5 estado equipo ,TX2:RIOGGIO5 Device status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind10" desc="RIOGGIO5 ED 9"><DAI name="stVal" sAddr="GS,0,370,0;TX1:RIOGGIO5 ED 9,TX2:RIOGGIO5 DI 9,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind11" desc="RIOGGIO5 ED 10"><DAI name="stVal" sAddr="GS,0,371,0;TX1:RIOGGIO5 ED 10,TX2:RIOGGIO5 DI 10,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind12" desc="RIOGGIO5 ED 11"><DAI name="stVal" sAddr="GS,0,372,0;TX1:RIOGGIO5 ED 11,TX2:RIOGGIO5 DI 11,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind13" desc="RIOGGIO5 ED 12"><DAI name="stVal" sAddr="GS,0,373,0;TX1:RIOGGIO5 ED 12,TX2:RIOGGIO5 DI 12,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind14" desc="RIOGGIO5 SD 1"><DAI name="stVal" sAddr="GS,0,374,0;TX1:RIOGGIO5 SD 1 ,TX2:RIOGGIO5 DO 1  ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind15" desc="RIOGGIO5 SD 2"><DAI name="stVal" sAddr="GS,0,375,0;TX1:RIOGGIO5 SD 2,TX2:RIOGGIO5 DO 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind16" desc="RIOGGIO5 SD 3"><DAI name="stVal" sAddr="GS,0,376,0;TX1:RIOGGIO5 SD 3,TX2:RIOGGIO5 DO 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind17" desc="RIOGGIO5 SD 4"><DAI name="stVal" sAddr="GS,0,377,0;TX1:RIOGGIO5 SD 4,TX2:RIOGGIO5 DO 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind2" desc="RIOGGIO5 ED 1"><DAI name="stVal" sAddr="GS,0,362,0;TX1:RIOGGIO5 ED 1 ,TX2:RIOGGIO5 DI 1   ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind3" desc="RIOGGIO5 ED 2"><DAI name="stVal" sAddr="GS,0,363,0;TX1:RIOGGIO5 ED 2,TX2:RIOGGIO5 DI 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind4" desc="RIOGGIO5 ED 3"><DAI name="stVal" sAddr="GS,0,364,0;TX1:RIOGGIO5 ED 3,TX2:RIOGGIO5 DI 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind5" desc="RIOGGIO5 ED 4"><DAI name="stVal" sAddr="GS,0,365,0;TX1:RIOGGIO5 ED 4,TX2:RIOGGIO5 DI 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind6" desc="RIOGGIO5 ED 5"><DAI name="stVal" sAddr="GS,0,366,0;TX1:RIOGGIO5 ED 5,TX2:RIOGGIO5 DI 5,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind7" desc="RIOGGIO5 ED 6"><DAI name="stVal" sAddr="GS,0,367,0;TX1:RIOGGIO5 ED 6,TX2:RIOGGIO5 DI 6,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind8" desc="RIOGGIO5 ED 7"><DAI name="stVal" sAddr="GS,0,368,0;TX1:RIOGGIO5 ED 7,TX2:RIOGGIO5 DI 7,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind9" desc="RIOGGIO5 ED 8"><DAI name="stVal" sAddr="GS,0,369,0;TX1:RIOGGIO5 ED 8,TX2:RIOGGIO5 DI 8,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,128,2,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,128,3,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,128,4,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,128,5,0"><Val>-1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Suscripcion modulo RIO 5</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="NumRIO" desc="Numero RIO"><DAI name="maxVal"><Val>99</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero RIO</Val></DAI><DAI name="setVal" sAddr="A,1,128,0,0"><Val>0</Val></DAI></DOI><DOI name="SPCSO1" desc="RIOGGIO5 SPCSO1"><DAI name="stVal" sAddr="S,0,464,0;TX1:RIOGGIO5 SPCSO1,TX2:RIOGGIO5 SPCSO1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO2" desc="RIOGGIO5 SPCSO2"><DAI name="stVal" sAddr="S,0,465,0;TX1:RIOGGIO5 SPCSO2,TX2:RIOGGIO5 SPCSO2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO3" desc="RIOGGIO5 SPCSO3"><DAI name="stVal" sAddr="S,0,466,0;TX1:RIOGGIO5 SPCSO3,TX2:RIOGGIO5 SPCSO3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO4" desc="RIOGGIO5 SPCSO4"><DAI name="stVal" sAddr="S,0,467,0;TX1:RIOGGIO5 SPCSO4,TX2:RIOGGIO5 SPCSO4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="St" desc="RIOGGIO5 Rx"><DAI name="stVal" sAddr="GS,0,360,0;TX1:RIOGGIO5 Rx,TX2:RIOGGIO5 Rx,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TypeRIO" desc="Tipo RIO"><DAI name="d"><Val>Tipo RIO</Val></DAI><DAI name="setVal" sAddr="A,1,128,1,0"><Val>0</Val></DAI></DOI></LN><LN prefix="RIO" lnClass="GGIO" inst="6" lnType="tdEfRIO_GGIO_v1" desc="Suscripcion modulo RIO 6"><DOI name="Ind1" desc="RIOGGIO6 estado equipo"><DAI name="stVal" sAddr="GS,0,379,0;TX1:RIOGGIO6 estado equipo ,TX2:RIOGGIO6 Device status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind10" desc="RIOGGIO6 ED 9"><DAI name="stVal" sAddr="GS,0,388,0;TX1:RIOGGIO6 ED 9,TX2:RIOGGIO6 DI 9,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind11" desc="RIOGGIO6 ED 10"><DAI name="stVal" sAddr="GS,0,389,0;TX1:RIOGGIO6 ED 10,TX2:RIOGGIO6 DI 10,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind12" desc="RIOGGIO6 ED 11"><DAI name="stVal" sAddr="GS,0,390,0;TX1:RIOGGIO6 ED 11,TX2:RIOGGIO6 DI 11,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind13" desc="RIOGGIO6 ED 12"><DAI name="stVal" sAddr="GS,0,391,0;TX1:RIOGGIO6 ED 12,TX2:RIOGGIO6 DI 12,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind14" desc="RIOGGIO6 SD 1"><DAI name="stVal" sAddr="GS,0,392,0;TX1:RIOGGIO6 SD 1 ,TX2:RIOGGIO6 DO 1  ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind15" desc="RIOGGIO6 SD 2"><DAI name="stVal" sAddr="GS,0,393,0;TX1:RIOGGIO6 SD 2,TX2:RIOGGIO6 DO 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind16" desc="RIOGGIO6 SD 3"><DAI name="stVal" sAddr="GS,0,394,0;TX1:RIOGGIO6 SD 3,TX2:RIOGGIO6 DO 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind17" desc="RIOGGIO6 SD 4"><DAI name="stVal" sAddr="GS,0,395,0;TX1:RIOGGIO6 SD 4,TX2:RIOGGIO6 DO 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind2" desc="RIOGGIO6 ED 1"><DAI name="stVal" sAddr="GS,0,380,0;TX1:RIOGGIO6 ED 1 ,TX2:RIOGGIO6 DI 1   ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind3" desc="RIOGGIO6 ED 2"><DAI name="stVal" sAddr="GS,0,381,0;TX1:RIOGGIO6 ED 2,TX2:RIOGGIO6 DI 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind4" desc="RIOGGIO6 ED 3"><DAI name="stVal" sAddr="GS,0,382,0;TX1:RIOGGIO6 ED 3,TX2:RIOGGIO6 DI 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind5" desc="RIOGGIO6 ED 4"><DAI name="stVal" sAddr="GS,0,383,0;TX1:RIOGGIO6 ED 4,TX2:RIOGGIO6 DI 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind6" desc="RIOGGIO6 ED 5"><DAI name="stVal" sAddr="GS,0,384,0;TX1:RIOGGIO6 ED 5,TX2:RIOGGIO6 DI 5,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind7" desc="RIOGGIO6 ED 6"><DAI name="stVal" sAddr="GS,0,385,0;TX1:RIOGGIO6 ED 6,TX2:RIOGGIO6 DI 6,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind8" desc="RIOGGIO6 ED 7"><DAI name="stVal" sAddr="GS,0,386,0;TX1:RIOGGIO6 ED 7,TX2:RIOGGIO6 DI 7,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind9" desc="RIOGGIO6 ED 8"><DAI name="stVal" sAddr="GS,0,387,0;TX1:RIOGGIO6 ED 8,TX2:RIOGGIO6 DI 8,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,129,2,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,129,3,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,129,4,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,129,5,0"><Val>-1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Suscripcion modulo RIO 6</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="NumRIO" desc="Numero RIO"><DAI name="maxVal"><Val>99</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero RIO</Val></DAI><DAI name="setVal" sAddr="A,1,129,0,0"><Val>0</Val></DAI></DOI><DOI name="SPCSO1" desc="RIOGGIO6 SPCSO1"><DAI name="stVal" sAddr="S,0,468,0;TX1:RIOGGIO6 SPCSO1,TX2:RIOGGIO6 SPCSO1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO2" desc="RIOGGIO6 SPCSO2"><DAI name="stVal" sAddr="S,0,469,0;TX1:RIOGGIO6 SPCSO2,TX2:RIOGGIO6 SPCSO2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO3" desc="RIOGGIO6 SPCSO3"><DAI name="stVal" sAddr="S,0,470,0;TX1:RIOGGIO6 SPCSO3,TX2:RIOGGIO6 SPCSO3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO4" desc="RIOGGIO6 SPCSO4"><DAI name="stVal" sAddr="S,0,471,0;TX1:RIOGGIO6 SPCSO4,TX2:RIOGGIO6 SPCSO4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="St" desc="RIOGGIO6 Rx"><DAI name="stVal" sAddr="GS,0,378,0;TX1:RIOGGIO6 Rx,TX2:RIOGGIO6 Rx,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TypeRIO" desc="Tipo RIO"><DAI name="d"><Val>Tipo RIO</Val></DAI><DAI name="setVal" sAddr="A,1,129,1,0"><Val>0</Val></DAI></DOI></LN><LN prefix="RIO" lnClass="GGIO" inst="7" lnType="tdEfRIO_GGIO_v1" desc="Suscripcion modulo RIO 7"><DOI name="Ind1" desc="RIOGGIO7 estado equipo"><DAI name="stVal" sAddr="GS,0,397,0;TX1:RIOGGIO7 estado equipo ,TX2:RIOGGIO7 Device status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind10" desc="RIOGGIO7 ED 9"><DAI name="stVal" sAddr="GS,0,406,0;TX1:RIOGGIO7 ED 9,TX2:RIOGGIO7 DI 9,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind11" desc="RIOGGIO7 ED 10"><DAI name="stVal" sAddr="GS,0,407,0;TX1:RIOGGIO7 ED 10,TX2:RIOGGIO7 DI 10,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind12" desc="RIOGGIO7 ED 11"><DAI name="stVal" sAddr="GS,0,408,0;TX1:RIOGGIO7 ED 11,TX2:RIOGGIO7 DI 11,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind13" desc="RIOGGIO7 ED 12"><DAI name="stVal" sAddr="GS,0,409,0;TX1:RIOGGIO7 ED 12,TX2:RIOGGIO7 DI 12,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind14" desc="RIOGGIO7 SD 1"><DAI name="stVal" sAddr="GS,0,410,0;TX1:RIOGGIO7 SD 1 ,TX2:RIOGGIO7 DO 1  ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind15" desc="RIOGGIO7 SD 2"><DAI name="stVal" sAddr="GS,0,411,0;TX1:RIOGGIO7 SD 2,TX2:RIOGGIO7 DO 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind16" desc="RIOGGIO7 SD 3"><DAI name="stVal" sAddr="GS,0,412,0;TX1:RIOGGIO7 SD 3,TX2:RIOGGIO7 DO 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind17" desc="RIOGGIO7 SD 4"><DAI name="stVal" sAddr="GS,0,413,0;TX1:RIOGGIO7 SD 4,TX2:RIOGGIO7 DO 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind2" desc="RIOGGIO7 ED 1"><DAI name="stVal" sAddr="GS,0,398,0;TX1:RIOGGIO7 ED 1 ,TX2:RIOGGIO7 DI 1   ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind3" desc="RIOGGIO7 ED 2"><DAI name="stVal" sAddr="GS,0,399,0;TX1:RIOGGIO7 ED 2,TX2:RIOGGIO7 DI 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind4" desc="RIOGGIO7 ED 3"><DAI name="stVal" sAddr="GS,0,400,0;TX1:RIOGGIO7 ED 3,TX2:RIOGGIO7 DI 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind5" desc="RIOGGIO7 ED 4"><DAI name="stVal" sAddr="GS,0,401,0;TX1:RIOGGIO7 ED 4,TX2:RIOGGIO7 DI 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind6" desc="RIOGGIO7 ED 5"><DAI name="stVal" sAddr="GS,0,402,0;TX1:RIOGGIO7 ED 5,TX2:RIOGGIO7 DI 5,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind7" desc="RIOGGIO7 ED 6"><DAI name="stVal" sAddr="GS,0,403,0;TX1:RIOGGIO7 ED 6,TX2:RIOGGIO7 DI 6,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind8" desc="RIOGGIO7 ED 7"><DAI name="stVal" sAddr="GS,0,404,0;TX1:RIOGGIO7 ED 7,TX2:RIOGGIO7 DI 7,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind9" desc="RIOGGIO7 ED 8"><DAI name="stVal" sAddr="GS,0,405,0;TX1:RIOGGIO7 ED 8,TX2:RIOGGIO7 DI 8,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,130,2,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,130,3,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,130,4,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,130,5,0"><Val>-1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Suscripcion modulo RIO 7</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="NumRIO" desc="Numero RIO"><DAI name="maxVal"><Val>99</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero RIO</Val></DAI><DAI name="setVal" sAddr="A,1,130,0,0"><Val>0</Val></DAI></DOI><DOI name="SPCSO1" desc="RIOGGIO7 SPCSO1"><DAI name="stVal" sAddr="S,0,472,0;TX1:RIOGGIO7 SPCSO1,TX2:RIOGGIO7 SPCSO1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO2" desc="RIOGGIO7 SPCSO2"><DAI name="stVal" sAddr="S,0,473,0;TX1:RIOGGIO7 SPCSO2,TX2:RIOGGIO7 SPCSO2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO3" desc="RIOGGIO7 SPCSO3"><DAI name="stVal" sAddr="S,0,474,0;TX1:RIOGGIO7 SPCSO3,TX2:RIOGGIO7 SPCSO3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO4" desc="RIOGGIO7 SPCSO4"><DAI name="stVal" sAddr="S,0,475,0;TX1:RIOGGIO7 SPCSO4,TX2:RIOGGIO7 SPCSO4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="St" desc="RIOGGIO7 Rx"><DAI name="stVal" sAddr="GS,0,396,0;TX1:RIOGGIO7 Rx,TX2:RIOGGIO7 Rx,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TypeRIO" desc="Tipo RIO"><DAI name="d"><Val>Tipo RIO</Val></DAI><DAI name="setVal" sAddr="A,1,130,1,0"><Val>0</Val></DAI></DOI></LN><LN prefix="RIO" lnClass="GGIO" inst="8" lnType="tdEfRIO_GGIO_v1" desc="Suscripcion modulo RIO 8"><DOI name="Ind1" desc="RIOGGIO8 estado equipo"><DAI name="stVal" sAddr="GS,0,415,0;TX1:RIOGGIO8 estado equipo ,TX2:RIOGGIO8 Device status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind10" desc="RIOGGIO8 ED 9"><DAI name="stVal" sAddr="GS,0,424,0;TX1:RIOGGIO8 ED 9,TX2:RIOGGIO8 DI 9,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind11" desc="RIOGGIO8 ED 10"><DAI name="stVal" sAddr="GS,0,425,0;TX1:RIOGGIO8 ED 10,TX2:RIOGGIO8 DI 10,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind12" desc="RIOGGIO8 ED 11"><DAI name="stVal" sAddr="GS,0,426,0;TX1:RIOGGIO8 ED 11,TX2:RIOGGIO8 DI 11,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind13" desc="RIOGGIO8 ED 12"><DAI name="stVal" sAddr="GS,0,427,0;TX1:RIOGGIO8 ED 12,TX2:RIOGGIO8 DI 12,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind14" desc="RIOGGIO8 SD 1"><DAI name="stVal" sAddr="GS,0,428,0;TX1:RIOGGIO8 SD 1 ,TX2:RIOGGIO8 DO 1  ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind15" desc="RIOGGIO8 SD 2"><DAI name="stVal" sAddr="GS,0,429,0;TX1:RIOGGIO8 SD 2,TX2:RIOGGIO8 DO 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind16" desc="RIOGGIO8 SD 3"><DAI name="stVal" sAddr="GS,0,430,0;TX1:RIOGGIO8 SD 3,TX2:RIOGGIO8 DO 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind17" desc="RIOGGIO8 SD 4"><DAI name="stVal" sAddr="GS,0,431,0;TX1:RIOGGIO8 SD 4,TX2:RIOGGIO8 DO 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind2" desc="RIOGGIO8 ED 1"><DAI name="stVal" sAddr="GS,0,416,0;TX1:RIOGGIO8 ED 1 ,TX2:RIOGGIO8 DI 1   ,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind3" desc="RIOGGIO8 ED 2"><DAI name="stVal" sAddr="GS,0,417,0;TX1:RIOGGIO8 ED 2,TX2:RIOGGIO8 DI 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind4" desc="RIOGGIO8 ED 3"><DAI name="stVal" sAddr="GS,0,418,0;TX1:RIOGGIO8 ED 3,TX2:RIOGGIO8 DI 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind5" desc="RIOGGIO8 ED 4"><DAI name="stVal" sAddr="GS,0,419,0;TX1:RIOGGIO8 ED 4,TX2:RIOGGIO8 DI 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind6" desc="RIOGGIO8 ED 5"><DAI name="stVal" sAddr="GS,0,420,0;TX1:RIOGGIO8 ED 5,TX2:RIOGGIO8 DI 5,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind7" desc="RIOGGIO8 ED 6"><DAI name="stVal" sAddr="GS,0,421,0;TX1:RIOGGIO8 ED 6,TX2:RIOGGIO8 DI 6,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind8" desc="RIOGGIO8 ED 7"><DAI name="stVal" sAddr="GS,0,422,0;TX1:RIOGGIO8 ED 7,TX2:RIOGGIO8 DI 7,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind9" desc="RIOGGIO8 ED 8"><DAI name="stVal" sAddr="GS,0,423,0;TX1:RIOGGIO8 ED 8,TX2:RIOGGIO8 DI 8,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,131,2,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,131,3,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,131,4,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,131,5,0"><Val>-1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Suscripcion modulo RIO 8</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="NumRIO" desc="Numero RIO"><DAI name="maxVal"><Val>99</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero RIO</Val></DAI><DAI name="setVal" sAddr="A,1,131,0,0"><Val>0</Val></DAI></DOI><DOI name="SPCSO1" desc="RIOGGIO8 SPCSO1"><DAI name="stVal" sAddr="S,0,476,0;TX1:RIOGGIO8 SPCSO1,TX2:RIOGGIO8 SPCSO1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO2" desc="RIOGGIO8 SPCSO2"><DAI name="stVal" sAddr="S,0,477,0;TX1:RIOGGIO8 SPCSO2,TX2:RIOGGIO8 SPCSO2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO3" desc="RIOGGIO8 SPCSO3"><DAI name="stVal" sAddr="S,0,478,0;TX1:RIOGGIO8 SPCSO3,TX2:RIOGGIO8 SPCSO3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO4" desc="RIOGGIO8 SPCSO4"><DAI name="stVal" sAddr="S,0,479,0;TX1:RIOGGIO8 SPCSO4,TX2:RIOGGIO8 SPCSO4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="St" desc="RIOGGIO8 Rx"><DAI name="stVal" sAddr="GS,0,414,0;TX1:RIOGGIO8 Rx,TX2:RIOGGIO8 Rx,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TypeRIO" desc="Tipo RIO"><DAI name="d"><Val>Tipo RIO</Val></DAI><DAI name="setVal" sAddr="A,1,131,1,0"><Val>0</Val></DAI></DOI></LN><LN lnClass="MHRE" inst="1" lnType="tdEfMHRE_CD1_v3" desc="Historico Medidas"><DOI name="DayEna" desc="Mascara inhabilitada"><DAI name="d"><Val>Mascara inhabilitada</Val></DAI><DAI name="setVal" sAddr="A,1,139,4,1"><Val>1</Val></DAI></DOI><DOI name="DOrdBMaxIn" desc="INIT MAX BATERIA"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,34, , ,0, ;TX1:INIT MAX BATERIA,TX2:MAX BATTERY INIT" /></SDI></DOI><DOI name="DOrdBMinIn" desc="INIT MIN BATERIA"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,46, , ,0, ;TX1:INIT MIN BATERIA,TX2:MIN BATTERY INIT" /></SDI></DOI><DOI name="DOrdFMaxIn" desc="INIT MAX F"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,32, , ,0, ;TX1:INIT MAX F,TX2:MAX FREQ INIT" /></SDI></DOI><DOI name="DOrdFMinIn" desc="INIT MIN F"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,44, , ,0, ;TX1:INIT MIN F,TX2:MIN FREQ INIT" /></SDI></DOI><DOI name="DOrdIMaxIn" desc="INIT MAX I"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,26, , ,0, ;TX1:INIT MAX I,TX2:MAX CURRENT INIT" /></SDI></DOI><DOI name="DOrdIMinIn" desc="INIT MIN I"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,38, , ,0, ;TX1:INIT MIN I,TX2:MIN CURRENT INIT" /></SDI></DOI><DOI name="DOrdMaxIn" desc="INIT MAXIMETROS"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,24, , ,0, ;TX1:INIT MAXIMETROS,TX2:MAXIMETER INIT" /></SDI></DOI><DOI name="DOrdMinIn" desc="INIT MINIMETROS"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,36, , ,0, ;TX1:INIT MINIMETROS,TX2:MINIMETER INIT" /></SDI></DOI><DOI name="DOrdPMaxIn" desc="INIT MAX P"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,30, , ,0, ;TX1:INIT MAX P,TX2:MAX POWER INIT" /></SDI></DOI><DOI name="DOrdPMinIn" desc="INIT MIN P"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,42, , ,0, ;TX1:INIT MIN P,TX2:MIN POWER INIT" /></SDI></DOI><DOI name="DOrdRstHis" desc="BORRAR HISTORICOS"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,12, , ,0, ;TX1:BORRAR HISTORICOS,TX2:HISTORIC RESET" /></SDI></DOI><DOI name="DOrdVMaxIn" desc="INIT MAX V"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,28, , ,0, ;TX1:INIT MAX V,TX2:MAX VOLTAGE INIT" /></SDI></DOI><DOI name="DOrdVMinIn" desc="INIT MIN V"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,40, , ,0, ;TX1:INIT MIN V,TX2:MIN VOLTAGE INIT" /></SDI></DOI><DOI name="EndH" desc="Hora fin"><DAI name="maxVal"><Val>23</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Hora fin</Val></DAI><DAI name="setVal" sAddr="A,1,139,3,1"><Val>23</Val></DAI></DOI><DOI name="FriEna" desc="Seleccionar viernes"><DAI name="d"><Val>Seleccionar viernes</Val></DAI><DAI name="setVal" sAddr="A,1,139,10,1"><Val>1</Val></DAI></DOI><DOI name="MonEna" desc="Seleccionar lunes"><DAI name="d"><Val>Seleccionar lunes</Val></DAI><DAI name="setVal" sAddr="A,1,139,6,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Historico Medidas</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="RegIntTmm" desc="Intervalo registro (min)"><DAI name="maxVal"><Val>1440</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Intervalo registro (min)</Val></DAI><DAI name="setVal" sAddr="A,1,139,1,0"><Val>15</Val></DAI></DOI><DOI name="RegType" desc="Modo registro"><DAI name="d"><Val>Modo registro</Val></DAI><DAI name="setVal" sAddr="A,1,139,12,0"><Val>0</Val></DAI></DOI><DOI name="SatEna" desc="Seleccionar sabado"><DAI name="d"><Val>Seleccionar sabado</Val></DAI><DAI name="setVal" sAddr="A,1,139,11,1"><Val>1</Val></DAI></DOI><DOI name="SmTmm" desc="Ventana media (min)"><DAI name="maxVal"><Val>15</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Ventana media (min)</Val></DAI><DAI name="setVal" sAddr="A,1,139,0,0"><Val>5</Val></DAI></DOI><DOI name="StH" desc="Hora inicio"><DAI name="maxVal"><Val>23</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Hora inicio</Val></DAI><DAI name="setVal" sAddr="A,1,139,2,1"><Val>0</Val></DAI></DOI><DOI name="SunEna" desc="Seleccionar domingo"><DAI name="d"><Val>Seleccionar domingo</Val></DAI><DAI name="setVal" sAddr="A,1,139,5,1"><Val>1</Val></DAI></DOI><DOI name="ThuEna" desc="Seleccionar jueves"><DAI name="d"><Val>Seleccionar jueves</Val></DAI><DAI name="setVal" sAddr="A,1,139,9,1"><Val>1</Val></DAI></DOI><DOI name="TueEna" desc="Seleccionar martes"><DAI name="d"><Val>Seleccionar martes</Val></DAI><DAI name="setVal" sAddr="A,1,139,7,1"><Val>1</Val></DAI></DOI><DOI name="WedEna" desc="Seleccionar miercoles"><DAI name="d"><Val>Seleccionar miercoles</Val></DAI><DAI name="setVal" sAddr="A,1,139,8,1"><Val>1</Val></DAI></DOI></LN><LN lnClass="GGIO" inst="1" lnType="tdEf6_4GGIO_MD_v4" desc="GGIO Dir.1"><DOI name="DI1Tmms" desc="Tiempo Entrada 01 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,140,3,0"><Val>0</Val></DAI></DOI><DOI name="DI1Type" desc="Tipo Entrada 01"><DAI name="d"><Val>Tipo Entrada 01</Val></DAI><DAI name="setVal" sAddr="A,1,140,4,0"><Val>0</Val></DAI></DOI><DOI name="DI2Tmms" desc="Tiempo Entrada 02 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,140,5,0"><Val>0</Val></DAI></DOI><DOI name="DI2Type" desc="Tipo Entrada 02"><DAI name="d"><Val>Tipo Entrada 02</Val></DAI><DAI name="setVal" sAddr="A,1,140,6,0"><Val>0</Val></DAI></DOI><DOI name="DI3Tmms" desc="Tiempo Entrada 03 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,140,7,0"><Val>0</Val></DAI></DOI><DOI name="DI3Type" desc="Tipo Entrada 03"><DAI name="d"><Val>Tipo Entrada 03</Val></DAI><DAI name="setVal" sAddr="A,1,140,8,0"><Val>0</Val></DAI></DOI><DOI name="DI4Tmms" desc="Tiempo Entrada 04 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,140,9,0"><Val>0</Val></DAI></DOI><DOI name="DI4Type" desc="Tipo Entrada 04"><DAI name="d"><Val>Tipo Entrada 04</Val></DAI><DAI name="setVal" sAddr="A,1,140,10,0"><Val>0</Val></DAI></DOI><DOI name="DI5Tmms" desc="Tiempo Entrada 05 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,140,11,0"><Val>0</Val></DAI></DOI><DOI name="DI5Type" desc="Tipo Entrada 05"><DAI name="d"><Val>Tipo Entrada 05</Val></DAI><DAI name="setVal" sAddr="A,1,140,12,0"><Val>0</Val></DAI></DOI><DOI name="DI6Tmms" desc="Tiempo Entrada 06 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,140,13,0"><Val>0</Val></DAI></DOI><DOI name="DI6Type" desc="Tipo Entrada 06"><DAI name="d"><Val>Tipo Entrada 06</Val></DAI><DAI name="setVal" sAddr="A,1,140,14,0"><Val>0</Val></DAI></DOI><DOI name="DO1Tmms" desc="Tpo. minimo Salida 01 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,140,68,0"><Val>0</Val></DAI></DOI><DOI name="DO1Ty" desc="Tipo Salida 01"><DAI name="d"><Val>Tipo Salida 01</Val></DAI><DAI name="setVal" sAddr="A,1,140,69,0"><Val>0</Val></DAI></DOI><DOI name="DO2Tmms" desc="Tpo. minimo Salida 02 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,140,71,0"><Val>0</Val></DAI></DOI><DOI name="DO2Ty" desc="Tipo Salida 02"><DAI name="d"><Val>Tipo Salida 02</Val></DAI><DAI name="setVal" sAddr="A,1,140,72,0"><Val>0</Val></DAI></DOI><DOI name="DO3Tmms" desc="Tpo. minimo Salida 03 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,140,74,0"><Val>0</Val></DAI></DOI><DOI name="DO3Ty" desc="Tipo Salida 03"><DAI name="d"><Val>Tipo Salida 03</Val></DAI><DAI name="setVal" sAddr="A,1,140,75,0"><Val>0</Val></DAI></DOI><DOI name="DO4Tmms" desc="Tpo. minimo Salida 04 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,140,77,0"><Val>0</Val></DAI></DOI><DOI name="DO4Ty" desc="Tipo Salida 04"><DAI name="d"><Val>Tipo Salida 04</Val></DAI><DAI name="setVal" sAddr="A,1,140,78,0"><Val>0</Val></DAI></DOI><DOI name="Ind1" desc="GGIO1.Entrada digital 01"><DAI name="stVal" sAddr="S,0,0,0;TX1:GGIO1.Entrada digital 1,TX2:GGIO1.Digital Input 1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind2" desc="GGIO1.Entrada digital 02"><DAI name="stVal" sAddr="S,0,1,0;TX1:GGIO1.Entrada digital 2,TX2:GGIO1.Digital Input 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind3" desc="GGIO1.Entrada digital 03"><DAI name="stVal" sAddr="S,0,2,0;TX1:GGIO1.Entrada digital 3,TX2:GGIO1.Digital Input 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind4" desc="GGIO1.Entrada digital 04"><DAI name="stVal" sAddr="S,0,3,0;TX1:GGIO1.Entrada digital 4,TX2:GGIO1.Digital Input 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind5" desc="GGIO1.Entrada digital 05"><DAI name="stVal" sAddr="S,0,4,0;TX1:GGIO1.Entrada digital 5,TX2:GGIO1.Digital Input 5,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind6" desc="GGIO1.Entrada digital 06"><DAI name="stVal" sAddr="S,0,5,0;TX1:GGIO1.Entrada digital 6,TX2:GGIO1.Digital Input 6,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,140,67,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,140,70,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,140,73,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,140,76,0"><Val>-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,140,0,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>GGIO Dir.1</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Nchanges" desc="Numero cambios"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero cambios</Val></DAI><DAI name="setVal" sAddr="A,1,140,2,0"><Val>0</Val></DAI></DOI><DOI name="OscTms" desc="Tiempo oscilacion ED (s)"><DAI name="maxVal"><Val>60</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo oscilacion ED (s)</Val></DAI><DAI name="setVal" sAddr="A,1,140,1,0"><Val>1</Val></DAI></DOI><DOI name="SPCSO1" desc="GGIO1.Salida digital 01"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,512, , ,0, ;TX1:Activar salida 1 Tarjeta 1,TX2:Activate output 1 IO 1" /></SDI><DAI name="stVal" sAddr="S,0,8832,0;TX1:GGIO1.Salida digital 1,TX2:GGIO1.Digital Output 1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO2" desc="GGIO1.Salida digital 02"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,514, , ,0, ;TX1:Activar salida 2 Tarjeta 1,TX2:Activate output 2 IO 1" /></SDI><DAI name="stVal" sAddr="S,0,8833,0;TX1:GGIO1.Salida digital 2,TX2:GGIO1.Digital Output 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO3" desc="GGIO1.Salida digital 03"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,516, , ,0, ;TX1:Activar salida 3 Tarjeta 1,TX2:Activate output 3 IO 1" /></SDI><DAI name="stVal" sAddr="S,0,8834,0;TX1:GGIO1.Salida digital 3,TX2:GGIO1.Digital Output 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO4" desc="GGIO1.Salida digital 04"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,518, , ,0, ;TX1:Activar salida 4 Tarjeta 1,TX2:Activate output 4 IO 1" /></SDI><DAI name="stVal" sAddr="S,0,8835,0;TX1:GGIO1.Salida digital 4,TX2:GGIO1.Digital Output 4,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN><LN lnClass="GGIO" inst="2" lnType="tdEf32_16GGIO_MD_v5" desc="2 - Cartão 6 - 8ED/8SD"><DOI name="AnIn1" desc="GGIO2.Medida 1"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,688,0;TX1:Medida 1,TX2:Measure 1" /></SDI></DOI><DOI name="AnIn2" desc="GGIO2.Medida 2"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,689,0;TX1:Medida 2,TX2:Measure 2" /></SDI></DOI><DOI name="AnIn3" desc="GGIO2.Medida 3"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,690,0;TX1:Medida 3,TX2:Measure 3" /></SDI></DOI><DOI name="AnIn4" desc="GGIO2.Medida 4"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,691,0;TX1:Medida 4,TX2:Measure 4" /></SDI></DOI><DOI name="AnIn5" desc="GGIO2.Medida 5"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,692,0;TX1:Medida 5,TX2:Measure 5" /></SDI></DOI><DOI name="AnIn6" desc="GGIO2.Medida 6"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,693,0;TX1:Medida 6,TX2:Measure 6" /></SDI></DOI><DOI name="AnIn7" desc="GGIO2.Medida 7"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,694,0;TX1:Medida 7,TX2:Measure 7" /></SDI></DOI><DOI name="AnIn8" desc="GGIO2.Medida 8"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,695,0;TX1:Medida 8,TX2:Measure 8" /></SDI></DOI><DOI name="DI10Tmms" desc="Tiempo Entrada 10(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 10(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,21,0"><Val>0</Val></DAI></DOI><DOI name="DI10Type" desc="Tipo Entrada 10"><DAI name="d"><Val>Tipo Entrada 10</Val></DAI><DAI name="setVal" sAddr="A,1,141,22,0"><Val>0</Val></DAI></DOI><DOI name="DI11Tmms" desc="Tiempo Entrada 11(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 11(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,23,0"><Val>0</Val></DAI></DOI><DOI name="DI11Type" desc="Tipo Entrada 11"><DAI name="d"><Val>Tipo Entrada 11</Val></DAI><DAI name="setVal" sAddr="A,1,141,24,0"><Val>0</Val></DAI></DOI><DOI name="DI12Tmms" desc="Tiempo Entrada 12(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 12(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,25,0"><Val>0</Val></DAI></DOI><DOI name="DI12Type" desc="Tipo Entrada 12"><DAI name="d"><Val>Tipo Entrada 12</Val></DAI><DAI name="setVal" sAddr="A,1,141,26,0"><Val>0</Val></DAI></DOI><DOI name="DI13Tmms" desc="Tiempo Entrada 13(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 13(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,27,0"><Val>0</Val></DAI></DOI><DOI name="DI13Type" desc="Tipo Entrada 13"><DAI name="d"><Val>Tipo Entrada 13</Val></DAI><DAI name="setVal" sAddr="A,1,141,28,0"><Val>0</Val></DAI></DOI><DOI name="DI14Tmms" desc="Tiempo Entrada 14(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 14(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,29,0"><Val>0</Val></DAI></DOI><DOI name="DI14Type" desc="Tipo Entrada 14"><DAI name="d"><Val>Tipo Entrada 14</Val></DAI><DAI name="setVal" sAddr="A,1,141,30,0"><Val>0</Val></DAI></DOI><DOI name="DI15Tmms" desc="Tiempo Entrada 15(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 15(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,31,0"><Val>0</Val></DAI></DOI><DOI name="DI15Type" desc="Tipo Entrada 15"><DAI name="d"><Val>Tipo Entrada 15</Val></DAI><DAI name="setVal" sAddr="A,1,141,32,0"><Val>0</Val></DAI></DOI><DOI name="DI16Tmms" desc="Tiempo Entrada 16(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 16(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,33,0"><Val>0</Val></DAI></DOI><DOI name="DI16Type" desc="Tipo Entrada 16"><DAI name="d"><Val>Tipo Entrada 16</Val></DAI><DAI name="setVal" sAddr="A,1,141,34,0"><Val>0</Val></DAI></DOI><DOI name="DI17Tmms" desc="Tiempo Entrada 17(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 17(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,35,0"><Val>0</Val></DAI></DOI><DOI name="DI17Type" desc="Tipo Entrada 17"><DAI name="d"><Val>Tipo Entrada 17</Val></DAI><DAI name="setVal" sAddr="A,1,141,36,0"><Val>0</Val></DAI></DOI><DOI name="DI18Tmms" desc="Tiempo Entrada 18(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 18(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,37,0"><Val>0</Val></DAI></DOI><DOI name="DI18Type" desc="Tipo Entrada 18"><DAI name="d"><Val>Tipo Entrada 18</Val></DAI><DAI name="setVal" sAddr="A,1,141,38,0"><Val>0</Val></DAI></DOI><DOI name="DI19Tmms" desc="Tiempo Entrada 19(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 19(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,39,0"><Val>0</Val></DAI></DOI><DOI name="DI19Type" desc="Tipo Entrada 19"><DAI name="d"><Val>Tipo Entrada 19</Val></DAI><DAI name="setVal" sAddr="A,1,141,40,0"><Val>0</Val></DAI></DOI><DOI name="DI1Tmms" desc="Tiempo Entrada 01 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,3,0"><Val>0</Val></DAI></DOI><DOI name="DI1Type" desc="Tipo Entrada 01"><DAI name="d"><Val>Tipo Entrada 01</Val></DAI><DAI name="setVal" sAddr="A,1,141,4,0"><Val>0</Val></DAI></DOI><DOI name="DI20Tmms" desc="Tiempo Entrada 20(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 20(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,41,0"><Val>0</Val></DAI></DOI><DOI name="DI20Type" desc="Tipo Entrada 20"><DAI name="d"><Val>Tipo Entrada 20</Val></DAI><DAI name="setVal" sAddr="A,1,141,42,0"><Val>0</Val></DAI></DOI><DOI name="DI21Tmms" desc="Tiempo Entrada 21(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 21(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,43,0"><Val>0</Val></DAI></DOI><DOI name="DI21Type" desc="Tipo Entrada 21"><DAI name="d"><Val>Tipo Entrada 21</Val></DAI><DAI name="setVal" sAddr="A,1,141,44,0"><Val>0</Val></DAI></DOI><DOI name="DI22Tmms" desc="Tiempo Entrada 22(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 22(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,45,0"><Val>0</Val></DAI></DOI><DOI name="DI22Type" desc="Tipo Entrada 22"><DAI name="d"><Val>Tipo Entrada 22</Val></DAI><DAI name="setVal" sAddr="A,1,141,46,0"><Val>0</Val></DAI></DOI><DOI name="DI23Tmms" desc="Tiempo Entrada 23(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 23(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,47,0"><Val>0</Val></DAI></DOI><DOI name="DI23Type" desc="Tipo Entrada 23"><DAI name="d"><Val>Tipo Entrada 23</Val></DAI><DAI name="setVal" sAddr="A,1,141,48,0"><Val>0</Val></DAI></DOI><DOI name="DI24Tmms" desc="Tiempo Entrada 24(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 24(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,49,0"><Val>0</Val></DAI></DOI><DOI name="DI24Type" desc="Tipo Entrada 24"><DAI name="d"><Val>Tipo Entrada 24</Val></DAI><DAI name="setVal" sAddr="A,1,141,50,0"><Val>0</Val></DAI></DOI><DOI name="DI25Tmms" desc="Tiempo Entrada 25(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 25(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,51,0"><Val>0</Val></DAI></DOI><DOI name="DI25Type" desc="Tipo Entrada 25"><DAI name="d"><Val>Tipo Entrada 25</Val></DAI><DAI name="setVal" sAddr="A,1,141,52,0"><Val>0</Val></DAI></DOI><DOI name="DI26Tmms" desc="Tiempo Entrada 26(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 26(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,53,0"><Val>0</Val></DAI></DOI><DOI name="DI26Type" desc="Tipo Entrada 26"><DAI name="d"><Val>Tipo Entrada 26</Val></DAI><DAI name="setVal" sAddr="A,1,141,54,0"><Val>0</Val></DAI></DOI><DOI name="DI27Tmms" desc="Tiempo Entrada 27(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 27(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,55,0"><Val>0</Val></DAI></DOI><DOI name="DI27Type" desc="Tipo Entrada 27"><DAI name="d"><Val>Tipo Entrada 27</Val></DAI><DAI name="setVal" sAddr="A,1,141,56,0"><Val>0</Val></DAI></DOI><DOI name="DI28Tmms" desc="Tiempo Entrada 28(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 28(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,57,0"><Val>0</Val></DAI></DOI><DOI name="DI28Type" desc="Tipo Entrada 28"><DAI name="d"><Val>Tipo Entrada 28</Val></DAI><DAI name="setVal" sAddr="A,1,141,58,0"><Val>0</Val></DAI></DOI><DOI name="DI29Tmms" desc="Tiempo Entrada 29(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 29(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,59,0"><Val>0</Val></DAI></DOI><DOI name="DI29Type" desc="Tipo Entrada 29"><DAI name="d"><Val>Tipo Entrada 29</Val></DAI><DAI name="setVal" sAddr="A,1,141,60,0"><Val>0</Val></DAI></DOI><DOI name="DI2Tmms" desc="Tiempo Entrada 02 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,5,0"><Val>0</Val></DAI></DOI><DOI name="DI2Type" desc="Tipo Entrada 02"><DAI name="d"><Val>Tipo Entrada 02</Val></DAI><DAI name="setVal" sAddr="A,1,141,6,0"><Val>0</Val></DAI></DOI><DOI name="DI30Tmms" desc="Tiempo Entrada 30(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 30(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,61,0"><Val>0</Val></DAI></DOI><DOI name="DI30Type" desc="Tipo Entrada 30"><DAI name="d"><Val>Tipo Entrada 30</Val></DAI><DAI name="setVal" sAddr="A,1,141,62,0"><Val>0</Val></DAI></DOI><DOI name="DI31Tmms" desc="Tiempo Entrada 31(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 31(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,63,0"><Val>0</Val></DAI></DOI><DOI name="DI31Type" desc="Tipo Entrada 31"><DAI name="d"><Val>Tipo Entrada 31</Val></DAI><DAI name="setVal" sAddr="A,1,141,64,0"><Val>0</Val></DAI></DOI><DOI name="DI32Tmms" desc="Tiempo Entrada 32(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 32(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,65,0"><Val>0</Val></DAI></DOI><DOI name="DI32Type" desc="Tipo Entrada 32"><DAI name="d"><Val>Tipo Entrada 32</Val></DAI><DAI name="setVal" sAddr="A,1,141,66,0"><Val>0</Val></DAI></DOI><DOI name="DI3Tmms" desc="Tiempo Entrada 03 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,7,0"><Val>0</Val></DAI></DOI><DOI name="DI3Type" desc="Tipo Entrada 03"><DAI name="d"><Val>Tipo Entrada 03</Val></DAI><DAI name="setVal" sAddr="A,1,141,8,0"><Val>0</Val></DAI></DOI><DOI name="DI4Tmms" desc="Tiempo Entrada 04 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,9,0"><Val>0</Val></DAI></DOI><DOI name="DI4Type" desc="Tipo Entrada 04"><DAI name="d"><Val>Tipo Entrada 04</Val></DAI><DAI name="setVal" sAddr="A,1,141,10,0"><Val>0</Val></DAI></DOI><DOI name="DI5Tmms" desc="Tiempo Entrada 05 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,11,0"><Val>0</Val></DAI></DOI><DOI name="DI5Type" desc="Tipo Entrada 05"><DAI name="d"><Val>Tipo Entrada 05</Val></DAI><DAI name="setVal" sAddr="A,1,141,12,0"><Val>1</Val></DAI></DOI><DOI name="DI6Tmms" desc="Tiempo Entrada 06 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,13,0"><Val>0</Val></DAI></DOI><DOI name="DI6Type" desc="Tipo Entrada 06"><DAI name="d"><Val>Tipo Entrada 06</Val></DAI><DAI name="setVal" sAddr="A,1,141,14,0"><Val>0</Val></DAI></DOI><DOI name="DI7Tmms" desc="Tiempo Entrada 07 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 07 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,15,0"><Val>0</Val></DAI></DOI><DOI name="DI7Type" desc="Tipo Entrada 07"><DAI name="d"><Val>Tipo Entrada 07</Val></DAI><DAI name="setVal" sAddr="A,1,141,16,0"><Val>0</Val></DAI></DOI><DOI name="DI8Tmms" desc="Tiempo Entrada 08 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 08 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,17,0"><Val>0</Val></DAI></DOI><DOI name="DI8Type" desc="Tipo Entrada 08"><DAI name="d"><Val>Tipo Entrada 08</Val></DAI><DAI name="setVal" sAddr="A,1,141,18,0"><Val>0</Val></DAI></DOI><DOI name="DI9Tmms" desc="Tiempo Entrada 09 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 09 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,19,0"><Val>0</Val></DAI></DOI><DOI name="DI9Type" desc="Tipo Entrada 09"><DAI name="d"><Val>Tipo Entrada 09</Val></DAI><DAI name="setVal" sAddr="A,1,141,20,0"><Val>0</Val></DAI></DOI><DOI name="DO10Tmms" desc="Tpo. minimo Salida 10 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 10 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,95,0"><Val>0</Val></DAI></DOI><DOI name="DO10Ty" desc="Tipo Salida 10"><DAI name="d"><Val>Tipo Salida 10</Val></DAI><DAI name="setVal" sAddr="A,1,141,96,0"><Val>0</Val></DAI></DOI><DOI name="DO11Tmms" desc="Tpo. minimo Salida 11 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 11 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,98,0"><Val>0</Val></DAI></DOI><DOI name="DO11Ty" desc="Tipo Salida 11"><DAI name="d"><Val>Tipo Salida 11</Val></DAI><DAI name="setVal" sAddr="A,1,141,99,0"><Val>0</Val></DAI></DOI><DOI name="DO12Tmms" desc="Tpo. minimo Salida 12 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 12 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,101,0"><Val>0</Val></DAI></DOI><DOI name="DO12Ty" desc="Tipo Salida 12"><DAI name="d"><Val>Tipo Salida 12</Val></DAI><DAI name="setVal" sAddr="A,1,141,102,0"><Val>0</Val></DAI></DOI><DOI name="DO13Tmms" desc="Tpo. minimo Salida 13 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 13 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,104,0"><Val>0</Val></DAI></DOI><DOI name="DO13Ty" desc="Tipo Salida 13"><DAI name="d"><Val>Tipo Salida 13</Val></DAI><DAI name="setVal" sAddr="A,1,141,105,0"><Val>0</Val></DAI></DOI><DOI name="DO14Tmms" desc="Tpo. minimo Salida 14 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 14 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,107,0"><Val>0</Val></DAI></DOI><DOI name="DO14Ty" desc="Tipo Salida 14"><DAI name="d"><Val>Tipo Salida 14</Val></DAI><DAI name="setVal" sAddr="A,1,141,108,0"><Val>0</Val></DAI></DOI><DOI name="DO15Tmms" desc="Tpo. minimo Salida 15 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 15 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,110,0"><Val>0</Val></DAI></DOI><DOI name="DO15Ty" desc="Tipo Salida 15"><DAI name="d"><Val>Tipo Salida 15</Val></DAI><DAI name="setVal" sAddr="A,1,141,111,0"><Val>0</Val></DAI></DOI><DOI name="DO16Tmms" desc="Tpo. minimo Salida 16 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 16 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,113,0"><Val>0</Val></DAI></DOI><DOI name="DO16Ty" desc="Tipo Salida 16"><DAI name="d"><Val>Tipo Salida 16</Val></DAI><DAI name="setVal" sAddr="A,1,141,114,0"><Val>0</Val></DAI></DOI><DOI name="DO1Tmms" desc="Tpo. minimo Salida 01 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,68,0"><Val>50</Val></DAI></DOI><DOI name="DO1Ty" desc="Tipo Salida 01"><DAI name="d"><Val>Tipo Salida 01</Val></DAI><DAI name="setVal" sAddr="A,1,141,69,0"><Val>0</Val></DAI></DOI><DOI name="DO2Tmms" desc="Tpo. minimo Salida 02 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,71,0"><Val>50</Val></DAI></DOI><DOI name="DO2Ty" desc="Tipo Salida 02"><DAI name="d"><Val>Tipo Salida 02</Val></DAI><DAI name="setVal" sAddr="A,1,141,72,0"><Val>0</Val></DAI></DOI><DOI name="DO3Tmms" desc="Tpo. minimo Salida 03 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,74,0"><Val>50</Val></DAI></DOI><DOI name="DO3Ty" desc="Tipo Salida 03"><DAI name="d"><Val>Tipo Salida 03</Val></DAI><DAI name="setVal" sAddr="A,1,141,75,0"><Val>0</Val></DAI></DOI><DOI name="DO4Tmms" desc="Tpo. minimo Salida 04 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,77,0"><Val>50</Val></DAI></DOI><DOI name="DO4Ty" desc="Tipo Salida 04"><DAI name="d"><Val>Tipo Salida 04</Val></DAI><DAI name="setVal" sAddr="A,1,141,78,0"><Val>0</Val></DAI></DOI><DOI name="DO5Tmms" desc="Tpo. minimo Salida 05 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,80,0"><Val>50</Val></DAI></DOI><DOI name="DO5Ty" desc="Tipo Salida 05"><DAI name="d"><Val>Tipo Salida 05</Val></DAI><DAI name="setVal" sAddr="A,1,141,81,0"><Val>0</Val></DAI></DOI><DOI name="DO6Tmms" desc="Tpo. minimo Salida 06 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,83,0"><Val>50</Val></DAI></DOI><DOI name="DO6Ty" desc="Tipo Salida 06"><DAI name="d"><Val>Tipo Salida 06</Val></DAI><DAI name="setVal" sAddr="A,1,141,84,0"><Val>0</Val></DAI></DOI><DOI name="DO7Tmms" desc="Tpo. minimo Salida 07 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 07 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,86,0"><Val>50</Val></DAI></DOI><DOI name="DO7Ty" desc="Tipo Salida 07"><DAI name="d"><Val>Tipo Salida 07</Val></DAI><DAI name="setVal" sAddr="A,1,141,87,0"><Val>0</Val></DAI></DOI><DOI name="DO8Tmms" desc="Tpo. minimo Salida 08 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 08 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,89,0"><Val>50</Val></DAI></DOI><DOI name="DO8Ty" desc="Tipo Salida 08"><DAI name="d"><Val>Tipo Salida 08</Val></DAI><DAI name="setVal" sAddr="A,1,141,90,0"><Val>0</Val></DAI></DOI><DOI name="DO9Tmms" desc="Tpo. minimo Salida 09 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 09 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,141,92,0"><Val>0</Val></DAI></DOI><DOI name="DO9Ty" desc="Tipo Salida 09"><DAI name="d"><Val>Tipo Salida 09</Val></DAI><DAI name="setVal" sAddr="A,1,141,93,0"><Val>0</Val></DAI></DOI><DOI name="Ind1" desc="ED2-1 19HM1 - SUPERVISÃO BOBINA AB. 1"><DAI name="stVal" sAddr="S,0,32,0;TX1:ED2-1 Disj. Sup. Bob. Ab. 1,TX2:ED2-1 Disj. Sup. Bob. Ab. 1,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind10" desc="GGIO2.Entrada digital 10"><DAI name="stVal" sAddr="S,0,41,0;TX1:GGIO2.Entrada digital 10,TX2:GGIO2.Digital Input 10,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind11" desc="GGIO2.Entrada digital 11"><DAI name="stVal" sAddr="S,0,42,0;TX1:GGIO2.Entrada digital 11,TX2:GGIO2.Digital Input 11,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind12" desc="GGIO2.Entrada digital 12"><DAI name="stVal" sAddr="S,0,43,0;TX1:GGIO2.Entrada digital 12,TX2:GGIO2.Digital Input 12,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind13" desc="GGIO2.Entrada digital 13"><DAI name="stVal" sAddr="S,0,44,0;TX1:GGIO2.Entrada digital 13,TX2:GGIO2.Digital Input 13,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind14" desc="GGIO2.Entrada digital 14"><DAI name="stVal" sAddr="S,0,45,0;TX1:GGIO2.Entrada digital 14,TX2:GGIO2.Digital Input 14,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind15" desc="GGIO2.Entrada digital 15"><DAI name="stVal" sAddr="S,0,46,0;TX1:GGIO2.Entrada digital 15,TX2:GGIO2.Digital Input 15,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind16" desc="GGIO2.Entrada digital 16"><DAI name="stVal" sAddr="S,0,47,0;TX1:GGIO2.Entrada digital 16,TX2:GGIO2.Digital Input 16,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind17" desc="GGIO2.Entrada digital 17"><DAI name="stVal" sAddr="S,0,48,0;TX1:GGIO2.Entrada digital 17,TX2:GGIO2.Digital Input 17,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind18" desc="GGIO2.Entrada digital 18"><DAI name="stVal" sAddr="S,0,49,0;TX1:GGIO2.Entrada digital 18,TX2:GGIO2.Digital Input 18,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind19" desc="GGIO2.Entrada digital 19"><DAI name="stVal" sAddr="S,0,50,0;TX1:GGIO2.Entrada digital 19,TX2:GGIO2.Digital Input 19,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind2" desc="ED2-2 19HM1 - SUPERVISÃO BOBINA AB. 2"><DAI name="stVal" sAddr="S,0,33,0;TX1:ED2-2 Disj. Sup. Bob. Ab. 2,TX2:ED2-2 Disj. Sup. Bob. Ab. 2,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind20" desc="GGIO2.Entrada digital 20"><DAI name="stVal" sAddr="S,0,51,0;TX1:GGIO2.Entrada digital 20,TX2:GGIO2.Digital Input 20,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind21" desc="GGIO2.Entrada digital 21"><DAI name="stVal" sAddr="S,0,52,0;TX1:GGIO2.Entrada digital 21,TX2:GGIO2.Digital Input 21,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind22" desc="GGIO2.Entrada digital 22"><DAI name="stVal" sAddr="S,0,53,0;TX1:GGIO2.Entrada digital 22,TX2:GGIO2.Digital Input 22,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind23" desc="GGIO2.Entrada digital 23"><DAI name="stVal" sAddr="S,0,54,0;TX1:GGIO2.Entrada digital 23,TX2:GGIO2.Digital Input 23,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind24" desc="GGIO2.Entrada digital 24"><DAI name="stVal" sAddr="S,0,55,0;TX1:GGIO2.Entrada digital 24,TX2:GGIO2.Digital Input 24,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind25" desc="GGIO2.Entrada digital 25"><DAI name="stVal" sAddr="S,0,56,0;TX1:GGIO2.Entrada digital 25,TX2:GGIO2.Digital Input 25,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind26" desc="GGIO2.Entrada digital 26"><DAI name="stVal" sAddr="S,0,57,0;TX1:GGIO2.Entrada digital 26,TX2:GGIO2.Digital Input 26,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind27" desc="GGIO2.Entrada digital 27"><DAI name="stVal" sAddr="S,0,58,0;TX1:GGIO2.Entrada digital 27,TX2:GGIO2.Digital Input 27,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind28" desc="GGIO2.Entrada digital 28"><DAI name="stVal" sAddr="S,0,59,0;TX1:GGIO2.Entrada digital 28,TX2:GGIO2.Digital Input 28,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind29" desc="GGIO2.Entrada digital 29"><DAI name="stVal" sAddr="S,0,60,0;TX1:GGIO2.Entrada digital 29,TX2:GGIO2.Digital Input 29,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind3" desc="ED2-3 19HM1 - ABERTO"><DAI name="stVal" sAddr="S,0,34,0;TX1:ED2-3 Disj. Aberto,TX2:ED2-3 Disj. Aberto,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind30" desc="GGIO2.Entrada digital 30"><DAI name="stVal" sAddr="S,0,61,0;TX1:GGIO2.Entrada digital 30,TX2:GGIO2.Digital Input 30,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind31" desc="GGIO2.Entrada digital 31"><DAI name="stVal" sAddr="S,0,62,0;TX1:GGIO2.Entrada digital 31,TX2:GGIO2.Digital Input 31,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind32" desc="GGIO2.Entrada digital 32"><DAI name="stVal" sAddr="S,0,63,0;TX1:GGIO2.Entrada digital 32,TX2:GGIO2.Digital Input 32,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind4" desc="ED2-4 19HM1 - FECHADO"><DAI name="stVal" sAddr="S,0,35,0;TX1:ED2-4 Disj. Fechado,TX2:ED2-4 Disj. Fechado,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind5" desc="ED2-5 19HM1 - MOLAS DESCARREGADAS"><DAI name="stVal" sAddr="S,0,36,0;TX1:ED2-5 Molas Descarregadas,TX2:ED2-5 Molas Descarregadas,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind6" desc="ED2-6 19HM1 - MANOBRA DE ATERR. PERMITIDA"><DAI name="stVal" sAddr="S,0,37,0;TX1:ED2-6 Man. Aterr. Permitida,TX2:ED2-6 Man. Aterr. Permitida,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind7" desc="ED2-7 39HM1-1 - ABERTA"><DAI name="stVal" sAddr="S,0,38,0;TX1:ED2-7 39HM1-1 Aberta,TX2:ED2-7 39HM1-1 Aberta,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind8" desc="ED2-8 39HM1-1 - FECHADA"><DAI name="stVal" sAddr="S,0,39,0;TX1:ED2-8 39HM1-1 Fechada,TX2:ED2-8 39HM1-1 Fechada,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind9" desc="GGIO2.Entrada digital 09"><DAI name="stVal" sAddr="S,0,40,0;TX1:GGIO2.Entrada digital 9,TX2:GGIO2.Digital Input 9,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,67,0"><Val>CTRL/CSWI1.OpOpn.general[ST][1]</Val></DAI></DOI><DOI name="InRef10" desc="Asignacion Salida 10"><DAI name="d"><Val>Asignacion Salida 10</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,94,0"><Val>-1</Val></DAI></DOI><DOI name="InRef11" desc="Asignacion Salida 11"><DAI name="d"><Val>Asignacion Salida 11</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,97,0"><Val>-1</Val></DAI></DOI><DOI name="InRef12" desc="Asignacion Salida 12"><DAI name="d"><Val>Asignacion Salida 12</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,100,0"><Val>-1</Val></DAI></DOI><DOI name="InRef13" desc="Asignacion Salida 13"><DAI name="d"><Val>Asignacion Salida 13</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,103,0"><Val>-1</Val></DAI></DOI><DOI name="InRef14" desc="Asignacion Salida 14"><DAI name="d"><Val>Asignacion Salida 14</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,106,0"><Val>-1</Val></DAI></DOI><DOI name="InRef15" desc="Asignacion Salida 15"><DAI name="d"><Val>Asignacion Salida 15</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,109,0"><Val>-1</Val></DAI></DOI><DOI name="InRef16" desc="Asignacion Salida 16"><DAI name="d"><Val>Asignacion Salida 16</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,112,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,70,0"><Val>CTRL/CSWI1.OpCls.general[ST][1]</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,73,0"><Val>CTRL/CSWI1.EnaCls.stVal[ST][1]</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,76,0"><Val>CTRL/CSWI10.OpOpn.general[ST][1]</Val></DAI></DOI><DOI name="InRef5" desc="Asignacion Salida 05"><DAI name="d"><Val>Asignacion Salida 05</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,79,0"><Val>CTRL/CSWI10.OpCls.general[ST][1]</Val></DAI></DOI><DOI name="InRef6" desc="Asignacion Salida 06"><DAI name="d"><Val>Asignacion Salida 06</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,82,0"><Val>CTRL/fAutGGIO1.Ind4.stVal[ST][1]</Val></DAI></DOI><DOI name="InRef7" desc="Asignacion Salida 07"><DAI name="d"><Val>Asignacion Salida 07</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,85,0"><Val>CTRL/CSWI1.OpOpn.general[ST][1]</Val></DAI></DOI><DOI name="InRef8" desc="Asignacion Salida 08"><DAI name="d"><Val>Asignacion Salida 08</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,88,0"><Val>CTRL/fAutGGIO1.Ind5.stVal[ST][1]</Val></DAI></DOI><DOI name="InRef9" desc="Asignacion Salida 09"><DAI name="d"><Val>Asignacion Salida 09</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,141,91,0"><Val>-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,141,0,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>GGIO Dir.2</Val></DAI><DAI name="paramRev"><Val>300000</Val></DAI></DOI><DOI name="Nchanges" desc="Numero cambios"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero cambios</Val></DAI><DAI name="setVal" sAddr="A,1,141,2,0"><Val>0</Val></DAI></DOI><DOI name="OscTms" desc="Tiempo oscilacion ED (s)"><DAI name="maxVal"><Val>60</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo oscilacion ED (s)</Val></DAI><DAI name="setVal" sAddr="A,1,141,1,0"><Val>1</Val></DAI></DOI><DOI name="SPCSO1" desc="SD2-1 19HM1 - COMANDO DE ABERTURA 1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,544, , ,0, ;TX1:Activar salida 1 Tarjeta 2,TX2:Activate output 1 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8848,0;TX1:SD2-1 Disj. Cmd. Abertura 1,TX2:SD2-1 Disj. Cmd. Abertura 1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO10" desc="GGIO2.Salida digital 10"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,562, , ,0, ;TX1:Activar salida 10 Tarjeta 2,TX2:Activate output 10 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8857,0;TX1:GGIO2.Salida digital 10,TX2:GGIO2.Digital Output 10,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO11" desc="GGIO2.Salida digital 11"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,564, , ,0, ;TX1:Activar salida 11 Tarjeta 2,TX2:Activate output 11 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8858,0;TX1:GGIO2.Salida digital 11,TX2:GGIO2.Digital Output 11,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO12" desc="GGIO2.Salida digital 12"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,566, , ,0, ;TX1:Activar salida 12 Tarjeta 2,TX2:Activate output 12 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8859,0;TX1:GGIO2.Salida digital 12,TX2:GGIO2.Digital Output 12,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO13" desc="GGIO2.Salida digital 13"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,568, , ,0, ;TX1:Activar salida 13 Tarjeta 2,TX2:Activate output 13 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8860,0;TX1:GGIO2.Salida digital 13,TX2:GGIO2.Digital Output 13,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO14" desc="GGIO2.Salida digital 14"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,570, , ,0, ;TX1:Activar salida 14 Tarjeta 2,TX2:Activate output 14 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8861,0;TX1:GGIO2.Salida digital 14,TX2:GGIO2.Digital Output 14,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO15" desc="GGIO2.Salida digital 15"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,572, , ,0, ;TX1:Activar salida 15 Tarjeta 2,TX2:Activate output 15 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8862,0;TX1:GGIO2.Salida digital 15,TX2:GGIO2.Digital Output 15,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO16" desc="GGIO2.Salida digital 16"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,574, , ,0, ;TX1:Activar salida 16 Tarjeta 2,TX2:Activate output 16 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8863,0;TX1:GGIO2.Salida digital 16,TX2:GGIO2.Digital Output 16,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO2" desc="SD2-2 19HM1 - COMANDO DE FECHAMENTO"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,546, , ,0, ;TX1:Activar salida 2 Tarjeta 2,TX2:Activate output 2 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8849,0;TX1:SD2-2 Disj. Cmd. Fechamento,TX2:SD2-2 Disj. Cmd. Fechamento,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO3" desc="SD2-3 19HM1 - BLOQUEIO DE FECHAMENTO (50BF/74TC1/74TC2)"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,548, , ,0, ;TX1:Activar salida 3 Tarjeta 2,TX2:Activate output 3 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8850,0;TX1:SD2-3 Blq. Fe. (50BF/74TC),TX2:SD2-3 Blq. Fe. (50BF/74TC),AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO4" desc="SD2-4 39HM1-1 - COMANDO DE ABERTURA"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,550, , ,0, ;TX1:Activar salida 4 Tarjeta 2,TX2:Activate output 4 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8851,0;TX1:SD2-4 39HM1-1 Cmd. Ab.,TX2:SD2-4 39HM1-1 Cmd. Ab.,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO5" desc="SD2-5 39HM1-1 - COMANDO DE FECHAMENTO"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,552, , ,0, ;TX1:Activar salida 5 Tarjeta 2,TX2:Activate output 5 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8852,0;TX1:SD2-5 39HM1-1 Cmd. Fe.,TX2:SD2-5 39HM1-1 Cmd. Fe.,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO6" desc="SD2-6 19HM1 - DISPARO BOBINA 1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,554, , ,0, ;TX1:Activar salida 6 Tarjeta 2,TX2:Activate output 6 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8853,0;TX1:SD2-6 Disj. Disparo Bob. 1,TX2:SD2-6 Disj. Disparo Bob. 1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO7" desc="SD2-7 19HM1 - COMANDO DE ABERTURA 2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,556, , ,0, ;TX1:Activar salida 7 Tarjeta 2,TX2:Activate output 7 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8854,0;TX1:SD2-7 Disj. Cmd. Abertura 2,TX2:SD2-7 Disj. Cmd. Abertura 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO8" desc="SD2-8 19HM1 - DISPARO BOBINA 2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,558, , ,0, ;TX1:Activar salida 8 Tarjeta 2,TX2:Activate output 8 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8855,0;TX1:SD2-8 Disj. Disparo Bob. 2,TX2:SD2-8 Disj. Disparo Bob. 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SPCSO9" desc="GGIO2.Salida digital 09"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,560, , ,0, ;TX1:Activar salida 9 Tarjeta 2,TX2:Activate output 9 IO 2" /></SDI><DAI name="stVal" sAddr="S,0,8856,0;TX1:GGIO2.Salida digital 9,TX2:GGIO2.Digital Output 9,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN><LN lnClass="GGIO" inst="3" lnType="tdEf32_16GGIO_MD_v5" desc="3 - Cartão 6 - 8ED/8SD"><DOI name="AnIn1" desc="GGIO3.Medida 1"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,696,0;TX1:Medida 1,TX2:Measure 1" /></SDI></DOI><DOI name="AnIn2" desc="GGIO3.Medida 2"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,697,0;TX1:Medida 2,TX2:Measure 2" /></SDI></DOI><DOI name="AnIn3" desc="GGIO3.Medida 3"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,698,0;TX1:Medida 3,TX2:Measure 3" /></SDI></DOI><DOI name="AnIn4" desc="GGIO3.Medida 4"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,699,0;TX1:Medida 4,TX2:Measure 4" /></SDI></DOI><DOI name="AnIn5" desc="GGIO3.Medida 5"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,700,0;TX1:Medida 5,TX2:Measure 5" /></SDI></DOI><DOI name="AnIn6" desc="GGIO3.Medida 6"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,701,0;TX1:Medida 6,TX2:Measure 6" /></SDI></DOI><DOI name="AnIn7" desc="GGIO3.Medida 7"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,702,0;TX1:Medida 7,TX2:Measure 7" /></SDI></DOI><DOI name="AnIn8" desc="GGIO3.Medida 8"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,703,0;TX1:Medida 8,TX2:Measure 8" /></SDI></DOI><DOI name="DI10Tmms" desc="Tiempo Entrada 10(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 10(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,21,0"><Val>0</Val></DAI></DOI><DOI name="DI10Type" desc="Tipo Entrada 10"><DAI name="d"><Val>Tipo Entrada 10</Val></DAI><DAI name="setVal" sAddr="A,1,142,22,0"><Val>0</Val></DAI></DOI><DOI name="DI11Tmms" desc="Tiempo Entrada 11(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 11(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,23,0"><Val>0</Val></DAI></DOI><DOI name="DI11Type" desc="Tipo Entrada 11"><DAI name="d"><Val>Tipo Entrada 11</Val></DAI><DAI name="setVal" sAddr="A,1,142,24,0"><Val>0</Val></DAI></DOI><DOI name="DI12Tmms" desc="Tiempo Entrada 12(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 12(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,25,0"><Val>0</Val></DAI></DOI><DOI name="DI12Type" desc="Tipo Entrada 12"><DAI name="d"><Val>Tipo Entrada 12</Val></DAI><DAI name="setVal" sAddr="A,1,142,26,0"><Val>0</Val></DAI></DOI><DOI name="DI13Tmms" desc="Tiempo Entrada 13(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 13(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,27,0"><Val>0</Val></DAI></DOI><DOI name="DI13Type" desc="Tipo Entrada 13"><DAI name="d"><Val>Tipo Entrada 13</Val></DAI><DAI name="setVal" sAddr="A,1,142,28,0"><Val>0</Val></DAI></DOI><DOI name="DI14Tmms" desc="Tiempo Entrada 14(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 14(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,29,0"><Val>0</Val></DAI></DOI><DOI name="DI14Type" desc="Tipo Entrada 14"><DAI name="d"><Val>Tipo Entrada 14</Val></DAI><DAI name="setVal" sAddr="A,1,142,30,0"><Val>0</Val></DAI></DOI><DOI name="DI15Tmms" desc="Tiempo Entrada 15(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 15(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,31,0"><Val>0</Val></DAI></DOI><DOI name="DI15Type" desc="Tipo Entrada 15"><DAI name="d"><Val>Tipo Entrada 15</Val></DAI><DAI name="setVal" sAddr="A,1,142,32,0"><Val>0</Val></DAI></DOI><DOI name="DI16Tmms" desc="Tiempo Entrada 16(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 16(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,33,0"><Val>0</Val></DAI></DOI><DOI name="DI16Type" desc="Tipo Entrada 16"><DAI name="d"><Val>Tipo Entrada 16</Val></DAI><DAI name="setVal" sAddr="A,1,142,34,0"><Val>0</Val></DAI></DOI><DOI name="DI17Tmms" desc="Tiempo Entrada 17(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 17(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,35,0"><Val>0</Val></DAI></DOI><DOI name="DI17Type" desc="Tipo Entrada 17"><DAI name="d"><Val>Tipo Entrada 17</Val></DAI><DAI name="setVal" sAddr="A,1,142,36,0"><Val>0</Val></DAI></DOI><DOI name="DI18Tmms" desc="Tiempo Entrada 18(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 18(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,37,0"><Val>0</Val></DAI></DOI><DOI name="DI18Type" desc="Tipo Entrada 18"><DAI name="d"><Val>Tipo Entrada 18</Val></DAI><DAI name="setVal" sAddr="A,1,142,38,0"><Val>0</Val></DAI></DOI><DOI name="DI19Tmms" desc="Tiempo Entrada 19(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 19(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,39,0"><Val>0</Val></DAI></DOI><DOI name="DI19Type" desc="Tipo Entrada 19"><DAI name="d"><Val>Tipo Entrada 19</Val></DAI><DAI name="setVal" sAddr="A,1,142,40,0"><Val>0</Val></DAI></DOI><DOI name="DI1Tmms" desc="Tiempo Entrada 01 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,3,0"><Val>0</Val></DAI></DOI><DOI name="DI1Type" desc="Tipo Entrada 01"><DAI name="d"><Val>Tipo Entrada 01</Val></DAI><DAI name="setVal" sAddr="A,1,142,4,0"><Val>0</Val></DAI></DOI><DOI name="DI20Tmms" desc="Tiempo Entrada 20(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 20(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,41,0"><Val>0</Val></DAI></DOI><DOI name="DI20Type" desc="Tipo Entrada 20"><DAI name="d"><Val>Tipo Entrada 20</Val></DAI><DAI name="setVal" sAddr="A,1,142,42,0"><Val>0</Val></DAI></DOI><DOI name="DI21Tmms" desc="Tiempo Entrada 21(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 21(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,43,0"><Val>0</Val></DAI></DOI><DOI name="DI21Type" desc="Tipo Entrada 21"><DAI name="d"><Val>Tipo Entrada 21</Val></DAI><DAI name="setVal" sAddr="A,1,142,44,0"><Val>0</Val></DAI></DOI><DOI name="DI22Tmms" desc="Tiempo Entrada 22(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 22(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,45,0"><Val>0</Val></DAI></DOI><DOI name="DI22Type" desc="Tipo Entrada 22"><DAI name="d"><Val>Tipo Entrada 22</Val></DAI><DAI name="setVal" sAddr="A,1,142,46,0"><Val>0</Val></DAI></DOI><DOI name="DI23Tmms" desc="Tiempo Entrada 23(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 23(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,47,0"><Val>0</Val></DAI></DOI><DOI name="DI23Type" desc="Tipo Entrada 23"><DAI name="d"><Val>Tipo Entrada 23</Val></DAI><DAI name="setVal" sAddr="A,1,142,48,0"><Val>0</Val></DAI></DOI><DOI name="DI24Tmms" desc="Tiempo Entrada 24(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 24(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,49,0"><Val>0</Val></DAI></DOI><DOI name="DI24Type" desc="Tipo Entrada 24"><DAI name="d"><Val>Tipo Entrada 24</Val></DAI><DAI name="setVal" sAddr="A,1,142,50,0"><Val>0</Val></DAI></DOI><DOI name="DI25Tmms" desc="Tiempo Entrada 25(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 25(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,51,0"><Val>0</Val></DAI></DOI><DOI name="DI25Type" desc="Tipo Entrada 25"><DAI name="d"><Val>Tipo Entrada 25</Val></DAI><DAI name="setVal" sAddr="A,1,142,52,0"><Val>0</Val></DAI></DOI><DOI name="DI26Tmms" desc="Tiempo Entrada 26(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 26(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,53,0"><Val>0</Val></DAI></DOI><DOI name="DI26Type" desc="Tipo Entrada 26"><DAI name="d"><Val>Tipo Entrada 26</Val></DAI><DAI name="setVal" sAddr="A,1,142,54,0"><Val>0</Val></DAI></DOI><DOI name="DI27Tmms" desc="Tiempo Entrada 27(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 27(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,55,0"><Val>0</Val></DAI></DOI><DOI name="DI27Type" desc="Tipo Entrada 27"><DAI name="d"><Val>Tipo Entrada 27</Val></DAI><DAI name="setVal" sAddr="A,1,142,56,0"><Val>0</Val></DAI></DOI><DOI name="DI28Tmms" desc="Tiempo Entrada 28(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 28(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,57,0"><Val>0</Val></DAI></DOI><DOI name="DI28Type" desc="Tipo Entrada 28"><DAI name="d"><Val>Tipo Entrada 28</Val></DAI><DAI name="setVal" sAddr="A,1,142,58,0"><Val>0</Val></DAI></DOI><DOI name="DI29Tmms" desc="Tiempo Entrada 29(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 29(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,59,0"><Val>0</Val></DAI></DOI><DOI name="DI29Type" desc="Tipo Entrada 29"><DAI name="d"><Val>Tipo Entrada 29</Val></DAI><DAI name="setVal" sAddr="A,1,142,60,0"><Val>0</Val></DAI></DOI><DOI name="DI2Tmms" desc="Tiempo Entrada 02 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,5,0"><Val>0</Val></DAI></DOI><DOI name="DI2Type" desc="Tipo Entrada 02"><DAI name="d"><Val>Tipo Entrada 02</Val></DAI><DAI name="setVal" sAddr="A,1,142,6,0"><Val>0</Val></DAI></DOI><DOI name="DI30Tmms" desc="Tiempo Entrada 30(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 30(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,61,0"><Val>0</Val></DAI></DOI><DOI name="DI30Type" desc="Tipo Entrada 30"><DAI name="d"><Val>Tipo Entrada 30</Val></DAI><DAI name="setVal" sAddr="A,1,142,62,0"><Val>0</Val></DAI></DOI><DOI name="DI31Tmms" desc="Tiempo Entrada 31(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 31(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,63,0"><Val>0</Val></DAI></DOI><DOI name="DI31Type" desc="Tipo Entrada 31"><DAI name="d"><Val>Tipo Entrada 31</Val></DAI><DAI name="setVal" sAddr="A,1,142,64,0"><Val>0</Val></DAI></DOI><DOI name="DI32Tmms" desc="Tiempo Entrada 32(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 32(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,65,0"><Val>0</Val></DAI></DOI><DOI name="DI32Type" desc="Tipo Entrada 32"><DAI name="d"><Val>Tipo Entrada 32</Val></DAI><DAI name="setVal" sAddr="A,1,142,66,0"><Val>0</Val></DAI></DOI><DOI name="DI3Tmms" desc="Tiempo Entrada 03 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,7,0"><Val>0</Val></DAI></DOI><DOI name="DI3Type" desc="Tipo Entrada 03"><DAI name="d"><Val>Tipo Entrada 03</Val></DAI><DAI name="setVal" sAddr="A,1,142,8,0"><Val>0</Val></DAI></DOI><DOI name="DI4Tmms" desc="Tiempo Entrada 04 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,9,0"><Val>0</Val></DAI></DOI><DOI name="DI4Type" desc="Tipo Entrada 04"><DAI name="d"><Val>Tipo Entrada 04</Val></DAI><DAI name="setVal" sAddr="A,1,142,10,0"><Val>0</Val></DAI></DOI><DOI name="DI5Tmms" desc="Tiempo Entrada 05 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,11,0"><Val>0</Val></DAI></DOI><DOI name="DI5Type" desc="Tipo Entrada 05"><DAI name="d"><Val>Tipo Entrada 05</Val></DAI><DAI name="setVal" sAddr="A,1,142,12,0"><Val>0</Val></DAI></DOI><DOI name="DI6Tmms" desc="Tiempo Entrada 06 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,13,0"><Val>0</Val></DAI></DOI><DOI name="DI6Type" desc="Tipo Entrada 06"><DAI name="d"><Val>Tipo Entrada 06</Val></DAI><DAI name="setVal" sAddr="A,1,142,14,0"><Val>0</Val></DAI></DOI><DOI name="DI7Tmms" desc="Tiempo Entrada 07 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 07 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,15,0"><Val>0</Val></DAI></DOI><DOI name="DI7Type" desc="Tipo Entrada 07"><DAI name="d"><Val>Tipo Entrada 07</Val></DAI><DAI name="setVal" sAddr="A,1,142,16,0"><Val>0</Val></DAI></DOI><DOI name="DI8Tmms" desc="Tiempo Entrada 08 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 08 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,17,0"><Val>0</Val></DAI></DOI><DOI name="DI8Type" desc="Tipo Entrada 08"><DAI name="d"><Val>Tipo Entrada 08</Val></DAI><DAI name="setVal" sAddr="A,1,142,18,0"><Val>0</Val></DAI></DOI><DOI name="DI9Tmms" desc="Tiempo Entrada 09 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 09 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,19,0"><Val>0</Val></DAI></DOI><DOI name="DI9Type" desc="Tipo Entrada 09"><DAI name="d"><Val>Tipo Entrada 09</Val></DAI><DAI name="setVal" sAddr="A,1,142,20,0"><Val>0</Val></DAI></DOI><DOI name="DO10Tmms" desc="Tpo. minimo Salida 10 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 10 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,95,0"><Val>0</Val></DAI></DOI><DOI name="DO10Ty" desc="Tipo Salida 10"><DAI name="d"><Val>Tipo Salida 10</Val></DAI><DAI name="setVal" sAddr="A,1,142,96,0"><Val>0</Val></DAI></DOI><DOI name="DO11Tmms" desc="Tpo. minimo Salida 11 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 11 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,98,0"><Val>0</Val></DAI></DOI><DOI name="DO11Ty" desc="Tipo Salida 11"><DAI name="d"><Val>Tipo Salida 11</Val></DAI><DAI name="setVal" sAddr="A,1,142,99,0"><Val>0</Val></DAI></DOI><DOI name="DO12Tmms" desc="Tpo. minimo Salida 12 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 12 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,101,0"><Val>0</Val></DAI></DOI><DOI name="DO12Ty" desc="Tipo Salida 12"><DAI name="d"><Val>Tipo Salida 12</Val></DAI><DAI name="setVal" sAddr="A,1,142,102,0"><Val>0</Val></DAI></DOI><DOI name="DO13Tmms" desc="Tpo. minimo Salida 13 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 13 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,104,0"><Val>0</Val></DAI></DOI><DOI name="DO13Ty" desc="Tipo Salida 13"><DAI name="d"><Val>Tipo Salida 13</Val></DAI><DAI name="setVal" sAddr="A,1,142,105,0"><Val>0</Val></DAI></DOI><DOI name="DO14Tmms" desc="Tpo. minimo Salida 14 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 14 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,107,0"><Val>0</Val></DAI></DOI><DOI name="DO14Ty" desc="Tipo Salida 14"><DAI name="d"><Val>Tipo Salida 14</Val></DAI><DAI name="setVal" sAddr="A,1,142,108,0"><Val>0</Val></DAI></DOI><DOI name="DO15Tmms" desc="Tpo. minimo Salida 15 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 15 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,110,0"><Val>0</Val></DAI></DOI><DOI name="DO15Ty" desc="Tipo Salida 15"><DAI name="d"><Val>Tipo Salida 15</Val></DAI><DAI name="setVal" sAddr="A,1,142,111,0"><Val>0</Val></DAI></DOI><DOI name="DO16Tmms" desc="Tpo. minimo Salida 16 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 16 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,113,0"><Val>0</Val></DAI></DOI><DOI name="DO16Ty" desc="Tipo Salida 16"><DAI name="d"><Val>Tipo Salida 16</Val></DAI><DAI name="setVal" sAddr="A,1,142,114,0"><Val>0</Val></DAI></DOI><DOI name="DO1Tmms" desc="Tpo. minimo Salida 01 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,68,0"><Val>50</Val></DAI></DOI><DOI name="DO1Ty" desc="Tipo Salida 01"><DAI name="d"><Val>Tipo Salida 01</Val></DAI><DAI name="setVal" sAddr="A,1,142,69,0"><Val>0</Val></DAI></DOI><DOI name="DO2Tmms" desc="Tpo. minimo Salida 02 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,71,0"><Val>50</Val></DAI></DOI><DOI name="DO2Ty" desc="Tipo Salida 02"><DAI name="d"><Val>Tipo Salida 02</Val></DAI><DAI name="setVal" sAddr="A,1,142,72,0"><Val>0</Val></DAI></DOI><DOI name="DO3Tmms" desc="Tpo. minimo Salida 03 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,74,0"><Val>50</Val></DAI></DOI><DOI name="DO3Ty" desc="Tipo Salida 03"><DAI name="d"><Val>Tipo Salida 03</Val></DAI><DAI name="setVal" sAddr="A,1,142,75,0"><Val>0</Val></DAI></DOI><DOI name="DO4Tmms" desc="Tpo. minimo Salida 04 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,77,0"><Val>50</Val></DAI></DOI><DOI name="DO4Ty" desc="Tipo Salida 04"><DAI name="d"><Val>Tipo Salida 04</Val></DAI><DAI name="setVal" sAddr="A,1,142,78,0"><Val>0</Val></DAI></DOI><DOI name="DO5Tmms" desc="Tpo. minimo Salida 05 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,80,0"><Val>50</Val></DAI></DOI><DOI name="DO5Ty" desc="Tipo Salida 05"><DAI name="d"><Val>Tipo Salida 05</Val></DAI><DAI name="setVal" sAddr="A,1,142,81,0"><Val>0</Val></DAI></DOI><DOI name="DO6Tmms" desc="Tpo. minimo Salida 06 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,83,0"><Val>50</Val></DAI></DOI><DOI name="DO6Ty" desc="Tipo Salida 06"><DAI name="d"><Val>Tipo Salida 06</Val></DAI><DAI name="setVal" sAddr="A,1,142,84,0"><Val>0</Val></DAI></DOI><DOI name="DO7Tmms" desc="Tpo. minimo Salida 07 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 07 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,86,0"><Val>50</Val></DAI></DOI><DOI name="DO7Ty" desc="Tipo Salida 07"><DAI name="d"><Val>Tipo Salida 07</Val></DAI><DAI name="setVal" sAddr="A,1,142,87,0"><Val>0</Val></DAI></DOI><DOI name="DO8Tmms" desc="Tpo. minimo Salida 08 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 08 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,89,0"><Val>50</Val></DAI></DOI><DOI name="DO8Ty" desc="Tipo Salida 08"><DAI name="d"><Val>Tipo Salida 08</Val></DAI><DAI name="setVal" sAddr="A,1,142,90,0"><Val>0</Val></DAI></DOI><DOI name="DO9Tmms" desc="Tpo. minimo Salida 09 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 09 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,142,92,0"><Val>0</Val></DAI></DOI><DOI name="DO9Ty" desc="Tipo Salida 09"><DAI name="d"><Val>Tipo Salida 09</Val></DAI><DAI name="setVal" sAddr="A,1,142,93,0"><Val>0</Val></DAI></DOI><DOI name="Ind1" desc="ED3-1 39HM1-2 - ATERRADA"><DAI name="stVal" sAddr="S,0,64,0;TX1:ED3-1 39HM1-2 Aterrada,TX2:ED3-1 39HM1-2 Aterrada,AC:1.2,ED:0.0,AD:0.0" /></DOI><DOI name="Ind10" desc="GGIO3.Entrada digital 10"><DAI name="stVal" sAddr="S,0,73,0;TX1:GGIO3.Entrada digital 10,TX2:GGIO3.Digital Input 10,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind11" desc="GGIO3.Entrada digital 11"><DAI name="stVal" sAddr="S,0,74,0;TX1:GGIO3.Entrada digital 11,TX2:GGIO3.Digital Input 11,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind12" desc="GGIO3.Entrada digital 12"><DAI name="stVal" sAddr="S,0,75,0;TX1:GGIO3.Entrada digital 12,TX2:GGIO3.Digital Input 12,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind13" desc="GGIO3.Entrada digital 13"><DAI name="stVal" sAddr="S,0,76,0;TX1:GGIO3.Entrada digital 13,TX2:GGIO3.Digital Input 13,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind14" desc="GGIO3.Entrada digital 14"><DAI name="stVal" sAddr="S,0,77,0;TX1:GGIO3.Entrada digital 14,TX2:GGIO3.Digital Input 14,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind15" desc="GGIO3.Entrada digital 15"><DAI name="stVal" sAddr="S,0,78,0;TX1:GGIO3.Entrada digital 15,TX2:GGIO3.Digital Input 15,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind16" desc="GGIO3.Entrada digital 16"><DAI name="stVal" sAddr="S,0,79,0;TX1:GGIO3.Entrada digital 16,TX2:GGIO3.Digital Input 16,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind17" desc="GGIO3.Entrada digital 17"><DAI name="stVal" sAddr="S,0,80,0;TX1:GGIO3.Entrada digital 17,TX2:GGIO3.Digital Input 17,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind18" desc="GGIO3.Entrada digital 18"><DAI name="stVal" sAddr="S,0,81,0;TX1:GGIO3.Entrada digital 18,TX2:GGIO3.Digital Input 18,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind19" desc="GGIO3.Entrada digital 19"><DAI name="stVal" sAddr="S,0,82,0;TX1:GGIO3.Entrada digital 19,TX2:GGIO3.Digital Input 19,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind2" desc="ED3-2 19HM1- BAIXA PRESSÃO SF6"><DAI name="stVal" sAddr="S,0,65,1;TX1:ED3-2 Disj. Baixa Press. SF6,TX2:ED3-2 Disj. Baixa Press. SF6,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind20" desc="GGIO3.Entrada digital 20"><DAI name="stVal" sAddr="S,0,83,0;TX1:GGIO3.Entrada digital 20,TX2:GGIO3.Digital Input 20,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind21" desc="GGIO3.Entrada digital 21"><DAI name="stVal" sAddr="S,0,84,0;TX1:GGIO3.Entrada digital 21,TX2:GGIO3.Digital Input 21,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind22" desc="GGIO3.Entrada digital 22"><DAI name="stVal" sAddr="S,0,85,0;TX1:GGIO3.Entrada digital 22,TX2:GGIO3.Digital Input 22,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind23" desc="GGIO3.Entrada digital 23"><DAI name="stVal" sAddr="S,0,86,0;TX1:GGIO3.Entrada digital 23,TX2:GGIO3.Digital Input 23,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind24" desc="GGIO3.Entrada digital 24"><DAI name="stVal" sAddr="S,0,87,0;TX1:GGIO3.Entrada digital 24,TX2:GGIO3.Digital Input 24,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind25" desc="GGIO3.Entrada digital 25"><DAI name="stVal" sAddr="S,0,88,0;TX1:GGIO3.Entrada digital 25,TX2:GGIO3.Digital Input 25,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind26" desc="GGIO3.Entrada digital 26"><DAI name="stVal" sAddr="S,0,89,0;TX1:GGIO3.Entrada digital 26,TX2:GGIO3.Digital Input 26,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind27" desc="GGIO3.Entrada digital 27"><DAI name="stVal" sAddr="S,0,90,0;TX1:GGIO3.Entrada digital 27,TX2:GGIO3.Digital Input 27,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind28" desc="GGIO3.Entrada digital 28"><DAI name="stVal" sAddr="S,0,91,0;TX1:GGIO3.Entrada digital 28,TX2:GGIO3.Digital Input 28,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind29" desc="GGIO3.Entrada digital 29"><DAI name="stVal" sAddr="S,0,92,0;TX1:GGIO3.Entrada digital 29,TX2:GGIO3.Digital Input 29,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind3" desc="ED3-3 19HM1- ALTA PRESSÃO SF6"><DAI name="stVal" sAddr="S,0,66,1;TX1:ED3-3 Disj. Alta Press. SF6,TX2:ED3-3 Disj. Alta Press. SF6,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind30" desc="GGIO3.Entrada digital 30"><DAI name="stVal" sAddr="S,0,93,0;TX1:GGIO3.Entrada digital 30,TX2:GGIO3.Digital Input 30,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind31" desc="GGIO3.Entrada digital 31"><DAI name="stVal" sAddr="S,0,94,0;TX1:GGIO3.Entrada digital 31,TX2:GGIO3.Digital Input 31,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind32" desc="GGIO3.Entrada digital 32"><DAI name="stVal" sAddr="S,0,95,0;TX1:GGIO3.Entrada digital 32,TX2:GGIO3.Digital Input 32,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind4" desc="ED3-4 PRESENÇA DE TENSÃO NOS CABOS R1"><DAI name="stVal" sAddr="S,0,67,0;TX1:ED3-4 Presenca de Tensao R1,TX2:ED3-4 Presenca de Tensao R1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind5" desc="ED3-5 CIRCUITO DE TP (FASE)"><DAI name="stVal" sAddr="S,0,68,0;TX1:ED3-5 Circ. TP. (Fase) Ok,TX2:ED3-5 Circ. TP. (Fase) Ok,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind6" desc="ED3-6 125VCC COMANDO"><DAI name="stVal" sAddr="S,0,69,0;TX1:ED3-6 Vcc Cmd Ok,TX2:ED3-6 Vcc Cmd Ok,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind7" desc="ED3-7 125VCC MOTOR"><DAI name="stVal" sAddr="S,0,70,0;TX1:ED3-7 Vcc Motor Ok,TX2:ED3-7 Vcc Motor Ok,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind8" desc="ED3-8 TSA-1 - FALHA INTERNA"><DAI name="stVal" sAddr="S,0,71,0;TX1:ED3-8 TSA-1 Falha Interna,TX2:ED3-8 TSA-1 Falha Interna,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ind9" desc="GGIO3.Entrada digital 09"><DAI name="stVal" sAddr="S,0,72,0;TX1:GGIO3.Entrada digital 9,TX2:GGIO3.Digital Input 9,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,142,67,0"><Val>CTRL/CSWI11.OpOpn.general[ST][1]</Val></DAI></DOI><DOI name="InRef10" desc="Asignacion Salida 10"><DAI name="d"><Val>Asignacion Salida 10</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,142,94,0"><Val>-1</Val></DAI></DOI><DOI name="InRef11" desc="Asignacion Salida 11"><DAI name="d"><Val>Asignacion Salida 11</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,142,97,0"><Val>-1</Val></DAI></DOI><DOI name="InRef12" desc="Asignacion Salida 12"><DAI name="d"><Val>Asignacion Salida 12</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,142,100,0"><Val>-1</Val></DAI></DOI><DOI name="InRef13" desc="Asignacion Salida 13"><DAI name="d"><Val>Asignacion Salida 13</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,142,103,0"><Val>-1</Val></DAI></DOI><DOI name="InRef14" desc="Asignacion Salida 14"><DAI name="d"><Val>Asignacion Salida 14</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,142,106,0"><Val>-1</Val></DAI></DOI><DOI name="InRef15" desc="Asignacion Salida 15"><DAI name="d"><Val>Asignacion Salida 15</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,142,109,0"><Val>-1</Val></DAI></DOI><DOI name="InRef16" desc="Asignacion Salida 16"><DAI name="d"><Val>Asignacion Salida 16</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,142,112,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,142,70,0"><Val>CTRL/CSWI11.OpCls.general[ST][1]</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,142,73,0"><Val>CTRL/sAutGGIO2.Ind19.stVal[ST][1]</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,142,76,0"><Val>-1</Val></DAI></DOI><DOI name="InRef5" desc="Asignacion Salida 05"><DAI name="d"><Val>Asignacion Salida 05</Val></DAI><DAI name="in