sGroup="6">0.05</Val></DAI></SDI></DOI></LN><LN lnClass="RLSS" inst="1" lnType="tdEfRLSS_v0" desc="Supervision Sincronismo"><DOI name="LogInExSy" desc="Permiso sincronismo exter."><DAI name="d"><Val>Permiso sincronismo exter.</Val></DAI><DAI name="setVal" sAddr="A,0,111,5,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,111,4,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Supervision Sincronismo</Val></DAI><DAI name="paramRev"><Val>580000</Val></DAI></DOI><DOI name="Rec1SyEna" desc="Superv. Reeng.1 trifasico"><DAI name="d"><Val>Superv. Reeng.1 trifasico</Val></DAI><DAI name="setVal" sAddr="A,0,111,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="RecSyEna" desc="Supervi. resto reenganche"><DAI name="d"><Val>Supervi. resto reenganche</Val></DAI><DAI name="setVal" sAddr="A,0,111,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="SynTyp" desc="Tipo de sincronismo"><DAI name="d"><Val>Tipo de sincronismo</Val></DAI><DAI name="setVal" sAddr="A,0,111,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="SyWaTms" desc="Tpo. espera sincronismo(s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Tpo. espera sincronismo(s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,111,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI></LN><LN lnClass="RTCS" inst="1" lnType="tdEfRTCS_v1" desc="Bloqueo por Circuito Disparo"><DOI name="ClBlTCF" desc="Bloqueo con fallo bobinas"><DAI name="d"><Val>Bloqueo con fallo bobinas</Val></DAI><DAI name="setVal" sAddr="A,0,113,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Bloqueo por Circuito Disparo</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN><LN lnClass="CCTS" inst="1" lnType="tdEfCCTS_v1" desc="Supervision CT"><DOI name="CTSpv" desc="Supervision CT"><DAI name="stVal" sAddr="S,0,24586,0;TX1:Supervision CT,TX2:CT Supervision,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="CTSpvEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,116,0,0"><Val>0</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,116,1,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Supervision CT</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="StEna" desc="Estado Supervision CT"><DAI name="stVal" sAddr="S,0,9060,0;TX1:Estado Supervision CT,TX2:CT Supervision Status,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN><LN lnClass="TCIN" inst="1" lnType="tdEfTCIN_v2" desc="Intensidad Nominal"><DOI name="GndInom" desc="I nominal neutro"><DAI name="d"><Val>I nominal neutro</Val></DAI><DAI name="setVal" sAddr="A,0,120,1,0"><Val>2</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Intensidad Nominal</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="PhsInom" desc="I nominal fases"><DAI name="d"><Val>I nominal fases</Val></DAI><DAI name="setVal" sAddr="A,0,120,0,0"><Val>2</Val></DAI></DOI><DOI name="PolInom" desc="I nominal polarizacion"><DAI name="d"><Val>I nominal polarizacion</Val></DAI><DAI name="setVal" sAddr="A,0,120,3,0"><Val>1</Val></DAI></DOI><DOI name="SelI0" desc="Tipo de medida 3I0-IN"><DAI name="d"><Val>Tipo de medida 3I0-IN</Val></DAI><DAI name="setVal" sAddr="A,0,120,4,0"><Val>1</Val></DAI></DOI><DOI name="SgndInom" desc="I nominal neutro sensible"><DAI name="d"><Val>I nominal neutro sensible</Val></DAI><DAI name="setVal" sAddr="A,0,120,2,0"><Val>1</Val></DAI></DOI></LN><LN lnClass="MPWE" inst="1" lnType="tdEfPROT_MPWE_v1" desc="Medidas Potencia y Energia"><DOI name="CorVArh" desc="Constante energia reactiva"><SDI name="maxVal"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Constante energia reactiva</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,121,3,0"><Val>1000</Val></DAI></SDI></DOI><DOI name="CorWh" desc="Constante energia activa"><SDI name="maxVal"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Constante energia activa</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,121,2,0"><Val>1000</Val></DAI></SDI></DOI><DOI name="DOrdInitEn" desc="INIT ENERGIA"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,8, , ,0, ;TX1:INIT ENERGIA,TX2:ENERGY INIT" /></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Medidas Potencia y Energia</Val></DAI><DAI name="paramRev"><Val>740000</Val></DAI></DOI><DOI name="PSiCh" desc="Cambio signo P"><DAI name="d"><Val>Cambio signo P</Val></DAI><DAI name="setVal" sAddr="A,0,121,0,1"><Val>0</Val></DAI></DOI><DOI name="QSiCh" desc="Cambio signo Q"><DAI name="d"><Val>Cambio signo Q</Val></DAI><DAI name="setVal" sAddr="A,0,121,1,1"><Val>0</Val></DAI></DOI></LN><LN lnClass="RDRE" inst="1" lnType="tdEfRDRE_CD1_v4" desc="Configuracion Oscilografia"><DOI name="ContMode" desc="Modo continuo"><DAI name="d"><Val>Modo continuo</Val></DAI><DAI name="setVal" sAddr="A,0,122,203,0"><Val>0</Val></DAI></DOI><DOI name="DOrdRstOsc" desc="BORRAR OSCILOS"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,14, , ,0, ;TX1:BORRAR OSCILOS,TX2:OSCILO RESET" /></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion Oscilografia</Val></DAI><DAI name="paramRev"><Val>160000</Val></DAI></DOI><DOI name="NuSaCy" desc="Numero de muestras /ciclo"><DAI name="d"><Val>Numero de muestras /ciclo</Val></DAI><DAI name="setVal" sAddr="A,0,122,2,0"><Val>1</Val></DAI></DOI><DOI name="OscCyc" desc="Duracion oscilo (ciclos)"><DAI name="maxVal"><Val>420</Val></DAI><DAI name="minVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Duracion oscilo (ciclos)</Val></DAI><DAI name="setVal" sAddr="A,0,122,0,0"><Val>50</Val></DAI></DOI><DOI name="OscReg1" desc="Señal registrada oscilo 01"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 01</Val></DAI><DAI name="setVal" sAddr="A,0,122,3,0"><Val>8544</Val></DAI></DOI><DOI name="OscReg10" desc="Señal registrada oscilo 10"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 10</Val></DAI><DAI name="setVal" sAddr="A,0,122,21,0"><Val>9111</Val></DAI></DOI><DOI name="OscReg100" desc="Señal registrada oscilo 100"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 100</Val></DAI><DAI name="setVal" sAddr="A,0,122,201,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg11" desc="Señal registrada oscilo 11"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 11</Val></DAI><DAI name="setVal" sAddr="A,0,122,23,0"><Val>9105</Val></DAI></DOI><DOI name="OscReg12" desc="Señal registrada oscilo 12"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 12</Val></DAI><DAI name="setVal" sAddr="A,0,122,25,0"><Val>8399</Val></DAI></DOI><DOI name="OscReg13" desc="Señal registrada oscilo 13"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 13</Val></DAI><DAI name="setVal" sAddr="A,0,122,27,0"><Val>8543</Val></DAI></DOI><DOI name="OscReg14" desc="Señal registrada oscilo 14"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 14</Val></DAI><DAI name="setVal" sAddr="A,0,122,29,0"><Val>-1</Val></DAI></DOI><DOI name="OscReg15" desc="Señal registrada oscilo 15"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 15</Val></DAI><DAI name="setVal" sAddr="A,0,122,31,0"><Val>-1</Val></DAI></DOI><DOI name="OscReg16" desc="Señal registrada oscilo 16"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 16</Val></DAI><DAI name="setVal" sAddr="A,0,122,33,0"><Val>-1</Val></DAI></DOI><DOI name="OscReg17" desc="Señal registrada oscilo 17"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 17</Val></DAI><DAI name="setVal" sAddr="A,0,122,35,0"><Val>-1</Val></DAI></DOI><DOI name="OscReg18" desc="Señal registrada oscilo 18"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 18</Val></DAI><DAI name="setVal" sAddr="A,0,122,37,0"><Val>-1</Val></DAI></DOI><DOI name="OscReg19" desc="Señal registrada oscilo 19"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 19</Val></DAI><DAI name="setVal" sAddr="A,0,122,39,0"><Val>-1</Val></DAI></DOI><DOI name="OscReg2" desc="Señal registrada oscilo 02"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 02</Val></DAI><DAI name="setVal" sAddr="A,0,122,5,0"><Val>8545</Val></DAI></DOI><DOI name="OscReg20" desc="Señal registrada oscilo 20"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 20</Val></DAI><DAI name="setVal" sAddr="A,0,122,41,0"><Val>-1</Val></DAI></DOI><DOI name="OscReg21" desc="Señal registrada oscilo 21"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 21</Val></DAI><DAI name="setVal" sAddr="A,0,122,43,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg22" desc="Señal registrada oscilo 22"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 22</Val></DAI><DAI name="setVal" sAddr="A,0,122,45,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg23" desc="Señal registrada oscilo 23"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 23</Val></DAI><DAI name="setVal" sAddr="A,0,122,47,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg24" desc="Señal registrada oscilo 24"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 24</Val></DAI><DAI name="setVal" sAddr="A,0,122,49,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg25" desc="Señal registrada oscilo 25"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 25</Val></DAI><DAI name="setVal" sAddr="A,0,122,51,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg26" desc="Señal registrada oscilo 26"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 26</Val></DAI><DAI name="setVal" sAddr="A,0,122,53,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg27" desc="Señal registrada oscilo 27"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 27</Val></DAI><DAI name="setVal" sAddr="A,0,122,55,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg28" desc="Señal registrada oscilo 28"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 28</Val></DAI><DAI name="setVal" sAddr="A,0,122,57,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg29" desc="Señal registrada oscilo 29"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 29</Val></DAI><DAI name="setVal" sAddr="A,0,122,59,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg3" desc="Señal registrada oscilo 03"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 03</Val></DAI><DAI name="setVal" sAddr="A,0,122,7,0"><Val>34</Val></DAI></DOI><DOI name="OscReg30" desc="Señal registrada oscilo 30"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 30</Val></DAI><DAI name="setVal" sAddr="A,0,122,61,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg31" desc="Señal registrada oscilo 31"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 31</Val></DAI><DAI name="setVal" sAddr="A,0,122,63,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg32" desc="Señal registrada oscilo 32"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 32</Val></DAI><DAI name="setVal" sAddr="A,0,122,65,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg33" desc="Señal registrada oscilo 33"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 33</Val></DAI><DAI name="setVal" sAddr="A,0,122,67,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg34" desc="Señal registrada oscilo 34"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 34</Val></DAI><DAI name="setVal" sAddr="A,0,122,69,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg35" desc="Señal registrada oscilo 35"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 35</Val></DAI><DAI name="setVal" sAddr="A,0,122,71,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg36" desc="Señal registrada oscilo 36"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 36</Val></DAI><DAI name="setVal" sAddr="A,0,122,73,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg37" desc="Señal registrada oscilo 37"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 37</Val></DAI><DAI name="setVal" sAddr="A,0,122,75,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg38" desc="Señal registrada oscilo 38"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 38</Val></DAI><DAI name="setVal" sAddr="A,0,122,77,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg39" desc="Señal registrada oscilo 39"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 39</Val></DAI><DAI name="setVal" sAddr="A,0,122,79,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg4" desc="Señal registrada oscilo 04"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 04</Val></DAI><DAI name="setVal" sAddr="A,0,122,9,0"><Val>35</Val></DAI></DOI><DOI name="OscReg40" desc="Señal registrada oscilo 40"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 40</Val></DAI><DAI name="setVal" sAddr="A,0,122,81,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg41" desc="Señal registrada oscilo 41"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 41</Val></DAI><DAI name="setVal" sAddr="A,0,122,83,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg42" desc="Señal registrada oscilo 42"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 42</Val></DAI><DAI name="setVal" sAddr="A,0,122,85,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg43" desc="Señal registrada oscilo 43"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 43</Val></DAI><DAI name="setVal" sAddr="A,0,122,87,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg44" desc="Señal registrada oscilo 44"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 44</Val></DAI><DAI name="setVal" sAddr="A,0,122,89,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg45" desc="Señal registrada oscilo 45"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 45</Val></DAI><DAI name="setVal" sAddr="A,0,122,91,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg46" desc="Señal registrada oscilo 46"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 46</Val></DAI><DAI name="setVal" sAddr="A,0,122,93,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg47" desc="Señal registrada oscilo 47"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 47</Val></DAI><DAI name="setVal" sAddr="A,0,122,95,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg48" desc="Señal registrada oscilo 48"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 48</Val></DAI><DAI name="setVal" sAddr="A,0,122,97,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg49" desc="Señal registrada oscilo 49"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 49</Val></DAI><DAI name="setVal" sAddr="A,0,122,99,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg5" desc="Señal registrada oscilo 05"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 05</Val></DAI><DAI name="setVal" sAddr="A,0,122,11,0"><Val>9097</Val></DAI></DOI><DOI name="OscReg50" desc="Señal registrada oscilo 50"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 50</Val></DAI><DAI name="setVal" sAddr="A,0,122,101,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg51" desc="Señal registrada oscilo 51"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 51</Val></DAI><DAI name="setVal" sAddr="A,0,122,103,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg52" desc="Señal registrada oscilo 52"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 52</Val></DAI><DAI name="setVal" sAddr="A,0,122,105,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg53" desc="Señal registrada oscilo 53"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 53</Val></DAI><DAI name="setVal" sAddr="A,0,122,107,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg54" desc="Señal registrada oscilo 54"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 54</Val></DAI><DAI name="setVal" sAddr="A,0,122,109,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg55" desc="Señal registrada oscilo 55"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 55</Val></DAI><DAI name="setVal" sAddr="A,0,122,111,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg56" desc="Señal registrada oscilo 56"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 56</Val></DAI><DAI name="setVal" sAddr="A,0,122,113,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg57" desc="Señal registrada oscilo 57"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 57</Val></DAI><DAI name="setVal" sAddr="A,0,122,115,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg58" desc="Señal registrada oscilo 58"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 58</Val></DAI><DAI name="setVal" sAddr="A,0,122,117,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg59" desc="Señal registrada oscilo 59"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 59</Val></DAI><DAI name="setVal" sAddr="A,0,122,119,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg6" desc="Señal registrada oscilo 06"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 06</Val></DAI><DAI name="setVal" sAddr="A,0,122,13,0"><Val>8323</Val></DAI></DOI><DOI name="OscReg60" desc="Señal registrada oscilo 60"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 60</Val></DAI><DAI name="setVal" sAddr="A,0,122,121,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg61" desc="Señal registrada oscilo 61"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 61</Val></DAI><DAI name="setVal" sAddr="A,0,122,123,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg62" desc="Señal registrada oscilo 62"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 62</Val></DAI><DAI name="setVal" sAddr="A,0,122,125,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg63" desc="Señal registrada oscilo 63"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 63</Val></DAI><DAI name="setVal" sAddr="A,0,122,127,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg64" desc="Señal registrada oscilo 64"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 64</Val></DAI><DAI name="setVal" sAddr="A,0,122,129,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg65" desc="Señal registrada oscilo 65"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 65</Val></DAI><DAI name="setVal" sAddr="A,0,122,131,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg66" desc="Señal registrada oscilo 66"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 66</Val></DAI><DAI name="setVal" sAddr="A,0,122,133,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg67" desc="Señal registrada oscilo 67"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 67</Val></DAI><DAI name="setVal" sAddr="A,0,122,135,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg68" desc="Señal registrada oscilo 68"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 68</Val></DAI><DAI name="setVal" sAddr="A,0,122,137,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg69" desc="Señal registrada oscilo 69"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 69</Val></DAI><DAI name="setVal" sAddr="A,0,122,139,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg7" desc="Señal registrada oscilo 07"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 07</Val></DAI><DAI name="setVal" sAddr="A,0,122,15,0"><Val>9098</Val></DAI></DOI><DOI name="OscReg70" desc="Señal registrada oscilo 70"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 70</Val></DAI><DAI name="setVal" sAddr="A,0,122,141,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg71" desc="Señal registrada oscilo 71"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 71</Val></DAI><DAI name="setVal" sAddr="A,0,122,143,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg72" desc="Señal registrada oscilo 72"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 72</Val></DAI><DAI name="setVal" sAddr="A,0,122,145,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg73" desc="Señal registrada oscilo 73"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 73</Val></DAI><DAI name="setVal" sAddr="A,0,122,147,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg74" desc="Señal registrada oscilo 74"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 74</Val></DAI><DAI name="setVal" sAddr="A,0,122,149,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg75" desc="Señal registrada oscilo 75"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 75</Val></DAI><DAI name="setVal" sAddr="A,0,122,151,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg76" desc="Señal registrada oscilo 76"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 76</Val></DAI><DAI name="setVal" sAddr="A,0,122,153,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg77" desc="Señal registrada oscilo 77"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 77</Val></DAI><DAI name="setVal" sAddr="A,0,122,155,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg78" desc="Señal registrada oscilo 78"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 78</Val></DAI><DAI name="setVal" sAddr="A,0,122,157,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg79" desc="Señal registrada oscilo 79"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 79</Val></DAI><DAI name="setVal" sAddr="A,0,122,159,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg8" desc="Señal registrada oscilo 08"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 08</Val></DAI><DAI name="setVal" sAddr="A,0,122,17,0"><Val>9104</Val></DAI></DOI><DOI name="OscReg80" desc="Señal registrada oscilo 80"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 80</Val></DAI><DAI name="setVal" sAddr="A,0,122,161,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg81" desc="Señal registrada oscilo 81"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 81</Val></DAI><DAI name="setVal" sAddr="A,0,122,163,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg82" desc="Señal registrada oscilo 82"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 82</Val></DAI><DAI name="setVal" sAddr="A,0,122,165,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg83" desc="Señal registrada oscilo 83"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 83</Val></DAI><DAI name="setVal" sAddr="A,0,122,167,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg84" desc="Señal registrada oscilo 84"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 84</Val></DAI><DAI name="setVal" sAddr="A,0,122,169,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg85" desc="Señal registrada oscilo 85"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 85</Val></DAI><DAI name="setVal" sAddr="A,0,122,171,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg86" desc="Señal registrada oscilo 86"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 86</Val></DAI><DAI name="setVal" sAddr="A,0,122,173,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg87" desc="Señal registrada oscilo 87"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 87</Val></DAI><DAI name="setVal" sAddr="A,0,122,175,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg88" desc="Señal registrada oscilo 88"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 88</Val></DAI><DAI name="setVal" sAddr="A,0,122,177,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg89" desc="Señal registrada oscilo 89"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 89</Val></DAI><DAI name="setVal" sAddr="A,0,122,179,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg9" desc="Señal registrada oscilo 09"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 09</Val></DAI><DAI name="setVal" sAddr="A,0,122,19,0"><Val>9110</Val></DAI></DOI><DOI name="OscReg90" desc="Señal registrada oscilo 90"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 90</Val></DAI><DAI name="setVal" sAddr="A,0,122,181,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg91" desc="Señal registrada oscilo 91"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 91</Val></DAI><DAI name="setVal" sAddr="A,0,122,183,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg92" desc="Señal registrada oscilo 92"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 92</Val></DAI><DAI name="setVal" sAddr="A,0,122,185,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg93" desc="Señal registrada oscilo 93"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 93</Val></DAI><DAI name="setVal" sAddr="A,0,122,187,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg94" desc="Señal registrada oscilo 94"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 94</Val></DAI><DAI name="setVal" sAddr="A,0,122,189,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg95" desc="Señal registrada oscilo 95"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 95</Val></DAI><DAI name="setVal" sAddr="A,0,122,191,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg96" desc="Señal registrada oscilo 96"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 96</Val></DAI><DAI name="setVal" sAddr="A,0,122,193,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg97" desc="Señal registrada oscilo 97"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 97</Val></DAI><DAI name="setVal" sAddr="A,0,122,195,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg98" desc="Señal registrada oscilo 98"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 98</Val></DAI><DAI name="setVal" sAddr="A,0,122,197,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg99" desc="Señal registrada oscilo 99"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 99</Val></DAI><DAI name="setVal" sAddr="A,0,122,199,1"><Val>-1</Val></DAI></DOI><DOI name="OscTrg1" desc="Señal Trigger 01"><DAI name="d"><Val>Señal Trigger 01</Val></DAI><DAI name="setVal" sAddr="A,0,122,4,0"><Val>0</Val></DAI></DOI><DOI name="OscTrg10" desc="Señal Trigger 10"><DAI name="d"><Val>Señal Trigger 10</Val></DAI><DAI name="setVal" sAddr="A,0,122,22,0"><Val>1</Val></DAI></DOI><DOI name="OscTrg100" desc="Señal Trigger 100"><DAI name="d"><Val>Señal Trigger 100</Val></DAI><DAI name="setVal" sAddr="A,0,122,202,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg11" desc="Señal Trigger 11"><DAI name="d"><Val>Señal Trigger 11</Val></DAI><DAI name="setVal" sAddr="A,0,122,24,0"><Val>1</Val></DAI></DOI><DOI name="OscTrg12" desc="Señal Trigger 12"><DAI name="d"><Val>Señal Trigger 12</Val></DAI><DAI name="setVal" sAddr="A,0,122,26,0"><Val>1</Val></DAI></DOI><DOI name="OscTrg13" desc="Señal Trigger 13"><DAI name="d"><Val>Señal Trigger 13</Val></DAI><DAI name="setVal" sAddr="A,0,122,28,0"><Val>1</Val></DAI></DOI><DOI name="OscTrg14" desc="Señal Trigger 14"><DAI name="d"><Val>Señal Trigger 14</Val></DAI><DAI name="setVal" sAddr="A,0,122,30,0"><Val>0</Val></DAI></DOI><DOI name="OscTrg15" desc="Señal Trigger 15"><DAI name="d"><Val>Señal Trigger 15</Val></DAI><DAI name="setVal" sAddr="A,0,122,32,0"><Val>0</Val></DAI></DOI><DOI name="OscTrg16" desc="Señal Trigger 16"><DAI name="d"><Val>Señal Trigger 16</Val></DAI><DAI name="setVal" sAddr="A,0,122,34,0"><Val>0</Val></DAI></DOI><DOI name="OscTrg17" desc="Señal Trigger 17"><DAI name="d"><Val>Señal Trigger 17</Val></DAI><DAI name="setVal" sAddr="A,0,122,36,0"><Val>0</Val></DAI></DOI><DOI name="OscTrg18" desc="Señal Trigger 18"><DAI name="d"><Val>Señal Trigger 18</Val></DAI><DAI name="setVal" sAddr="A,0,122,38,0"><Val>0</Val></DAI></DOI><DOI name="OscTrg19" desc="Señal Trigger 19"><DAI name="d"><Val>Señal Trigger 19</Val></DAI><DAI name="setVal" sAddr="A,0,122,40,0"><Val>0</Val></DAI></DOI><DOI name="OscTrg2" desc="Señal Trigger 02"><DAI name="d"><Val>Señal Trigger 02</Val></DAI><DAI name="setVal" sAddr="A,0,122,6,0"><Val>1</Val></DAI></DOI><DOI name="OscTrg20" desc="Señal Trigger 20"><DAI name="d"><Val>Señal Trigger 20</Val></DAI><DAI name="setVal" sAddr="A,0,122,42,0"><Val>0</Val></DAI></DOI><DOI name="OscTrg21" desc="Señal Trigger 21"><DAI name="d"><Val>Señal Trigger 21</Val></DAI><DAI name="setVal" sAddr="A,0,122,44,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg22" desc="Señal Trigger 22"><DAI name="d"><Val>Señal Trigger 22</Val></DAI><DAI name="setVal" sAddr="A,0,122,46,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg23" desc="Señal Trigger 23"><DAI name="d"><Val>Señal Trigger 23</Val></DAI><DAI name="setVal" sAddr="A,0,122,48,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg24" desc="Señal Trigger 24"><DAI name="d"><Val>Señal Trigger 24</Val></DAI><DAI name="setVal" sAddr="A,0,122,50,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg25" desc="Señal Trigger 25"><DAI name="d"><Val>Señal Trigger 25</Val></DAI><DAI name="setVal" sAddr="A,0,122,52,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg26" desc="Señal Trigger 26"><DAI name="d"><Val>Señal Trigger 26</Val></DAI><DAI name="setVal" sAddr="A,0,122,54,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg27" desc="Señal Trigger 27"><DAI name="d"><Val>Señal Trigger 27</Val></DAI><DAI name="setVal" sAddr="A,0,122,56,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg28" desc="Señal Trigger 28"><DAI name="d"><Val>Señal Trigger 28</Val></DAI><DAI name="setVal" sAddr="A,0,122,58,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg29" desc="Señal Trigger 29"><DAI name="d"><Val>Señal Trigger 29</Val></DAI><DAI name="setVal" sAddr="A,0,122,60,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg3" desc="Señal Trigger 03"><DAI name="d"><Val>Señal Trigger 03</Val></DAI><DAI name="setVal" sAddr="A,0,122,8,0"><Val>0</Val></DAI></DOI><DOI name="OscTrg30" desc="Señal Trigger 30"><DAI name="d"><Val>Señal Trigger 30</Val></DAI><DAI name="setVal" sAddr="A,0,122,62,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg31" desc="Señal Trigger 31"><DAI name="d"><Val>Señal Trigger 31</Val></DAI><DAI name="setVal" sAddr="A,0,122,64,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg32" desc="Señal Trigger 32"><DAI name="d"><Val>Señal Trigger 32</Val></DAI><DAI name="setVal" sAddr="A,0,122,66,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg33" desc="Señal Trigger 33"><DAI name="d"><Val>Señal Trigger 33</Val></DAI><DAI name="setVal" sAddr="A,0,122,68,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg34" desc="Señal Trigger 34"><DAI name="d"><Val>Señal Trigger 34</Val></DAI><DAI name="setVal" sAddr="A,0,122,70,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg35" desc="Señal Trigger 35"><DAI name="d"><Val>Señal Trigger 35</Val></DAI><DAI name="setVal" sAddr="A,0,122,72,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg36" desc="Señal Trigger 36"><DAI name="d"><Val>Señal Trigger 36</Val></DAI><DAI name="setVal" sAddr="A,0,122,74,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg37" desc="Señal Trigger 37"><DAI name="d"><Val>Señal Trigger 37</Val></DAI><DAI name="setVal" sAddr="A,0,122,76,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg38" desc="Señal Trigger 38"><DAI name="d"><Val>Señal Trigger 38</Val></DAI><DAI name="setVal" sAddr="A,0,122,78,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg39" desc="Señal Trigger 39"><DAI name="d"><Val>Señal Trigger 39</Val></DAI><DAI name="setVal" sAddr="A,0,122,80,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg4" desc="Señal Trigger 04"><DAI name="d"><Val>Señal Trigger 04</Val></DAI><DAI name="setVal" sAddr="A,0,122,10,0"><Val>0</Val></DAI></DOI><DOI name="OscTrg40" desc="Señal Trigger 40"><DAI name="d"><Val>Señal Trigger 40</Val></DAI><DAI name="setVal" sAddr="A,0,122,82,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg41" desc="Señal Trigger 41"><DAI name="d"><Val>Señal Trigger 41</Val></DAI><DAI name="setVal" sAddr="A,0,122,84,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg42" desc="Señal Trigger 42"><DAI name="d"><Val>Señal Trigger 42</Val></DAI><DAI name="setVal" sAddr="A,0,122,86,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg43" desc="Señal Trigger 43"><DAI name="d"><Val>Señal Trigger 43</Val></DAI><DAI name="setVal" sAddr="A,0,122,88,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg44" desc="Señal Trigger 44"><DAI name="d"><Val>Señal Trigger 44</Val></DAI><DAI name="setVal" sAddr="A,0,122,90,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg45" desc="Señal Trigger 45"><DAI name="d"><Val>Señal Trigger 45</Val></DAI><DAI name="setVal" sAddr="A,0,122,92,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg46" desc="Señal Trigger 46"><DAI name="d"><Val>Señal Trigger 46</Val></DAI><DAI name="setVal" sAddr="A,0,122,94,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg47" desc="Señal Trigger 47"><DAI name="d"><Val>Señal Trigger 47</Val></DAI><DAI name="setVal" sAddr="A,0,122,96,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg48" desc="Señal Trigger 48"><DAI name="d"><Val>Señal Trigger 48</Val></DAI><DAI name="setVal" sAddr="A,0,122,98,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg49" desc="Señal Trigger 49"><DAI name="d"><Val>Señal Trigger 49</Val></DAI><DAI name="setVal" sAddr="A,0,122,100,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg5" desc="Señal Trigger 05"><DAI name="d"><Val>Señal Trigger 05</Val></DAI><DAI name="setVal" sAddr="A,0,122,12,0"><Val>1</Val></DAI></DOI><DOI name="OscTrg50" desc="Señal Trigger 50"><DAI name="d"><Val>Señal Trigger 50</Val></DAI><DAI name="setVal" sAddr="A,0,122,102,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg51" desc="Señal Trigger 51"><DAI name="d"><Val>Señal Trigger 51</Val></DAI><DAI name="setVal" sAddr="A,0,122,104,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg52" desc="Señal Trigger 52"><DAI name="d"><Val>Señal Trigger 52</Val></DAI><DAI name="setVal" sAddr="A,0,122,106,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg53" desc="Señal Trigger 53"><DAI name="d"><Val>Señal Trigger 53</Val></DAI><DAI name="setVal" sAddr="A,0,122,108,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg54" desc="Señal Trigger 54"><DAI name="d"><Val>Señal Trigger 54</Val></DAI><DAI name="setVal" sAddr="A,0,122,110,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg55" desc="Señal Trigger 55"><DAI name="d"><Val>Señal Trigger 55</Val></DAI><DAI name="setVal" sAddr="A,0,122,112,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg56" desc="Señal Trigger 56"><DAI name="d"><Val>Señal Trigger 56</Val></DAI><DAI name="setVal" sAddr="A,0,122,114,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg57" desc="Señal Trigger 57"><DAI name="d"><Val>Señal Trigger 57</Val></DAI><DAI name="setVal" sAddr="A,0,122,116,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg58" desc="Señal Trigger 58"><DAI name="d"><Val>Señal Trigger 58</Val></DAI><DAI name="setVal" sAddr="A,0,122,118,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg59" desc="Señal Trigger 59"><DAI name="d"><Val>Señal Trigger 59</Val></DAI><DAI name="setVal" sAddr="A,0,122,120,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg6" desc="Señal Trigger 06"><DAI name="d"><Val>Señal Trigger 06</Val></DAI><DAI name="setVal" sAddr="A,0,122,14,0"><Val>1</Val></DAI></DOI><DOI name="OscTrg60" desc="Señal Trigger 60"><DAI name="d"><Val>Señal Trigger 60</Val></DAI><DAI name="setVal" sAddr="A,0,122,122,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg61" desc="Señal Trigger 61"><DAI name="d"><Val>Señal Trigger 61</Val></DAI><DAI name="setVal" sAddr="A,0,122,124,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg62" desc="Señal Trigger 62"><DAI name="d"><Val>Señal Trigger 62</Val></DAI><DAI name="setVal" sAddr="A,0,122,126,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg63" desc="Señal Trigger 63"><DAI name="d"><Val>Señal Trigger 63</Val></DAI><DAI name="setVal" sAddr="A,0,122,128,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg64" desc="Señal Trigger 64"><DAI name="d"><Val>Señal Trigger 64</Val></DAI><DAI name="setVal" sAddr="A,0,122,130,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg65" desc="Señal Trigger 65"><DAI name="d"><Val>Señal Trigger 65</Val></DAI><DAI name="setVal" sAddr="A,0,122,132,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg66" desc="Señal Trigger 66"><DAI name="d"><Val>Señal Trigger 66</Val></DAI><DAI name="setVal" sAddr="A,0,122,134,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg67" desc="Señal Trigger 67"><DAI name="d"><Val>Señal Trigger 67</Val></DAI><DAI name="setVal" sAddr="A,0,122,136,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg68" desc="Señal Trigger 68"><DAI name="d"><Val>Señal Trigger 68</Val></DAI><DAI name="setVal" sAddr="A,0,122,138,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg69" desc="Señal Trigger 69"><DAI name="d"><Val>Señal Trigger 69</Val></DAI><DAI name="setVal" sAddr="A,0,122,140,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg7" desc="Señal Trigger 07"><DAI name="d"><Val>Señal Trigger 07</Val></DAI><DAI name="setVal" sAddr="A,0,122,16,0"><Val>1</Val></DAI></DOI><DOI name="OscTrg70" desc="Señal Trigger 70"><DAI name="d"><Val>Señal Trigger 70</Val></DAI><DAI name="setVal" sAddr="A,0,122,142,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg71" desc="Señal Trigger 71"><DAI name="d"><Val>Señal Trigger 71</Val></DAI><DAI name="setVal" sAddr="A,0,122,144,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg72" desc="Señal Trigger 72"><DAI name="d"><Val>Señal Trigger 72</Val></DAI><DAI name="setVal" sAddr="A,0,122,146,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg73" desc="Señal Trigger 73"><DAI name="d"><Val>Señal Trigger 73</Val></DAI><DAI name="setVal" sAddr="A,0,122,148,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg74" desc="Señal Trigger 74"><DAI name="d"><Val>Señal Trigger 74</Val></DAI><DAI name="setVal" sAddr="A,0,122,150,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg75" desc="Señal Trigger 75"><DAI name="d"><Val>Señal Trigger 75</Val></DAI><DAI name="setVal" sAddr="A,0,122,152,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg76" desc="Señal Trigger 76"><DAI name="d"><Val>Señal Trigger 76</Val></DAI><DAI name="setVal" sAddr="A,0,122,154,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg77" desc="Señal Trigger 77"><DAI name="d"><Val>Señal Trigger 77</Val></DAI><DAI name="setVal" sAddr="A,0,122,156,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg78" desc="Señal Trigger 78"><DAI name="d"><Val>Señal Trigger 78</Val></DAI><DAI name="setVal" sAddr="A,0,122,158,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg79" desc="Señal Trigger 79"><DAI name="d"><Val>Señal Trigger 79</Val></DAI><DAI name="setVal" sAddr="A,0,122,160,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg8" desc="Señal Trigger 08"><DAI name="d"><Val>Señal Trigger 08</Val></DAI><DAI name="setVal" sAddr="A,0,122,18,0"><Val>1</Val></DAI></DOI><DOI name="OscTrg80" desc="Señal Trigger 80"><DAI name="d"><Val>Señal Trigger 80</Val></DAI><DAI name="setVal" sAddr="A,0,122,162,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg81" desc="Señal Trigger 81"><DAI name="d"><Val>Señal Trigger 81</Val></DAI><DAI name="setVal" sAddr="A,0,122,164,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg82" desc="Señal Trigger 82"><DAI name="d"><Val>Señal Trigger 82</Val></DAI><DAI name="setVal" sAddr="A,0,122,166,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg83" desc="Señal Trigger 83"><DAI name="d"><Val>Señal Trigger 83</Val></DAI><DAI name="setVal" sAddr="A,0,122,168,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg84" desc="Señal Trigger 84"><DAI name="d"><Val>Señal Trigger 84</Val></DAI><DAI name="setVal" sAddr="A,0,122,170,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg85" desc="Señal Trigger 85"><DAI name="d"><Val>Señal Trigger 85</Val></DAI><DAI name="setVal" sAddr="A,0,122,172,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg86" desc="Señal Trigger 86"><DAI name="d"><Val>Señal Trigger 86</Val></DAI><DAI name="setVal" sAddr="A,0,122,174,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg87" desc="Señal Trigger 87"><DAI name="d"><Val>Señal Trigger 87</Val></DAI><DAI name="setVal" sAddr="A,0,122,176,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg88" desc="Señal Trigger 88"><DAI name="d"><Val>Señal Trigger 88</Val></DAI><DAI name="setVal" sAddr="A,0,122,178,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg89" desc="Señal Trigger 89"><DAI name="d"><Val>Señal Trigger 89</Val></DAI><DAI name="setVal" sAddr="A,0,122,180,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg9" desc="Señal Trigger 09"><DAI name="d"><Val>Señal Trigger 09</Val></DAI><DAI name="setVal" sAddr="A,0,122,20,0"><Val>1</Val></DAI></DOI><DOI name="OscTrg90" desc="Señal Trigger 90"><DAI name="d"><Val>Señal Trigger 90</Val></DAI><DAI name="setVal" sAddr="A,0,122,182,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg91" desc="Señal Trigger 91"><DAI name="d"><Val>Señal Trigger 91</Val></DAI><DAI name="setVal" sAddr="A,0,122,184,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg92" desc="Señal Trigger 92"><DAI name="d"><Val>Señal Trigger 92</Val></DAI><DAI name="setVal" sAddr="A,0,122,186,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg93" desc="Señal Trigger 93"><DAI name="d"><Val>Señal Trigger 93</Val></DAI><DAI name="setVal" sAddr="A,0,122,188,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg94" desc="Señal Trigger 94"><DAI name="d"><Val>Señal Trigger 94</Val></DAI><DAI name="setVal" sAddr="A,0,122,190,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg95" desc="Señal Trigger 95"><DAI name="d"><Val>Señal Trigger 95</Val></DAI><DAI name="setVal" sAddr="A,0,122,192,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg96" desc="Señal Trigger 96"><DAI name="d"><Val>Señal Trigger 96</Val></DAI><DAI name="setVal" sAddr="A,0,122,194,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg97" desc="Señal Trigger 97"><DAI name="d"><Val>Señal Trigger 97</Val></DAI><DAI name="setVal" sAddr="A,0,122,196,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg98" desc="Señal Trigger 98"><DAI name="d"><Val>Señal Trigger 98</Val></DAI><DAI name="setVal" sAddr="A,0,122,198,1"><Val>0</Val></DAI></DOI><DOI name="OscTrg99" desc="Señal Trigger 99"><DAI name="d"><Val>Señal Trigger 99</Val></DAI><DAI name="setVal" sAddr="A,0,122,200,1"><Val>0</Val></DAI></DOI><DOI name="PreCyc" desc="Duracion prefalta (ciclos)"><DAI name="maxVal"><Val>415</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Duracion prefalta (ciclos)</Val></DAI><DAI name="setVal" sAddr="A,0,122,1,0"><Val>10</Val></DAI></DOI></LN><LN lnClass="CBOU" inst="1" lnType="tdEfCBOU_MD_v3" desc="Supervision operacion 52"><DOI name="ClDisTmms" desc="T. dispersion cierre (ms)"><SDI name="maxVal"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>T. dispersion cierre (ms)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,123,12,0"><Val>1000</Val></DAI></SDI></DOI><DOI name="ClElTmms" desc="T. cierre electrico (ms)"><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>T. cierre electrico (ms)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,123,9,0"><Val>1000</Val></DAI></SDI></DOI><DOI name="ClMeTmms" desc="T. cierre mecanico (ms)"><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>T. cierre mecanico (ms)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,123,7,0"><Val>1000</Val></DAI></SDI></DOI><DOI name="DiClsTmsAB" desc="T.closing dispersion Br.1 AB"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1150,1;TX1:T.dispersion cierre Int.1  AB,TX2:T.closing dispersion Br.1 AB" /></SDI></DOI><DOI name="DiClsTmsBC" desc="T.closing dispersion Br.1 BC"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1151,1;TX1:T.dispersion cierre Int.1  BC,TX2:T.closing dispersion Br.1 BC" /></SDI></DOI><DOI name="DiClsTmsCA" desc="T.closing dispersion Br.1 CA"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1152,1;TX1:T.dispersion cierre Int.1  CA,TX2:T.closing dispersion Br.1 CA" /></SDI></DOI><DOI name="DiOpnTmsAB" desc="T.opening dispersion Br.1 AB"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1141,1;TX1:T.dispersion apertura Int.1  AB,TX2:T.opening dispersion Br.1 AB" /></SDI></DOI><DOI name="DiOpnTmsBC" desc="T.opening dispersion Br.1 BC"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1142,1;TX1:T.dispersion apertura Int.1  BC,TX2:T.opening dispersion Br.1 BC" /></SDI></DOI><DOI name="DiOpnTmsCA" desc="T.opening dispersion Br.1 CA"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1143,1;TX1:T.dispersion apertura Int.1  CA,TX2:T.opening dispersion Br.1 CA" /></SDI></DOI><DOI name="DispTmExc" desc="DispTmExc"><DAI name="phsAB" sAddr="S,0,8812,0;TX1:Excedido tpo. dispersion AB,TX2:AB dispersion time exceeded,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsBC" sAddr="S,0,8813,0;TX1:Excedido tpo. dispersion BC,TX2:BC dispersion time exceeded,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsCA" sAddr="S,0,8814,0;TX1:Excedido tpo. dispersion CA,TX2:CA dispersion time exceeded,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DOrd52TIn" desc="INIT TEMP 52"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,368, , ,0, ;TX1:INIT TEMP 52,TX2:52 TIME INIT" /></SDI></DOI><DOI name="DOrdClInA" desc="INIT CIERRES A"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,74, , ,0, ;TX1:INIT CIERRES A,TX2:CLOSE A INIT" /></SDI></DOI><DOI name="DOrdClInB" desc="INIT CIERRES B"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,76, , ,0, ;TX1:INIT CIERRES B,TX2:CLOSE B INIT" /></SDI></DOI><DOI name="DOrdClInC" desc="INIT CIERRES C"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,78, , ,0, ;TX1:INIT CIERRES C,TX2:CLOSE C INIT" /></SDI></DOI><DOI name="DOrdClInit" desc="INIT CIERRES"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,72, , ,0, ;TX1:INIT CIERRES,TX2:CLOSE INIT" /></SDI></DOI><DOI name="DOrdIDayIn" desc="INIT DIAS INACT"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,370, , ,0, ;TX1:INIT DIAS INACT,TX2:INACT DAYS INIT" /></SDI></DOI><DOI name="DOrdILevel" desc="INIT NIVELES I"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,82, , ,0, ;TX1:INIT NIVELES I,TX2:CURRENT LEVEL INIT" /></SDI></DOI><DOI name="DOrdImaxOp" desc="INIT IMAX CORTADA"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,80, , ,0, ;TX1:INIT IMAX CORTADA,TX2:MAX CURRENT BREAK INIT" /></SDI></DOI><DOI name="DOrdki2In" desc="INIT KI2 GLOBAL"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,48, , ,0, ;TX1:INIT KI2 GLOBAL,TX2:KI2 GLOBAL INIT" /></SDI></DOI><DOI name="DOrdki2InA" desc="INIT KI2 A"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,50, , ,0, ;TX1:INIT KI2 A,TX2:KI2 A INIT" /></SDI></DOI><DOI name="DOrdki2InB" desc="INIT KI2 B"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,52, , ,0, ;TX1:INIT KI2 B,TX2:KI2 B INIT" /></SDI></DOI><DOI name="DOrdki2InC" desc="INIT KI2 C"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,54, , ,0, ;TX1:INIT KI2 C,TX2:KI2 C INIT" /></SDI></DOI><DOI name="DOrdOpInA" desc="INIT APERTURAS A"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,58, , ,0, ;TX1:INIT APERTURAS A,TX2:OPEN A INIT" /></SDI></DOI><DOI name="DOrdOpInB" desc="INIT APERTURAS B"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,60, , ,0, ;TX1:INIT APERTURAS B,TX2:OPEN B INIT" /></SDI></DOI><DOI name="DOrdOpInC" desc="INIT APERTURAS C"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,62, , ,0, ;TX1:INIT APERTURAS C,TX2:OPEN C INIT" /></SDI></DOI><DOI name="DOrdOpInit" desc="INIT APERTURAS"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,56, , ,0, ;TX1:INIT APERTURAS,TX2:OPEN INIT" /></SDI></DOI><DOI name="DOrdStatIn" desc="INIT DAT ESTAD"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,366, , ,0, ;TX1:INIT DAT ESTAD,TX2:STATISTIC INIT" /></SDI></DOI><DOI name="DOrdTrInA" desc="INIT DISPAROS A"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,66, , ,0, ;TX1:INIT DISPAROS A,TX2:TRIP A INIT" /></SDI></DOI><DOI name="DOrdTrInB" desc="INIT DISPAROS B"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,68, , ,0, ;TX1:INIT DISPAROS B,TX2:TRIP B INIT" /></SDI></DOI><DOI name="DOrdTrInC" desc="INIT DISPAROS C"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,70, , ,0, ;TX1:INIT DISPAROS C,TX2:TRIP C INIT" /></SDI></DOI><DOI name="DOrdTrInit" desc="INIT DISPAROS"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,64, , ,0, ;TX1:INIT DISPAROS,TX2:TRIP INIT" /></SDI></DOI><DOI name="ElClsTmsA" desc="T.electric closing Br.1 A"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1144,1;TX1:T.cierre electrico Int.1  A,TX2:T.electric closing Br.1 A" /></SDI></DOI><DOI name="ElClsTmsB" desc="T.electric closing Br.1 B"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1145,1;TX1:T.cierre electrico Int.1  B,TX2:T.electric closing Br.1 B" /></SDI></DOI><DOI name="ElClsTmsC" desc="T.electric closing Br.1 C"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1146,1;TX1:T.cierre electrico Int.1  C,TX2:T.electric closing Br.1 C" /></SDI></DOI><DOI name="ElecTmExc" desc="ElecTmExc"><DAI name="phsA" sAddr="S,0,8806,0;TX1:Excedido Tiempo electrico A,TX2:Ph A electric time exceeded,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,8807,0;TX1:Excedido Tiempo electrico B,TX2:Ph B electric time exceeded,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,8808,0;TX1:Excedido Tiempo electrico C,TX2:Ph C electric time exceeded,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ElOpnTmsA" desc="T.electric opening Br.1 A"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1135,1;TX1:T.apertura electrica Int.1  A,TX2:T.electric opening Br.1 A" /></SDI></DOI><DOI name="ElOpnTmsB" desc="T.electric opening Br.1 B"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1136,1;TX1:T.apertura electrica Int.1  B,TX2:T.electric opening Br.1 B" /></SDI></DOI><DOI name="ElOpnTmsC" desc="T.electric opening Br.1 C"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1137,1;TX1:T.apertura electrica Int.1  C,TX2:T.electric opening Br.1 C" /></SDI></DOI><DOI name="ExTrNum" desc="Excesivo numero disparos"><DAI name="maxVal"><Val>500</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Excesivo numero disparos</Val></DAI><DAI name="setVal" sAddr="A,0,123,5,0"><Val>100</Val></DAI></DOI><DOI name="ExTrTmm" desc="Vent.T. Exc.nº disparos(m)"><DAI name="maxVal"><Val>60</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Vent.T. Exc.nº disparos(m)</Val></DAI><DAI name="setVal" sAddr="A,0,123,4,0"><Val>1</Val></DAI></DOI><DOI name="KI2" desc="Superado ki2"><DAI name="general" sAddr="S,0,8822,0;TX1:Superado ki2,TX2:ki2 exceeded,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,8800,0;TX1:Superado ki2 fase A,TX2:Phase A ki2 exceeded,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,8801,0;TX1:Superado kI2 fase B,TX2:Phase B ki2 exceeded,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,8802,0;TX1:Superado kI2 fase C,TX2:Phase C ki2 exceeded,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="KI2A" desc="KI2A.CBOU1"><SDI name="phsA" desc="KI2A.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>69</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,747,1;TX1:Acumulado ki2  f.A B1,TX2:Ki2 accumulated ph.A B1" /></SDI></SDI></SDI><SDI name="phsB" desc="KI2A.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>69</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,748,1;TX1:Acumulado ki2  f.B B1,TX2:Ki2 accumulated ph.B B1" /></SDI></SDI></SDI><SDI name="phsC" desc="KI2A.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>69</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,749,1;TX1:Acumulado ki2  f.C B1,TX2:Ki2 accumulated ph.C B1" /></SDI></SDI></SDI></DOI><DOI name="KIAlarm" desc="Valor Alarma suma ki2"><SDI name="maxVal"><DAI name="f"><Val>100000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Valor Alarma suma ki2</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,123,2,0"><Val>65000</Val></DAI></SDI></DOI><DOI name="KIInit" desc="Valor inicial suma ki2"><SDI name="maxVal"><DAI name="f"><Val>100000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Valor inicial suma ki2</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,123,3,0"><Val>0</Val></DAI></SDI></DOI><DOI name="KITmms" desc="Tiempo ki2 (ms)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>Tiempo ki2 (ms)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,123,1,0"><Val>30</Val></DAI></SDI></DOI><DOI name="KIType" desc="Tipo de ki2"><DAI name="d"><Val>Tipo de ki2</Val></DAI><DAI name="setVal" sAddr="A,0,123,0,0"><Val>0</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,123,13,1"><Val>1</Val></DAI></DOI><DOI name="MaxKI2" desc="Superado ki2 maximo Int.1"><DAI name="general" sAddr="S,0,10171,0;TX1:Superado ki2 maximo Int.1,TX2:Br1. Maximum ki2 exceeded,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="MaxKI2A" desc="Max.Ki2 accumulated B1"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,937,1;TX1:Acumulado max. ki2  B1,TX2:Max.Ki2 accumulated B1" /></SDI></DOI><DOI name="MechTmExc" desc="MechTmExc"><DAI name="phsA" sAddr="S,0,8803,0;TX1:Excedido Tiempo mecanica A,TX2:Ph A mechan.time exceeded,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,8804,0;TX1:Excedido Tiempo mecanica B,TX2:Ph B mechan.time exceeded,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,8805,0;TX1:Excedido Tiempo mecanica C,TX2:Ph C mechan.time exceeded,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="MeClsTmsA" desc="T.mechanic closing Br.1 A"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1147,1;TX1:T.cierre mecanico Int.1  A,TX2:T.mechanic closing Br.1 A" /></SDI></DOI><DOI name="MeClsTmsB" desc="T.mechanic closing Br.1 B"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1148,1;TX1:T.cierre mecanico Int.1  B,TX2:T.mechanic closing Br.1 B" /></SDI></DOI><DOI name="MeClsTmsC" desc="T.mechanic closing Br.1 C"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1149,1;TX1:T.cierre mecanico Int.1  C,TX2:T.mechanic closing Br.1 C" /></SDI></DOI><DOI name="MeOpnTmsA" desc="T.mechanic opening Br.1 A"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1138,1;TX1:T.apertura mecanica Int.1  A,TX2:T.mechanic opening Br.1 A" /></SDI></DOI><DOI name="MeOpnTmsB" desc="T.mechanic opening Br.1 B"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1139,1;TX1:T.apertura mecanica Int.1  B,TX2:T.mechanic opening Br.1 B" /></SDI></DOI><DOI name="MeOpnTmsC" desc="T.mechanic opening Br.1 C"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1140,1;TX1:T.apertura mecanica Int.1  C,TX2:T.mechanic opening Br.1 C" /></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Supervision operacion 52</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="NoOpDayA" desc="Inactive days Br.1 A"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1153,1;TX1:Dias inactividad Int.1  A,TX2:Inactive days Br.1 A" /></SDI></DOI><DOI name="NoOpDayB" desc="Inactive days Br.1 B"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1154,1;TX1:Dias inactividad Int.1  B,TX2:Inactive days Br.1 B" /></SDI></DOI><DOI name="NoOpDayC" desc="Inactive days Br.1 C"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1155,1;TX1:Dias inactividad Int.1  C,TX2:Inactive days Br.1 C" /></SDI></DOI><DOI name="NoOpDays" desc="T. inactividad (dias)"><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>T. inactividad (dias)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,123,10,0"><Val>1000</Val></DAI></SDI></DOI><DOI name="NoOpTmExc" desc="NoOpTmExc"><DAI name="phsA" sAddr="S,0,8809,0;TX1:Excedido tpo. inactividad A,TX2:PhA inactivity time exceeded,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,8810,0;TX1:Excedido tpo. inactividad B,TX2:PhB inactivity time exceeded,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,8811,0;TX1:Excedido tpo. inactividad C,TX2:PhC inactivity time exceeded,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpDisTmms" desc="T. dispersion apertura(ms)"><SDI name="maxVal"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>T. dispersion apertura(ms)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,123,11,0"><Val>1000</Val></DAI></SDI></DOI><DOI name="OpElTmms" desc="T. apertura electrica (ms)"><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>T. apertura electrica (ms)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,123,8,0"><Val>1000</Val></DAI></SDI></DOI><DOI name="OpMeTmms" desc="T. apertura mecanica (ms)"><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>T. apertura mecanica (ms)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,123,6,0"><Val>1000</Val></DAI></SDI></DOI><DOI name="PolTrExc" desc="Excesivo numero de disparos"><DAI name="general" sAddr="S,0,8821,0;TX1:Excesivo numero de disparos,TX2:Excessive nbr trips,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,8818,0;TX1:Excesivo numero disparos A,TX2:Pole A excessive nbr trips,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,8819,0;TX1:Excesivo numero disparos B,TX2:Pole B excessive nbr trips,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,8820,0;TX1:Excesivo numero disparos C,TX2:Pole C excessive nbr trips,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN><LN prefix="MSUP" lnClass="PTRC" inst="1" lnType="tdEfMSUP_PTRC_v1" desc="Supervision Memoria"><DOI name="DOrdFV1Mem" desc="V1 con memoria"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,244, , ,0, ;TX1:V1 con memoria(Forzar/Resetear),TX2:V1 with memory(Set/Reset)" /></SDI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,133,8,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MemPol" desc="Memoria polarizada en uso"><DAI name="general" sAddr="S,0,8447,0;TX1:Memoria polarizada en uso,TX2:Polarization Memory in Use,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="NamPlt"><DAI name="d"><Val>Supervision Memoria</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN><LN prefix="REP" lnClass="PDOP" inst="1" lnType="tdEfREP_PDOP_v0" desc="Umbral Reposicion Potencia"><DOI name="NamPlt"><DAI name="d"><Val>Umbral Reposicion Potencia</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="RepValP" desc="Umbral reposicion P (%)"><SDI name="maxVal"><DAI name="f"><Val>5</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Umbral reposicion P (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,134,0,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="RepValQ" desc="Umbral reposicion Q (%)"><SDI name="maxVal"><DAI name="f"><Val>5</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Umbral reposicion Q (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,134,1,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="RepValS" desc="Umbral reposicion S (%)"><SDI name="maxVal"><DAI name="f"><Val>5</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Umbral reposicion S (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,134,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI></LN><LN lnClass="RBCS" inst="1" lnType="tdEfRBCS_v0" desc="Supervision Circuitos 1"><DOI name="CCEna" desc="Habilitacion bobina cierre"><DAI name="d"><Val>Habilitacion bobina cierre</Val></DAI><DAI name="setVal" sAddr="A,0,135,1,0"><Val>0</Val></DAI></DOI><DOI name="FailCC1" desc="Fallo circuito cierre 1"><DAI name="general" sAddr="S,0,24666,0;TX1:Fallo circuito cierre 1,TX2:1 closing circuit failure,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,24646,0;TX1:Fallo bobina cierre A1,TX2:A1 closing coil failure,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,24647,0;TX1:Fallo bobina cierre B1,TX2:B1 closing coil failure,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,24648,0;TX1:Fallo bobina cierre C1,TX2:C1 closing coil failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailCC2" desc="Fallo circuito cierre 2"><DAI name="general" sAddr="S,0,24667,0;TX1:Fallo circuito cierre 2,TX2:2 closing circuit failure,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,24649,0;TX1:Fallo bobina cierre A2,TX2:A2 closing coil failure,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,24650,0;TX1:Fallo bobina cierre B2,TX2:B2 closing coil failure,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,24651,0;TX1:Fallo bobina cierre C2,TX2:C2 closing coil failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailTC1" desc="Fallo circuito disparo 1"><DAI name="general" sAddr="S,0,24664,0;TX1:Fallo circuito disparo 1,TX2:1 trip circuit failure,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,24640,0;TX1:Fallo bobina disparo A1,TX2:A1 trip coil failure,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,24641,0;TX1:Fallo bobina disparo B1,TX2:B1 trip coil failure,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,24642,0;TX1:Fallo bobina disparo C1,TX2:C1 trip coil failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailTC2" desc="Fallo circuito disparo 2"><DAI name="general" sAddr="S,0,24665,0;TX1:Fallo circuito disparo 2,TX2:2 trip circuit failure,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,24643,0;TX1:Fallo bobina disparo A2,TX2:A2 trip coil failure,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,24644,0;TX1:Fallo bobina disparo B2,TX2:B2 trip coil failure,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,24645,0;TX1:Fallo bobina disparo C2,TX2:C2 trip coil failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LogInCCCA1" desc="Circ.Cierre-52 cerrado-A1"><DAI name="d"><Val>Circ.Cierre-52 cerrado-A1</Val></DAI><DAI name="setVal" sAddr="A,0,135,8,0"><Val>-1</Val></DAI></DOI><DOI name="LogInCCCA2" desc="Circ.Cierre-52 cerrado-A2"><DAI name="d"><Val>Circ.Cierre-52 cerrado-A2</Val></DAI><DAI name="setVal" sAddr="A,0,135,11,0"><Val>-1</Val></DAI></DOI><DOI name="LogInCCCB1" desc="Circ.Cierre-52 cerrado-B1"><DAI name="d"><Val>Circ.Cierre-52 cerrado-B1</Val></DAI><DAI name="setVal" sAddr="A,0,135,9,0"><Val>-1</Val></DAI></DOI><DOI name="LogInCCCB2" desc="Circ.Cierre-52 cerrado-B2"><DAI name="d"><Val>Circ.Cierre-52 cerrado-B2</Val></DAI><DAI name="setVal" sAddr="A,0,135,12,0"><Val>-1</Val></DAI></DOI><DOI name="LogInCCCC1" desc="Circ.Cierre-52 cerrado-C1"><DAI name="d"><Val>Circ.Cierre-52 cerrado-C1</Val></DAI><DAI name="setVal" sAddr="A,0,135,10,0"><Val>-1</Val></DAI></DOI><DOI name="LogInCCCC2" desc="Circ.Cierre-52 cerrado-C2"><DAI name="d"><Val>Circ.Cierre-52 cerrado-C2</Val></DAI><DAI name="setVal" sAddr="A,0,135,13,0"><Val>-1</Val></DAI></DOI><DOI name="LogInCCOA1" desc="Circ.Cierre-52 abierto-A1"><DAI name="d"><Val>Circ.Cierre-52 abierto-A1</Val></DAI><DAI name="setVal" sAddr="A,0,135,2,0"><Val>-1</Val></DAI></DOI><DOI name="LogInCCOA2" desc="Circ.Cierre-52 abierto-A2"><DAI name="d"><Val>Circ.Cierre-52 abierto-A2</Val></DAI><DAI name="setVal" sAddr="A,0,135,5,0"><Val>-1</Val></DAI></DOI><DOI name="LogInCCOB1" desc="Circ.Cierre-52 abierto-B1"><DAI name="d"><Val>Circ.Cierre-52 abierto-B1</Val></DAI><DAI name="setVal" sAddr="A,0,135,3,0"><Val>-1</Val></DAI></DOI><DOI name="LogInCCOB2" desc="Circ.Cierre-52 abierto-B2"><DAI name="d"><Val>Circ.Cierre-52 abierto-B2</Val></DAI><DAI name="setVal" sAddr="A,0,135,6,0"><Val>-1</Val></DAI></DOI><DOI name="LogInCCOC1" desc="Circ.Cierre-52 abierto-C1"><DAI name="d"><Val>Circ.Cierre-52 abierto-C1</Val></DAI><DAI name="setVal" sAddr="A,0,135,4,0"><Val>-1</Val></DAI></DOI><DOI name="LogInCCOC2" desc="Circ.Cierre-52 abierto-C2"><DAI name="d"><Val>Circ.Cierre-52 abierto-C2</Val></DAI><DAI name="setVal" sAddr="A,0,135,7,0"><Val>-1</Val></DAI></DOI><DOI name="LogInTCCA1" desc="Circ.Disp.-52 cerrado-A1"><DAI name="d"><Val>Circ.Disp.-52 cerrado-A1</Val></DAI><DAI name="setVal" sAddr="A,0,135,20,0"><Val>-1</Val></DAI></DOI><DOI name="LogInTCCA2" desc="Circ.Disp.-52 cerrado-A2"><DAI name="d"><Val>Circ.Disp.-52 cerrado-A2</Val></DAI><DAI name="setVal" sAddr="A,0,135,23,0"><Val>-1</Val></DAI></DOI><DOI name="LogInTCCB1" desc="Circ.Disp.-52 cerrado-B1"><DAI name="d"><Val>Circ.Disp.-52 cerrado-B1</Val></DAI><DAI name="setVal" sAddr="A,0,135,21,0"><Val>-1</Val></DAI></DOI><DOI name="LogInTCCB2" desc="Circ.Disp.-52 cerrado-B2"><DAI name="d"><Val>Circ.Disp.-52 cerrado-B2</Val></DAI><DAI name="setVal" sAddr="A,0,135,24,0"><Val>-1</Val></DAI></DOI><DOI name="LogInTCCC1" desc="Circ.Disp.-52 cerrado-C1"><DAI name="d"><Val>Circ.Disp.-52 cerrado-C1</Val></DAI><DAI name="setVal" sAddr="A,0,135,22,0"><Val>-1</Val></DAI></DOI><DOI name="LogInTCCC2" desc="Circ.Disp.-52 cerrado-C2"><DAI name="d"><Val>Circ.Disp.-52 cerrado-C2</Val></DAI><DAI name="setVal" sAddr="A,0,135,25,0"><Val>-1</Val></DAI></DOI><DOI name="LogInTCOA1" desc="Circ.Disp.-52 abierto-A1"><DAI name="d"><Val>Circ.Disp.-52 abierto-A1</Val></DAI><DAI name="setVal" sAddr="A,0,135,14,0"><Val>-1</Val></DAI></DOI><DOI name="LogInTCOA2" desc="Circ.Disp.-52 abierto-A2"><DAI name="d"><Val>Circ.Disp.-52 abierto-A2</Val></DAI><DAI name="setVal" sAddr="A,0,135,17,0"><Val>-1</Val></DAI></DOI><DOI name="LogInTCOB1" desc="Circ.Disp.-52 abierto-B1"><DAI name="d"><Val>Circ.Disp.-52 abierto-B1</Val></DAI><DAI name="setVal" sAddr="A,0,135,15,0"><Val>-1</Val></DAI></DOI><DOI name="LogInTCOB2" desc="Circ.Disp.-52 abierto-B2"><DAI name="d"><Val>Circ.Disp.-52 abierto-B2</Val></DAI><DAI name="setVal" sAddr="A,0,135,18,0"><Val>-1</Val></DAI></DOI><DOI name="LogInTCOC1" desc="Circ.Disp.-52 abierto-C1"><DAI name="d"><Val>Circ.Disp.-52 abierto-C1</Val></DAI><DAI name="setVal" sAddr="A,0,135,16,0"><Val>-1</Val></DAI></DOI><DOI name="LogInTCOC2" desc="Circ.Disp.-52 abierto-C2"><DAI name="d"><Val>Circ.Disp.-52 abierto-C2</Val></DAI><DAI name="setVal" sAddr="A,0,135,19,0"><Val>-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,135,26,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Supervision Circuitos 1</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="TCEna" desc="Habilitacion bobina disparo"><DAI name="d"><Val>Habilitacion bobina disparo</Val></DAI><DAI name="setVal" sAddr="A,0,135,0,0"><Val>0</Val></DAI></DOI></LN><LN prefix="Z" lnClass="PEXT" inst="1" lnType="tdEfPEXT_v1" desc="Disparos Externos"><DOI name="ExtOp" desc="Disparo externo tripolar"><DAI name="general" sAddr="S,0,8633,0;TX1:Disparo externo tripolar,TX2:External trip 3 pole,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,137,7,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInExT" desc="Disparo externo"><DAI name="d"><Val>Disparo externo</Val></DAI><DAI name="setVal" sAddr="A,0,137,5,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,137,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Disparos Externos</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reenganche"><DAI name="d"><Val>Permiso Reenganche</Val></DAI><DAI name="setVal" sAddr="A,0,137,9,1"><Val sGroup="1">7</Val><Val sGroup="2">7</Val><Val sGroup="3">7</Val><Val sGroup="4">7</Val><Val sGroup="5">7</Val><Val sGroup="6">7</Val></DAI></DOI><DOI name="StEna" desc="Estado disparo externo"><DAI name="stVal" sAddr="S,0,9172,0;TX1:Estado disparo externo,TX2:Extern Trip Status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,137,8,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="RUSC" inst="1" lnType="tdEfRUSC_v0" desc="Curva usuario 1"><DOI name="Crv0" desc="Curva Tramo bajo"><DAI name="d"><Val>Curva Tramo bajo</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,150,0,0"><Val>1.03</Val></DAI><DAI name="yVal" sAddr="AA,0,150,0,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,150,0,1"><Val>1.05</Val></DAI><DAI name="yVal" sAddr="AA,0,150,0,1"><Val>1000</Val></DAI></SDI><DAI name="numPts"><Val>2</Val></DAI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="xUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><SDI name="yUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI></DOI><DOI name="Crv1" desc="Curva Tramo intermedio"><DAI name="d"><Val>Curva Tramo intermedio</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,150,1,0"><Val>1.1</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,150,1,10"><Val>2.1</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,150,1,11"><Val>2.2</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,150,1,12"><Val>2.3</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,150,1,13"><Val>2.4</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,150,1,14"><Val>2.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,150,1,15"><Val>2.6</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,150,1,16"><Val>2.7</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,150,1,17"><Val>2.8</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,150,1,18"><Val>2.9</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,150,1,19"><Val>3.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,150,1,1"><Val>1.2</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,150,1,20"><Val>3.1</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,150,1,21"><Val>3.2</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,150,1,22"><Val>3.3</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,150,1,23"><Val>3.4</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,150,1,24"><Val>3.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,150,1,25"><Val>3.6</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,150,1,26"><Val>3.7</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,150,1,27"><Val>3.8</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,150,1,28"><Val>3.9</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,150,1,29"><Val>4.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,29"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,150,1,2"><Val>1.3</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,150,1,3"><Val>1.4</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,150,1,4"><Val>1.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,150,1,5"><Val>1.6</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,150,1,6"><Val>1.7</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,150,1,7"><Val>1.8</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,150,1,8"><Val>1.9</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,150,1,9"><Val>2.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,1,9"><Val>1000</Val></DAI></SDI><DAI name="numPts"><Val>30</Val></DAI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="xUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><SDI name="yUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI></DOI><DOI name="Crv2" desc="Curva Tramo alto"><DAI name="d"><Val>Curva Tramo alto</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,150,2,0"><Val>4.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,150,2,10"><Val>9.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,150,2,11"><Val>10.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,150,2,12"><Val>10.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,150,2,13"><Val>11.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,150,2,14"><Val>11.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,150,2,15"><Val>12.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,150,2,16"><Val>12.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,150,2,17"><Val>13.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,150,2,18"><Val>13.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,150,2,19"><Val>14.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,150,2,1"><Val>5.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,150,2,20"><Val>14.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,150,2,21"><Val>15.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,150,2,22"><Val>15.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,150,2,23"><Val>16.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,150,2,24"><Val>16.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,150,2,25"><Val>17.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,150,2,26"><Val>17.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,150,2,27"><Val>18.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,150,2,28"><Val>18.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,150,2,29"><Val>19.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,29"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,150,2,2"><Val>5.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="30"><DAI name="xVal" sAddr="AA,0,150,2,30"><Val>19.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,30"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="31"><DAI name="xVal" sAddr="AA,0,150,2,31"><Val>20.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,31"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,150,2,3"><Val>6.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,150,2,4"><Val>6.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,150,2,5"><Val>7.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,150,2,6"><Val>7.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,150,2,7"><Val>8.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,150,2,8"><Val>8.5</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,150,2,9"><Val>9.0</Val></DAI><DAI name="yVal" sAddr="AA,0,150,2,9"><Val>1000</Val></DAI></SDI><DAI name="numPts"><Val>32</Val></DAI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="xUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><SDI name="yUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Curva usuario 1</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN><LN lnClass="RUSC" inst="2" lnType="tdEfRUSC_v0" desc="Curva usuario 2"><DOI name="Crv0" desc="Curva Tramo bajo"><DAI name="d"><Val>Curva Tramo bajo</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,151,0,0"><Val>1.03</Val></DAI><DAI name="yVal" sAddr="AA,0,151,0,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,151,0,1"><Val>1.05</Val></DAI><DAI name="yVal" sAddr="AA,0,151,0,1"><Val>1000</Val></DAI></SDI><DAI name="numPts"><Val>2</Val></DAI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="xUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><SDI name="yUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI></DOI><DOI name="Crv1" desc="Curva Tramo intermedio"><DAI name="d"><Val>Curva Tramo intermedio</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,151,1,0"><Val>1.1</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,151,1,10"><Val>2.1</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,151,1,11"><Val>2.2</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,151,1,12"><Val>2.3</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,151,1,13"><Val>2.4</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,151,1,14"><Val>2.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,151,1,15"><Val>2.6</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,151,1,16"><Val>2.7</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,151,1,17"><Val>2.8</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,151,1,18"><Val>2.9</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,151,1,19"><Val>3.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,151,1,1"><Val>1.2</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,151,1,20"><Val>3.1</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,151,1,21"><Val>3.2</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,151,1,22"><Val>3.3</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,151,1,23"><Val>3.4</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,151,1,24"><Val>3.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,151,1,25"><Val>3.6</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,151,1,26"><Val>3.7</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,151,1,27"><Val>3.8</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,151,1,28"><Val>3.9</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,151,1,29"><Val>4.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,29"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,151,1,2"><Val>1.3</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,151,1,3"><Val>1.4</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,151,1,4"><Val>1.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,151,1,5"><Val>1.6</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,151,1,6"><Val>1.7</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,151,1,7"><Val>1.8</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,151,1,8"><Val>1.9</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,151,1,9"><Val>2.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,1,9"><Val>1000</Val></DAI></SDI><DAI name="numPts"><Val>30</Val></DAI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="xUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><SDI name="yUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI></DOI><DOI name="Crv2" desc="Curva Tramo alto"><DAI name="d"><Val>Curva Tramo alto</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,151,2,0"><Val>4.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,151,2,10"><Val>9.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,151,2,11"><Val>10.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,151,2,12"><Val>10.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,151,2,13"><Val>11.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,151,2,14"><Val>11.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,151,2,15"><Val>12.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,151,2,16"><Val>12.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,151,2,17"><Val>13.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,151,2,18"><Val>13.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,151,2,19"><Val>14.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,151,2,1"><Val>5.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,151,2,20"><Val>14.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,151,2,21"><Val>15.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,151,2,22"><Val>15.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,151,2,23"><Val>16.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,151,2,24"><Val>16.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,151,2,25"><Val>17.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,151,2,26"><Val>17.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,151,2,27"><Val>18.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,151,2,28"><Val>18.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,151,2,29"><Val>19.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,29"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,151,2,2"><Val>5.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="30"><DAI name="xVal" sAddr="AA,0,151,2,30"><Val>19.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,30"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="31"><DAI name="xVal" sAddr="AA,0,151,2,31"><Val>20.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,31"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,151,2,3"><Val>6.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,151,2,4"><Val>6.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,151,2,5"><Val>7.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,151,2,6"><Val>7.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,151,2,7"><Val>8.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,151,2,8"><Val>8.5</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,151,2,9"><Val>9.0</Val></DAI><DAI name="yVal" sAddr="AA,0,151,2,9"><Val>1000</Val></DAI></SDI><DAI name="numPts"><Val>32</Val></DAI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="xUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><SDI name="yUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Curva usuario 2</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN><LN lnClass="RUSC" inst="3" lnType="tdEfRUSC_v0" desc="Curva usuario 3"><DOI name="Crv0" desc="Curva Tramo bajo"><DAI name="d"><Val>Curva Tramo bajo</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,152,0,0"><Val>1.03</Val></DAI><DAI name="yVal" sAddr="AA,0,152,0,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,152,0,1"><Val>1.05</Val></DAI><DAI name="yVal" sAddr="AA,0,152,0,1"><Val>1000</Val></DAI></SDI><DAI name="numPts"><Val>2</Val></DAI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="xUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><SDI name="yUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI></DOI><DOI name="Crv1" desc="Curva Tramo intermedio"><DAI name="d"><Val>Curva Tramo intermedio</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,152,1,0"><Val>1.1</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,152,1,10"><Val>2.1</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,152,1,11"><Val>2.2</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,152,1,12"><Val>2.3</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,152,1,13"><Val>2.4</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,152,1,14"><Val>2.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,152,1,15"><Val>2.6</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,152,1,16"><Val>2.7</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,152,1,17"><Val>2.8</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,152,1,18"><Val>2.9</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,152,1,19"><Val>3.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,152,1,1"><Val>1.2</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,152,1,20"><Val>3.1</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,152,1,21"><Val>3.2</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,152,1,22"><Val>3.3</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,152,1,23"><Val>3.4</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,152,1,24"><Val>3.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,152,1,25"><Val>3.6</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,152,1,26"><Val>3.7</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,152,1,27"><Val>3.8</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,152,1,28"><Val>3.9</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,152,1,29"><Val>4.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,29"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,152,1,2"><Val>1.3</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,152,1,3"><Val>1.4</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,152,1,4"><Val>1.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,152,1,5"><Val>1.6</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,152,1,6"><Val>1.7</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,152,1,7"><Val>1.8</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,152,1,8"><Val>1.9</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,152,1,9"><Val>2.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,1,9"><Val>1000</Val></DAI></SDI><DAI name="numPts"><Val>30</Val></DAI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="xUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><SDI name="yUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI></DOI><DOI name="Crv2" desc="Curva Tramo alto"><DAI name="d"><Val>Curva Tramo alto</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,152,2,0"><Val>4.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,152,2,10"><Val>9.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,152,2,11"><Val>10.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,152,2,12"><Val>10.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,152,2,13"><Val>11.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,152,2,14"><Val>11.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,152,2,15"><Val>12.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,152,2,16"><Val>12.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,152,2,17"><Val>13.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,152,2,18"><Val>13.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,152,2,19"><Val>14.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,152,2,1"><Val>5.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,152,2,20"><Val>14.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,152,2,21"><Val>15.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,152,2,22"><Val>15.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,152,2,23"><Val>16.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,152,2,24"><Val>16.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,152,2,25"><Val>17.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,152,2,26"><Val>17.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,152,2,27"><Val>18.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,152,2,28"><Val>18.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,152,2,29"><Val>19.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,29"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,152,2,2"><Val>5.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="30"><DAI name="xVal" sAddr="AA,0,152,2,30"><Val>19.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,30"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="31"><DAI name="xVal" sAddr="AA,0,152,2,31"><Val>20.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,31"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,152,2,3"><Val>6.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,152,2,4"><Val>6.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,152,2,5"><Val>7.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,152,2,6"><Val>7.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,152,2,7"><Val>8.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,152,2,8"><Val>8.5</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,152,2,9"><Val>9.0</Val></DAI><DAI name="yVal" sAddr="AA,0,152,2,9"><Val>1000</Val></DAI></SDI><DAI name="numPts"><Val>32</Val></DAI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="xUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><SDI name="yUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Curva usuario 3</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN><LN lnClass="RUSC" inst="4" lnType="tdEfRUSC_v0" desc="Curva usuario 4"><DOI name="Crv0" desc="Curva Tramo bajo"><DAI name="d"><Val>Curva Tramo bajo</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,153,0,0"><Val>1.03</Val></DAI><DAI name="yVal" sAddr="AA,0,153,0,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,153,0,1"><Val>1.05</Val></DAI><DAI name="yVal" sAddr="AA,0,153,0,1"><Val>1000</Val></DAI></SDI><DAI name="numPts"><Val>2</Val></DAI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="xUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><SDI name="yUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI></DOI><DOI name="Crv1" desc="Curva Tramo intermedio"><DAI name="d"><Val>Curva Tramo intermedio</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,153,1,0"><Val>1.1</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,153,1,10"><Val>2.1</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,153,1,11"><Val>2.2</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,153,1,12"><Val>2.3</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,153,1,13"><Val>2.4</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,153,1,14"><Val>2.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,153,1,15"><Val>2.6</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,153,1,16"><Val>2.7</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,153,1,17"><Val>2.8</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,153,1,18"><Val>2.9</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,153,1,19"><Val>3.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,153,1,1"><Val>1.2</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,153,1,20"><Val>3.1</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,153,1,21"><Val>3.2</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,153,1,22"><Val>3.3</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,153,1,23"><Val>3.4</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,153,1,24"><Val>3.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,153,1,25"><Val>3.6</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,153,1,26"><Val>3.7</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,153,1,27"><Val>3.8</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,153,1,28"><Val>3.9</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,153,1,29"><Val>4.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,29"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,153,1,2"><Val>1.3</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,153,1,3"><Val>1.4</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,153,1,4"><Val>1.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,153,1,5"><Val>1.6</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,153,1,6"><Val>1.7</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,153,1,7"><Val>1.8</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,153,1,8"><Val>1.9</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,153,1,9"><Val>2.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,1,9"><Val>1000</Val></DAI></SDI><DAI name="numPts"><Val>30</Val></DAI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="xUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><SDI name="yUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI></DOI><DOI name="Crv2" desc="Curva Tramo alto"><DAI name="d"><Val>Curva Tramo alto</Val></DAI><SDI name="crvPts" ix="0"><DAI name="xVal" sAddr="AA,0,153,2,0"><Val>4.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,0"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="10"><DAI name="xVal" sAddr="AA,0,153,2,10"><Val>9.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,10"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="11"><DAI name="xVal" sAddr="AA,0,153,2,11"><Val>10.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,11"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="12"><DAI name="xVal" sAddr="AA,0,153,2,12"><Val>10.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,12"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="13"><DAI name="xVal" sAddr="AA,0,153,2,13"><Val>11.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,13"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="14"><DAI name="xVal" sAddr="AA,0,153,2,14"><Val>11.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,14"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="15"><DAI name="xVal" sAddr="AA,0,153,2,15"><Val>12.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,15"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="16"><DAI name="xVal" sAddr="AA,0,153,2,16"><Val>12.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,16"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="17"><DAI name="xVal" sAddr="AA,0,153,2,17"><Val>13.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,17"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="18"><DAI name="xVal" sAddr="AA,0,153,2,18"><Val>13.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,18"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="19"><DAI name="xVal" sAddr="AA,0,153,2,19"><Val>14.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,19"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="1"><DAI name="xVal" sAddr="AA,0,153,2,1"><Val>5.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,1"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="20"><DAI name="xVal" sAddr="AA,0,153,2,20"><Val>14.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,20"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="21"><DAI name="xVal" sAddr="AA,0,153,2,21"><Val>15.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,21"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="22"><DAI name="xVal" sAddr="AA,0,153,2,22"><Val>15.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,22"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="23"><DAI name="xVal" sAddr="AA,0,153,2,23"><Val>16.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,23"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="24"><DAI name="xVal" sAddr="AA,0,153,2,24"><Val>16.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,24"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="25"><DAI name="xVal" sAddr="AA,0,153,2,25"><Val>17.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,25"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="26"><DAI name="xVal" sAddr="AA,0,153,2,26"><Val>17.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,26"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="27"><DAI name="xVal" sAddr="AA,0,153,2,27"><Val>18.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,27"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="28"><DAI name="xVal" sAddr="AA,0,153,2,28"><Val>18.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,28"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="29"><DAI name="xVal" sAddr="AA,0,153,2,29"><Val>19.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,29"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="2"><DAI name="xVal" sAddr="AA,0,153,2,2"><Val>5.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,2"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="30"><DAI name="xVal" sAddr="AA,0,153,2,30"><Val>19.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,30"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="31"><DAI name="xVal" sAddr="AA,0,153,2,31"><Val>20.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,31"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="3"><DAI name="xVal" sAddr="AA,0,153,2,3"><Val>6.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,3"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="4"><DAI name="xVal" sAddr="AA,0,153,2,4"><Val>6.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,4"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="5"><DAI name="xVal" sAddr="AA,0,153,2,5"><Val>7.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,5"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="6"><DAI name="xVal" sAddr="AA,0,153,2,6"><Val>7.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,6"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="7"><DAI name="xVal" sAddr="AA,0,153,2,7"><Val>8.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,7"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="8"><DAI name="xVal" sAddr="AA,0,153,2,8"><Val>8.5</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,8"><Val>1000</Val></DAI></SDI><SDI name="crvPts" ix="9"><DAI name="xVal" sAddr="AA,0,153,2,9"><Val>9.0</Val></DAI><DAI name="yVal" sAddr="AA,0,153,2,9"><Val>1000</Val></DAI></SDI><DAI name="numPts"><Val>32</Val></DAI><DAI name="xD"><Val>A/A0 relation</Val></DAI><SDI name="xUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI><DAI name="yD"><Val>Time (ms)</Val></DAI><SDI name="yUnit"><DAI name="multiplier"><Val>1</Val></DAI><DAI name="SIUnit"><Val>1</Val></DAI></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Curva usuario 4</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN><LN lnClass="RTOC" inst="1" lnType="tdEfRTOC_v0" desc="Arranque Temp. No Direccional"><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,157,0,1"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Arranque Temp. No Direccional</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="StrGU1" desc="RTOC1 Arranque ES"><DAI name="general" sAddr="S,0,8687,0;TX1:RTOC1 Arranque ES,TX2:RTOC1 ES Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrGU2" desc="RTOC2 Arranque ES"><DAI name="general" sAddr="S,0,8688,0;TX1:RTOC2 Arranque ES,TX2:RTOC2 ES Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrGU3" desc="RTOC3 Arranque ES"><DAI name="general" sAddr="S,0,8689,0;TX1:RTOC3 Arranque ES,TX2:RTOC3 ES Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrSGU1" desc="RTOC1 Arranque NS"><DAI name="general" sAddr="S,0,8684,0;TX1:RTOC1 Arranque NS,TX2:RTOC1 NS Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrSGU2" desc="RTOC2 Arranque NS"><DAI name="general" sAddr="S,0,8685,0;TX1:RTOC2 Arranque NS,TX2:RTOC2 NS Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrSGU3" desc="RTOC3 Arranque NS"><DAI name="general" sAddr="S,0,8686,0;TX1:RTOC3 Arranque NS,TX2:RTOC3 NS Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrU1" desc="RTOC1 Arranque fase N"><DAI name="general" sAddr="S,0,8675,0;TX1:RTOC1 Arranque fase N,TX2:RTOC1 Ground Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,8672,0;TX1:RTOC1 Arranque fase A,TX2:RTOC1 Phase A Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,8673,0;TX1:RTOC1 Arranque fase B,TX2:RTOC1 Phase B Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,8674,0;TX1:RTOC1 Arranque fase C,TX2:RTOC1 Phase C Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrU2" desc="RTOC2 Arranque fase N"><DAI name="general" sAddr="S,0,8679,0;TX1:RTOC2 Arranque fase N,TX2:RTOC2 Ground Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,8676,0;TX1:RTOC2 Arranque fase A,TX2:RTOC2 Phase A Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,8677,0;TX1:RTOC2 Arranque fase B,TX2:RTOC2 Phase B Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,8678,0;TX1:RTOC2 Arranque fase C,TX2:RTOC2 Phase C Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrU3" desc="RTOC3 Arranque fase N"><DAI name="general" sAddr="S,0,8683,0;TX1:RTOC3 Arranque fase N,TX2:RTOC3 Ground Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,8680,0;TX1:RTOC3 Arranque fase A,TX2:RTOC3 Phase A Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,8681,0;TX1:RTOC3 Arranque fase B,TX2:RTOC3 Phase B Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,8682,0;TX1:RTOC3 Arranque fase C,TX2:RTOC3 Phase C Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrUnbU1" desc="RTOC1 Arranque UN"><DAI name="general" sAddr="S,0,8690,0;TX1:RTOC1 Arranque UN,TX2:RTOC1 UN Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrUnbU2" desc="RTOC2 Arranque UN"><DAI name="general" sAddr="S,0,8691,0;TX1:RTOC2 Arranque UN,TX2:RTOC2 UN Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrUnbU3" desc="RTOC3 Arranque UN"><DAI name="general" sAddr="S,0,8692,0;TX1:RTOC3 Arranque UN,TX2:RTOC3 UN Start,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN><LN lnClass="RIOC" inst="1" lnType="tdEfRIOC_v0" desc="Arranque Inst. No Direccional"><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,158,0,1"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Arranque Inst. No Direccional</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="StrGU1" desc="RIOC1 Arranque ES"><DAI name="general" sAddr="S,0,8719,0;TX1:RIOC1 Arranque ES,TX2:RIOC1 ES Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrGU2" desc="RIOC2 Arranque ES"><DAI name="general" sAddr="S,0,8720,0;TX1:RIOC2 Arranque ES,TX2:RIOC2 ES Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrGU3" desc="RIOC3 Arranque ES"><DAI name="general" sAddr="S,0,8721,0;TX1:RIOC3 Arranque ES,TX2:RIOC3 ES Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrSGU1" desc="RIOC1 Arranque NS"><DAI name="general" sAddr="S,0,8716,0;TX1:RIOC1 Arranque NS,TX2:RIOC1 NS Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrSGU2" desc="RIOC2 Arranque NS"><DAI name="general" sAddr="S,0,8717,0;TX1:RIOC2 Arranque NS,TX2:RIOC2 NS Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrSGU3" desc="RIOC3 Arranque NS"><DAI name="general" sAddr="S,0,8718,0;TX1:RIOC3 Arranque NS,TX2:RIOC3 NS Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrU1" desc="RIOC1 Arranque Neutro"><DAI name="general" sAddr="S,0,8707,0;TX1:RIOC1 Arranque Neutro,TX2:RIOC1 Ground Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,8704,0;TX1:RIOC1 Arranque fase A,TX2:RIOC1 Phase A Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,8705,0;TX1:RIOC1 Arranque fase B,TX2:RIOC1 Phase B Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,8706,0;TX1:RIOC1 Arranque fase C,TX2:RIOC1 Phase C Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrU2" desc="RIOC2 Arranque Neutro"><DAI name="general" sAddr="S,0,8711,0;TX1:RIOC2 Arranque Neutro,TX2:RIOC2 Ground Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,8708,0;TX1:RIOC2 Arranque fase A,TX2:RIOC2 Phase A Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,8709,0;TX1:RIOC2 Arranque fase B,TX2:RIOC2 Phase B Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,8710,0;TX1:RIOC2 Arranque fase C,TX2:RIOC2 Phase C Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrU3" desc="RIOC3 Arranque Neutro"><DAI name="general" sAddr="S,0,8715,0;TX1:RIOC3 Arranque Neutro,TX2:RIOC3 Ground Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,8712,0;TX1:RIOC3 Arranque fase A,TX2:RIOC3 Phase A Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,8713,0;TX1:RIOC3 Arranque fase B,TX2:RIOC3 Phase B Start,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,8714,0;TX1:RIOC3 Arranque fase C,TX2:RIOC3 Phase C Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrUnbU1" desc="RIOC1 Arranque UN"><DAI name="general" sAddr="S,0,8722,0;TX1:RIOC1 Arranque UN,TX2:RIOC1 UN Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrUnbU2" desc="RIOC2 Arranque UN"><DAI name="general" sAddr="S,0,8723,0;TX1:RIOC2 Arranque UN,TX2:RIOC2 UN Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrUnbU3" desc="RIOC3 Arranque UN"><DAI name="general" sAddr="S,0,8724,0;TX1:RIOC3 Arranque UN,TX2:RIOC3 UN Start,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN><LN prefix="F" lnClass="RREC" inst="1" lnType="tdEfF_RREC_v4" desc="Funcion Reposicion f - V"><DOI name="BlkCycEnd" desc="Bloqueo fin de ciclo F_RREC"><DAI name="stVal" sAddr="S,0,16516,0;TX1:Bloqueo fin de ciclo F_RREC,TX2:Block End Cycle F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="BlkIClFail" desc="Bloqueo fallo cierre F_RREC"><DAI name="stVal" sAddr="S,0,16517,0;TX1:Bloqueo fallo cierre F_RREC,TX2:Block closure failure F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="BlkINoCond" desc="Bloqueo cond. Repo. F_RREC"><DAI name="stVal" sAddr="S,0,16519,0;TX1:Bloqueo cond. Repo. F_RREC,TX2:Block reset cond. F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="BlkIOpFail" desc="Bloqueo fallo apert. F_RREC"><DAI name="stVal" sAddr="S,0,16518,0;TX1:Bloqueo fallo apert. F_RREC,TX2:Block opening failure F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="BrClBlk" desc="Bloqueo cierre F_RREC"><DAI name="stVal" sAddr="S,0,16524,0;TX1:Bloqueo cierre  F_RREC,TX2:Close Blocked  F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ClOK" desc="Reposicion exitosa F_RREC"><DAI name="stVal" sAddr="S,0,16514,0;TX1:Reposicion exitosa F_RREC,TX2:Successful Reclosing F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DefTrip" desc="Disparo Definitivo F_RREC"><DAI name="general" sAddr="S,0,16523,0;TX1:Disparo Definitivo F_RREC,TX2:Definitive Trip F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FClOrd" desc="Orden reposicicion F_RREC"><DAI name="stVal" sAddr="S,0,16521,0;TX1:Orden reposicicion F_RREC,TX2:Reclosing Command F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FminEna" desc="Supervision por F Minima"><DAI name="d"><Val>Supervision por F Minima</Val></DAI><DAI name="setVal" sAddr="A,0,159,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="FminVal" desc="F minima reposicion (Hz)"><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>F minima reposicion (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,159,2,0"><Val sGroup="1">40</Val><Val sGroup="2">40</Val><Val sGroup="3">40</Val><Val sGroup="4">40</Val><Val sGroup="5">40</Val><Val sGroup="6">40</Val></DAI></SDI></DOI><DOI name="Fperm" desc="Permiso reposicion F_RREC"><DAI name="stVal" sAddr="S,0,16520,0;TX1:Permiso reposicion F_RREC,TX2:Reclosing Permission F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FRecBlk" desc="Reposicion bloqueada F_RREC"><DAI name="stVal" sAddr="S,0,16522,0;TX1:Reposicion bloqueada F_RREC,TX2:Reclosing Blocked F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FRecEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,159,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo funcion reposicion"><DAI name="d"><Val>Bloqueo funcion reposicion</Val></DAI><DAI name="setVal" sAddr="A,0,159,10,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInExSy" desc="Permiso sincronismo exter."><DAI name="d"><Val>Permiso sincronismo exter.</Val></DAI><DAI name="setVal" sAddr="A,0,159,15,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInRst" desc="Reset funcion reposicion"><DAI name="d"><Val>Reset funcion reposicion</Val></DAI><DAI name="setVal" sAddr="A,0,159,12,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTr" desc="Disparo con reposicion"><DAI name="d"><Val>Disparo con reposicion</Val></DAI><DAI name="setVal" sAddr="A,0,159,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,159,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MaxReTms" desc="Tpo. maximo reposicion (s)"><SDI name="maxVal"><DAI name="f"><Val>86400</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Tpo. maximo reposicion (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,159,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Funcion Reposicion f - V</Val></DAI><DAI name="paramRev"><Val>590000</Val></DAI></DOI><DOI name="RecCyc" desc="Ciclo en curso F_RREC"><DAI name="stVal" sAddr="S,0,16513,0;TX1:Ciclo en curso F_RREC,TX2:In progress F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="RecInit" desc="Inicio reposicion F_RREC"><DAI name="stVal" sAddr="S,0,16512,0;TX1:Inicio reposicion F_RREC,TX2:Start reclosing F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="RepTms" desc="Tiempo reposicion (s)"><SDI name="maxVal"><DAI name="f"><Val>3600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Tiempo reposicion (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,159,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="RestST" desc="En reposo F_RREC"><DAI name="stVal" sAddr="S,0,16525,0;TX1:En reposo F_RREC,TX2:In standby F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ReTmLiEna" desc="Hab. Tiempo maximo repos."><DAI name="d"><Val>Hab. Tiempo maximo repos.</Val></DAI><DAI name="setVal" sAddr="A,0,159,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="SecTime" desc="Repo.tiempo seguridad F_RREC"><DAI name="stVal" sAddr="S,0,16515,0;TX1:Repo.tiempo seguridad F_RREC,TX2:Recloser Safety time F_RREC,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SegTms" desc="T. seguridad tras cierre(s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>T. seguridad tras cierre(s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,159,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="SynTyp" desc="Tipo de sincronismo"><DAI name="d"><Val>Tipo de sincronismo</Val></DAI><DAI name="setVal" sAddr="A,0,159,14,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="VRecEna" desc="Supervision por V minima"><DAI name="d"><Val>Supervision por V minima</Val></DAI><DAI name="setVal" sAddr="A,0,159,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="VrecVal" desc="Tension minima enganche"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Tension minima enganche</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,159,8,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="VSynEna" desc="Supervision sincronismo"><DAI name="d"><Val>Supervision sincronismo</Val></DAI><DAI name="setVal" sAddr="A,0,159,9,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI></LN><LN lnClass="PTRC" inst="1" lnType="tdEfPTRC_MD_v2" desc="Proteccion Generales"><DOI name="DOrd50PhBl" desc="Instantaneos fases"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,278, , ,0, ;TX1:Instantaneos fases(Bloqueo/Desbloqueo),TX2:Phase Instantanous(Lock/Unlock)" /></SDI></DOI><DOI name="DOrd51PhBl" desc="Temporizado fases"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,280, , ,0, ;TX1:Temporizado fases(Bloqueo/Desbloqueo),TX2:Phase Temp(Lock/Unlock)" /></SDI></DOI><DOI name="DOrdDirBl" desc="Direccional"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,272, , ,0, ;TX1:Direccional(Bloqueo/Desbloqueo),TX2:Directional(Lock/Unlock)" /></SDI></DOI><DOI name="DOrdINPhBl" desc="Instantaneo neutro"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,282, , ,0, ;TX1:Instantaneo neutro(Bloqueo/Desbloqueo),TX2:Ground Instantanous(Lock/Unlock)" /></SDI></DOI><DOI name="DOrdInsBl" desc="Instantaneos"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,276, , ,0, ;TX1:Instantaneos(Bloqueo/Desbloqueo),TX2:Instantanous(Lock/Unlock)" /></SDI></DOI><DOI name="DOrdPhBl" desc="Fases"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,274, , ,0, ;TX1:Fases(Bloqueo/Desbloqueo),TX2:Phase(Lock/Unlock)" /></SDI></DOI><DOI name="DOrdPrBl" desc="Proteccion"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,270, , ,0, ;TX1:Proteccion(Bloqueo/Desbloqueo),TX2:Protection(Lock/Unlock)" /></SDI></DOI><DOI name="DOrdVBl" desc="Tension"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,284, , ,0, ;TX1:Tension(Bloqueo/Desbloqueo),TX2:Voltage(Lock/Unlock)" /></SDI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,163,0,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Proteccion Generales</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Op" desc="Disparo general"><DAI name="general" sAddr="S,0,8545,0;TX1:Disparo general,TX2:General Trip,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsA" sAddr="S,0,8546,0;TX1:Disparo general polo A,TX2:Pole A General Trip,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsB" sAddr="S,0,8547,0;TX1:Disparo general polo B,TX2:Pole B General Trip,AC:1.2,ED:1.1,AD:0.0" /><DAI name="phsC" sAddr="S,0,8548,0;TX1:Disparo general polo C,TX2:Pole C General Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Op50" desc="Disparo 50"><DAI name="stVal" sAddr="S,0,8565,0;TX1:Disparo 50,TX2:50 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Op50ES" desc="Disparo 50ES"><DAI name="stVal" sAddr="S,0,8568,0;TX1:Disparo 50ES,TX2:50ES Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Op50N" desc="Disparo 50N"><DAI name="stVal" sAddr="S,0,8566,0;TX1:Disparo 50N,TX2:50N Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Op50SN" desc="Disparo 50NS"><DAI name="stVal" sAddr="S,0,8567,0;TX1:Disparo 50NS,TX2:50NS Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Op50UN" desc="Disparo 50UN"><DAI name="stVal" sAddr="S,0,8569,0;TX1:Disparo 50UN,TX2:50UN Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Op51" desc="Disparo 51"><DAI name="stVal" sAddr="S,0,8555,0;TX1:Disparo 51,TX2:51 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Op51ES" desc="Disparo 51ES"><DAI name="stVal" sAddr="S,0,8558,0;TX1:Disparo 51ES,TX2:51ES Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Op51N" desc="Disparo 51N"><DAI name="stVal" sAddr="S,0,8556,0;TX1:Disparo 51N,TX2:51N Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Op51SN" desc="Disparo 51NS"><DAI name="stVal" sAddr="S,0,8557,0;TX1:Disparo 51NS,TX2:51NS Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Op51UN" desc="Disparo 51UN"><DAI name="stVal" sAddr="S,0,8559,0;TX1:Disparo 51UN,TX2:51UN Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpDfDt" desc="Disparo derivada F"><DAI name="stVal" sAddr="S,0,8507,0;TX1:Disparo dfdt,TX2:dfdt Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpFmax" desc="Disparo F maxima"><DAI name="stVal" sAddr="S,0,8506,0;TX1:Disparo F maxima,TX2:Maximum F Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpFmin" desc="Disparo F minima"><DAI name="stVal" sAddr="S,0,8505,0;TX1:Disparo F minima,TX2:Minimum F Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpHCL" desc="Disparo HCL"><DAI name="stVal" sAddr="S,0,8571,0;TX1:Disparo HCL,TX2:HCL Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpIOV" desc="Disparo 59IOV"><DAI name="stVal" sAddr="S,0,8510,0;TX1:Disparo 59IOV,TX2:IOV Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpIUV" desc="Disparo 27IUV"><DAI name="stVal" sAddr="S,0,8511,0;TX1:Disparo 27IUV,TX2:IUV Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpOC" desc="Disparo general OC"><DAI name="stVal" sAddr="S,0,8572,0;TX1:Disparo general OC,TX2:OC General Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpV" desc="Disparo tension"><DAI name="stVal" sAddr="S,0,8504,0;TX1:Disparo tension,TX2:Voltage Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Str" desc="Arranque general"><DAI name="general" sAddr="S,0,8544,0;TX1:Arranque general,TX2:General Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Str50" desc="Arranque 50"><DAI name="stVal" sAddr="S,0,8560,0;TX1:Arranque 50,TX2:50 Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Str50ES" desc="Arranque 50ES"><DAI name="stVal" sAddr="S,0,8563,0;TX1:Arranque 50ES,TX2:50ES Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Str50N" desc="Arranque 50N"><DAI name="stVal" sAddr="S,0,8561,0;TX1:Arranque 50N,TX2:50N Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Str50SN" desc="Arranque 50NS"><DAI name="stVal" sAddr="S,0,8562,0;TX1:Arranque 50NS,TX2:50NS Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Str50UN" desc="Arranque 50UN"><DAI name="stVal" sAddr="S,0,8564,0;TX1:Arranque 50UN,TX2:50UN Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Str51" desc="Arranque 51"><DAI name="stVal" sAddr="S,0,8550,0;TX1:Arranque 51,TX2:51 Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Str51ES" desc="Arranque 51ES"><DAI name="stVal" sAddr="S,0,8553,0;TX1:Arranque 51ES,TX2:51ES Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Str51N" desc="Arranque 51N"><DAI name="stVal" sAddr="S,0,8551,0;TX1:Arranque 51N,TX2:51N Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Str51SN" desc="Arranque 51NS"><DAI name="stVal" sAddr="S,0,8552,0;TX1:Arranque 51NS,TX2:51NS Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Str51UN" desc="Arranque 51UN"><DAI name="stVal" sAddr="S,0,8554,0;TX1:Arranque 51UN,TX2:51UN Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrDfDt" desc="Arranque derivada F"><DAI name="stVal" sAddr="S,0,8503,0;TX1:Arranque dfdt,TX2:dfdt Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrFmax" desc="Arranque F maxima"><DAI name="stVal" sAddr="S,0,8502,0;TX1:Arranque F maxima,TX2:Maximum F Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrFmin" desc="Arranque F minima"><DAI name="stVal" sAddr="S,0,8501,0;TX1:Arranque F minima,TX2:Minimum F Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrHCL" desc="Arranque HCL"><DAI name="stVal" sAddr="S,0,8570,0;TX1:Arranque HCL,TX2:HCL Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrIOV" desc="Arranque 59IOV"><DAI name="stVal" sAddr="S,0,8508,0;TX1:Arranque 59IOV,TX2:IOV Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrIUV" desc="Arranque 27IUV"><DAI name="stVal" sAddr="S,0,8509,0;TX1:Arranque 27IUV,TX2:IUV Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrOC" desc="Arranque general OC"><DAI name="stVal" sAddr="S,0,8549,0;TX1:Arranque general OC,TX2:OC General Start,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrV" desc="Arranque tension"><DAI name="stVal" sAddr="S,0,8500,0;TX1:Arranque tension,TX2:Voltage Start,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN><LN lnClass="MMXU" inst="1" lnType="tdEfMMXU_CD1_v4" desc="Medidas"><DOI name="A" desc="A.MMXU1"><SDI name="net" desc="A.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,124,1;TX1:I media,TX2: AVERAGE I" /></SDI></SDI></SDI><SDI name="neut" desc="A.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,96,1;TX1:IN,TX2: IN" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,3,1;TX1:IN,TX2: IN" /></SDI></SDI></SDI><SDI name="phsA" desc="A.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,93,1;TX1:IA,TX2: IA" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,0,1;TX1:IA,TX2: IA" /></SDI></SDI></SDI><SDI name="phsB" desc="A.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,94,1;TX1:IB,TX2: IB" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,1,1;TX1:IB,TX2: IB" /></SDI></SDI></SDI><SDI name="phsC" desc="A.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,95,1;TX1:IC,TX2: IC" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,2,1;TX1:IC,TX2: IC" /></SDI></SDI></SDI><SDI name="sneut" desc="A.sneut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,98,1;TX1:INS,TX2: INS" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,5,1;TX1:INS,TX2: INS" /></SDI></SDI></SDI></DOI><DOI name="AdRanMea" desc="Fondo de escala automatico"><DAI name="d"><Val>Fondo de escala automatico</Val></DAI><DAI name="setVal" sAddr="A,0,164,0,0"><Val>1</Val></DAI></DOI><DOI name="FltA" desc="FltA.MMXU1"><SDI name="neut" desc="FltA.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,204,1;TX1:I falta Neutro,TX2:Fault Neutral Current" /></SDI></SDI></SDI><SDI name="phsA" desc="FltA.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,201,1;TX1:I falta fase A,TX2:Fault phase A Current" /></SDI></SDI></SDI><SDI name="phsB" desc="FltA.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,202,1;TX1:I falta fase B,TX2:Fault phase B Current" /></SDI></SDI></SDI><SDI name="phsC" desc="FltA.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,203,1;TX1:I falta fase C,TX2:Fault phase C Current" /></SDI></SDI></SDI></DOI><DOI name="Hz" desc="Hz.MX.mag.f"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,163,1;TX1:Frecuencia,TX2:Frequency" /></SDI></DOI><DOI name="MaxFltA" desc="MaxFltA.MMXU1"><SDI name="neut" desc="MaxFltA.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,920,1;TX1:I maxima falta Neutro,TX2:Max. fault Neutral Current" /></SDI></SDI></SDI><SDI name="phsA" desc="MaxFltA.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,917,1;TX1:I maxima falta fase A,TX2:Max. fault phase A Current" /></SDI></SDI></SDI><SDI name="phsB" desc="MaxFltA.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,918,1;TX1:I maxima falta fase B,TX2:Max. fault phase B Current" /></SDI></SDI></SDI><SDI name="phsC" desc="MaxFltA.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,919,1;TX1:I maxima falta fase C,TX2:Max. fault phase C Current" /></SDI></SDI></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Medidas</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="PF" desc="PF.MMXU1"><SDI name="net" desc="PF.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-1</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>65</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,145,0;TX1:Coseno phi medio rms,TX2:Cosine phi rms average" /></SDI></SDI></SDI><SDI name="phsA" desc="PF.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-1</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>65</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,142,0;TX1:Coseno phi fase A rms,TX2:Cosine phi rms phase A" /></SDI></SDI></SDI><SDI name="phsB" desc="PF.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-1</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>65</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,143,0;TX1:Coseno phi fase B rms,TX2:Cosine phi rms phase B" /></SDI></SDI></SDI><SDI name="phsC" desc="PF.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-1</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>65</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,144,0;TX1:Coseno phi fase C rms,TX2:Cosine phi rms phase C" /></SDI></SDI></SDI></DOI><DOI name="PhV" desc="PhV.MMXU1"><SDI name="net" desc="PhV.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>4500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-4500</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,125,1;TX1:V media,TX2: AVERAGE V" /></SDI></SDI></SDI><SDI name="neut" desc="PhV.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>4500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-4500</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,115,1;TX1:VN,TX2: VN" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,22,1;TX1:VN,TX2: VN" /></SDI></SDI></SDI><SDI name="phsA" desc="PhV.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>4500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-4500</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,112,1;TX1:VA,TX2: VA" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,19,1;TX1:VA,TX2: VA" /></SDI></SDI></SDI><SDI name="phsB" desc="PhV.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>4500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-4500</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,113,1;TX1:VB,TX2: VB" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,20,1;TX1:VB,TX2: VB" /></SDI></SDI></SDI><SDI name="phsC" desc="PhV.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>4500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-4500</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,114,1;TX1:VC,TX2: VC" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,21,1;TX1:VC,TX2: VC" /></SDI></SDI></SDI></DOI><DOI name="PPV" desc="PPV.MMXU1"><SDI name="net" desc="PPV.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>4500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-4500</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,129,1;TX1:U compuesta media,TX2: AVERAGE U" /></SDI></SDI></SDI><SDI name="phsAB" desc="PPV.phsAB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>4500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-4500</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,744,1;TX1:VAB,TX2: VAB" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,126,1;TX1:VAB,TX2: VAB" /></SDI></SDI></SDI><SDI name="phsBC" desc="PPV.phsBC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>4500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-4500</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,745,1;TX1:VBC,TX2: VBC" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,127,1;TX1:VBC,TX2: VBC" /></SDI></SDI></SDI><SDI name="phsCA" desc="PPV.phsCA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>4500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-4500</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,746,1;TX1:VCA,TX2: VCA" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,128,1;TX1:VCA,TX2: VCA" /></SDI></SDI></SDI></DOI><DOI name="TotPF" desc="TotPF.MX.mag.f"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-1</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>65</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,145,0;TX1:Factor Potencia Medio,TX2:Average Power Factor" /></SDI></DOI><DOI name="TotVA" desc="TotVA.MX.mag.f"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>61</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,132,1;TX1:S(Potencia Aparente),TX2:POWER S" /></SDI></DOI><DOI name="TotVAr" desc="TotVAr.MX.mag.f"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>63</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,131,0;TX1:Q(Potencia Reactiva),TX2: REACTIVE POWER Q" /></SDI></DOI><DOI name="TotW" desc="TotW.MX.mag.f"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>62</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,130,0;TX1:P(Potencia Activa),TX2: ACTIVE POWER P" /></SDI></DOI><DOI name="VA" desc="VA.MMXU1"><SDI name="phsA" desc="VA.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>61</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,139,1;TX1:S(P.Aparente) fase A,TX2:Phase A S Power " /></SDI></SDI></SDI><SDI name="phsB" desc="VA.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>61</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,140,1;TX1:S(P.Aparente) fase B,TX2:Phase B S Power " /></SDI></SDI></SDI><SDI name="phsC" desc="VA.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>61</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,141,1;TX1:S(P.Aparente) fase C,TX2:Phase C S Power " /></SDI></SDI></SDI></DOI><DOI name="VAr" desc="VAr.MMXU1"><SDI name="phsA" desc="VAr.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>63</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,136,0;TX1:Q(P.Reactiva) fase A,TX2:Phase A Reactive Power " /></SDI></SDI></SDI><SDI name="phsB" desc="VAr.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>63</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,137,0;TX1:Q(P.Reactiva) fase B,TX2:Phase B Reactive Power " /></SDI></SDI></SDI><SDI name="phsC" desc="VAr.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>63</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,138,0;TX1:Q(P.Reactiva) fase C,TX2:Phase C Reactive Power " /></SDI></SDI></SDI></DOI><DOI name="W" desc="W.MMXU1"><SDI name="phsA" desc="W.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>62</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,133,0;TX1:P(P.Activa) fase A,TX2:Phase A Active Power " /></SDI></SDI></SDI><SDI name="phsB" desc="W.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>62</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,134,0;TX1:P(P.Activa) fase B,TX2:Phase B Active Power " /></SDI></SDI></SDI><SDI name="phsC" desc="W.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>62</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,135,0;TX1:P(P.Activa) fase C,TX2:Phase C Active Power " /></SDI></SDI></SDI></DOI></LN><LN lnClass="MSTA" inst="1" lnType="tdEfMSTA_v0" desc="Medidas Estadisticas"><DOI name="AdRanMea" desc="Fondo de escala automatico"><DAI name="d"><Val>Fondo de escala automatico</Val></DAI><DAI name="setVal" sAddr="A,0,165,0,0"><Val>1</Val></DAI></DOI><DOI name="MaxAmps" desc="Historico Imax fases"><SDI name="phsA"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,232,1;TX1:Historico Imax fase A,TX2:Imax Historic phase A" /></SDI></SDI><SDI name="phsB"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,234,1;TX1:Historico Imax fase B,TX2:Imax Historic phase B" /></SDI></SDI><SDI name="phsC"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,236,1;TX1:Historico Imax fase C,TX2:Imax Historic phase C" /></SDI></SDI></DOI><DOI name="MaxVA" desc="Historico VAmax"><SDI name="net"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>61</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,244,1;TX1:Historico VAmax,TX2:VAmax Historic" /></SDI></SDI></DOI><DOI name="MaxVAr" desc="Historico VAr max"><SDI name="net"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>63</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,248,0;TX1:Historico VAr max,TX2:VAr max Historic" /></SDI></SDI></DOI><DOI name="MaxVolts" desc="Historico Vmax fases"><SDI name="phsA"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,238,1;TX1:Historico Vmax fase A,TX2:Vmax Historic phase A" /></SDI></SDI><SDI name="phsB"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,240,1;TX1:Historico Vmax fase B,TX2:Vmax Historic phase B" /></SDI></SDI><SDI name="phsC"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,242,1;TX1:Historico Vmax fase C,TX2:Vmax Historic phase C" /></SDI></SDI></DOI><DOI name="MaxW" desc="Historico Wmax"><SDI name="net"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>62</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,246,0;TX1:Historico Wmax,TX2:Wmax Historic" /></SDI></SDI></DOI><DOI name="MinAmps" desc="Historico Imin fases"><SDI name="phsA"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,233,1;TX1:Historico Imin fase A,TX2:Imin Historic phase A" /></SDI></SDI><SDI name="phsB"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,235,1;TX1:Historico Imin fase B,TX2:Imin Historic phase B" /></SDI></SDI><SDI name="phsC"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,237,1;TX1:Historico Imin fase C,TX2:Imin Historic phase C" /></SDI></SDI></DOI><DOI name="MinVA" desc="Historico VAmin"><SDI name="net"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>61</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,245,1;TX1:Historico VAmin,TX2:VAmin Historic" /></SDI></SDI></DOI><DOI name="MinVAr" desc="Historico VAr min"><SDI name="net"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>63</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,249,0;TX1:Historico VAr min,TX2:VAr min Historic" /></SDI></SDI></DOI><DOI name="MinVolts" desc="Historico Vmin fases"><SDI name="phsA"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,239,1;TX1:Historico Vmin fase A,TX2:Vmin Historic phase A" /></SDI></SDI><SDI name="phsB"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,241,1;TX1:Historico Vmin fase B,TX2:Vmin Historic phase B" /></SDI></SDI><SDI name="phsC"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,243,1;TX1:Historico Vmin fase C,TX2:Vmin Historic phase C" /></SDI></SDI></DOI><DOI name="MinW" desc="Historico Wmin"><SDI name="net"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>62</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,247,0;TX1:Historico Wmin,TX2:Wmin Historic" /></SDI></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Medidas Estadisticas</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN><LN lnClass="ITPC" inst="1" lnType="tdEfITPC_v2" desc="Teleproteccion Canal 1"><DOI name="LogInDig1" desc="Digital 1"><DAI name="d"><Val>Digital 1</Val></DAI><DAI name="setVal" sAddr="A,0,284,9,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig10" desc="Digital 10"><DAI name="d"><Val>Digital 10</Val></DAI><DAI name="setVal" sAddr="A,0,284,18,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig11" desc="Digital 11"><DAI name="d"><Val>Digital 11</Val></DAI><DAI name="setVal" sAddr="A,0,284,19,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig12" desc="Digital 12"><DAI name="d"><Val>Digital 12</Val></DAI><DAI name="setVal" sAddr="A,0,284,20,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig13" desc="Digital 13"><DAI name="d"><Val>Digital 13</Val></DAI><DAI name="setVal" sAddr="A,0,284,21,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig14" desc="Digital 14"><DAI name="d"><Val>Digital 14</Val></DAI><DAI name="setVal" sAddr="A,0,284,22,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig15" desc="Digital 15"><DAI name="d"><Val>Digital 15</Val></DAI><DAI name="setVal" sAddr="A,0,284,23,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig16" desc="Digital 16"><DAI name="d"><Val>Digital 16</Val></DAI><DAI name="setVal" sAddr="A,0,284,24,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig2" desc="Digital 2"><DAI name="d"><Val>Digital 2</Val></DAI><DAI name="setVal" sAddr="A,0,284,10,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig3" desc="Digital 3"><DAI name="d"><Val>Digital 3</Val></DAI><DAI name="setVal" sAddr="A,0,284,11,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig4" desc="Digital 4"><DAI name="d"><Val>Digital 4</Val></DAI><DAI name="setVal" sAddr="A,0,284,12,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig5" desc="Digital 5"><DAI name="d"><Val>Digital 5</Val></DAI><DAI name="setVal" sAddr="A,0,284,13,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig6" desc="Digital 6"><DAI name="d"><Val>Digital 6</Val></DAI><DAI name="setVal" sAddr="A,0,284,14,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig7" desc="Digital 7"><DAI name="d"><Val>Digital 7</Val></DAI><DAI name="setVal" sAddr="A,0,284,15,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig8" desc="Digital 8"><DAI name="d"><Val>Digital 8</Val></DAI><DAI name="setVal" sAddr="A,0,284,16,0"><Val>-1</Val></DAI></DOI><DOI name="LogInDig9" desc="Digital 9"><DAI name="d"><Val>Digital 9</Val></DAI><DAI name="setVal" sAddr="A,0,284,17,0"><Val>-1</Val></DAI></DOI><DOI name="LosSig" desc="Fallo coms teleproteccion C1"><DAI name="general" sAddr="S,0,8635,0;TX1:Fallo coms teleproteccion C1,TX2:Teleprot coms failure C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="NamPlt"><DAI name="d"><Val>Teleproteccion Canal 1</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Parity" desc="Paridad"><DAI name="d"><Val>Paridad</Val></DAI><DAI name="setVal" sAddr="A,0,284,2,0"><Val>0</Val></DAI></DOI><DOI name="Port" desc="Puerto"><DAI name="d"><Val>Puerto</Val></DAI><DAI name="setVal" sAddr="A,0,284,0,0"><Val>0</Val></DAI></DOI><DOI name="Stopbit" desc="Bit de stop"><DAI name="maxVal"><Val>2</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Bit de stop</Val></DAI><DAI name="setVal" sAddr="A,0,284,3,0"><Val>1</Val></DAI></DOI><DOI name="TelCfgAlm" desc="Alarma conf coms teleprot C1"><DAI name="general" sAddr="S,0,8636,0;TX1:Alarma conf coms teleprot C1,TX2:Teleprot coms conf alarm C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig1" desc="Senal teleproteccion 1 C1"><DAI name="general" sAddr="S,0,9184,0;TX1:Senal teleproteccion 1 C1,TX2:Teleprotection signal 1 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig10" desc="Senal teleproteccion 10 C1"><DAI name="general" sAddr="S,0,9193,0;TX1:Senal teleproteccion 10 C1,TX2:Teleprotection signal 10 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig11" desc="Senal teleproteccion 11 C1"><DAI name="general" sAddr="S,0,9194,0;TX1:Senal teleproteccion 11 C1,TX2:Teleprotection signal 11 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig12" desc="Senal teleproteccion 12 C1"><DAI name="general" sAddr="S,0,9195,0;TX1:Senal teleproteccion 12 C1,TX2:Teleprotection signal 12 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig13" desc="Senal teleproteccion 13 C1"><DAI name="general" sAddr="S,0,9196,0;TX1:Senal teleproteccion 13 C1,TX2:Teleprotection signal 13 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig14" desc="Senal teleproteccion 14 C1"><DAI name="general" sAddr="S,0,9197,0;TX1:Senal teleproteccion 14 C1,TX2:Teleprotection signal 14 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig15" desc="Senal teleproteccion 15 C1"><DAI name="general" sAddr="S,0,9198,0;TX1:Senal teleproteccion 15 C1,TX2:Teleprotection signal 15 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig16" desc="Senal teleproteccion 16 C1"><DAI name="general" sAddr="S,0,9199,0;TX1:Senal teleproteccion 16 C1,TX2:Teleprotection signal 16 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig2" desc="Senal teleproteccion 2 C1"><DAI name="general" sAddr="S,0,9185,0;TX1:Senal teleproteccion 2 C1,TX2:Teleprotection signal 2 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig3" desc="Senal teleproteccion 3 C1"><DAI name="general" sAddr="S,0,9186,0;TX1:Senal teleproteccion 3 C1,TX2:Teleprotection signal 3 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig4" desc="Senal teleproteccion 4 C1"><DAI name="general" sAddr="S,0,9187,0;TX1:Senal teleproteccion 4 C1,TX2:Teleprotection signal 4 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig5" desc="Senal teleproteccion 5 C1"><DAI name="general" sAddr="S,0,9188,0;TX1:Senal teleproteccion 5 C1,TX2:Teleprotection signal 5 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig6" desc="Senal teleproteccion 6 C1"><DAI name="general" sAddr="S,0,9189,0;TX1:Senal teleproteccion 6 C1,TX2:Teleprotection signal 6 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig7" desc="Senal teleproteccion 7 C1"><DAI name="general" sAddr="S,0,9190,0;TX1:Senal teleproteccion 7 C1,TX2:Teleprotection signal 7 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig8" desc="Senal teleproteccion 8 C1"><DAI name="general" sAddr="S,0,9191,0;TX1:Senal teleproteccion 8 C1,TX2:Teleprotection signal 8 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TelDig9" desc="Senal teleproteccion 9 C1"><DAI name="general" sAddr="S,0,9192,0;TX1:Senal teleproteccion 9 C1,TX2:Teleprotection signal 9 C1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="VelTrans" desc="Velocidad (Baudios)"><DAI name="d"><Val>Velocidad (Baudios)</Val></DAI><DAI name="setVal" sAddr="A,0,284,1,0"><Val>6</Val></DAI></DOI></LN><LN prefix="FUN" lnClass="MMXU" inst="1" lnType="tdEfFUN_MMXU_v0" desc="Medidas Fundamental"><DOI name="AdRanMea" desc="Fondo de escala automatico"><DAI name="d"><Val>Fondo de escala automatico</Val></DAI><DAI name="setVal" sAddr="A,0,293,0,0"><Val>1</Val></DAI></DOI><DOI name="FunA" desc="FunA.MMXU1"><SDI name="neut" desc="FunA.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,96,1;TX1:IN (fundamental),TX2:IN fundamental " /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,65,1;TX1:IN (fundamental),TX2:IN fundamental " /></SDI></SDI></SDI><SDI name="phsA" desc="FunA.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,93,1;TX1:IA (fundamental),TX2:IA fundamental " /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,62,1;TX1:IA (fundamental),TX2:IA fundamental " /></SDI></SDI></SDI><SDI name="phsB" desc="FunA.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,94,1;TX1:IB (fundamental),TX2:IB fundamental " /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,63,1;TX1:IB (fundamental),TX2:IB fundamental " /></SDI></SDI></SDI><SDI name="phsC" desc="FunA.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,95,1;TX1:IC (fundamental),TX2:IC fundamental " /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,64,1;TX1:IC (fundamental),TX2:IC fundamental " /></SDI></SDI></SDI></DOI><DOI name="FunPF" desc="FunPF.MMXU1"><SDI name="net" desc="FunPF.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-1</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>65</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,161,0;TX1:Coseno phi fase medio  (fund),TX2:Cosine phi average (fund)" /></SDI></SDI></SDI><SDI name="phsA" desc="FunPF.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-1</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>65</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,158,0;TX1:Coseno phi fase A (fund),TX2:Cosine phi phase A (fund)" /></SDI></SDI></SDI><SDI name="phsB" desc="FunPF.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-1</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>65</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,159,0;TX1:Coseno phi fase B  (fund),TX2:Cosine phi phase B (fund)" /></SDI></SDI></SDI><SDI name="phsC" desc="FunPF.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-1</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>65</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,160,0;TX1:Coseno phi fase C  (fund),TX2:Cosine phi phase C (fund)" /></SDI></SDI></SDI></DOI><DOI name="FunPhV" desc="FunPhV.MMXU1"><SDI name="neut" desc="FunPhV.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,115,1;TX1:VN (fundamental),TX2:VN fundamental " /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,84,1;TX1:VN (fundamental),TX2:VN fundamental " /></SDI></SDI></SDI><SDI name="phsA" desc="FunPhV.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,112,1;TX1:VA (fundamental),TX2:VA fundamental " /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,81,1;TX1:VA (fundamental),TX2:VA fundamental " /></SDI></SDI></SDI><SDI name="phsB" desc="FunPhV.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,113,1;TX1:VB (fundamental),TX2:VB fundamental " /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,82,1;TX1:VB (fundamental),TX2:VB fundamental " /></SDI></SDI></SDI><SDI name="phsC" desc="FunPhV.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,114,1;TX1:VC (fundamental),TX2:VC fundamental " /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,83,1;TX1:VC (fundamental),TX2:VC fundamental " /></SDI></SDI></SDI></DOI><DOI name="FunTotVA" desc="FunTotVA.MX.mag.f"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>61</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,148,1;TX1:Potencia Aparente (fund),TX2:POWER S (fund)" /></SDI></DOI><DOI name="FunTotVAr" desc="FunTotVAr.MX.mag.f"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>63</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,147,0;TX1:Potencia Reactiva (fund),TX2:REACTIVE POWER Q (fund)" /></SDI></DOI><DOI name="FunTotW" desc="FunTotW.MX.mag.f"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>62</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,146,0;TX1:Potencia Activa (fund),TX2:ACTIVE POWER P (fund)" /></SDI></DOI><DOI name="FunVA" desc="FunVA.MMXU1"><SDI name="phsA" desc="FunVA.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>61</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,155,1;TX1:S Aparente fase A (fund),TX2:Phase A S (fund)" /></SDI></SDI></SDI><SDI name="phsB" desc="FunVA.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>61</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,156,1;TX1:S Aparente fase B (fund),TX2:Phase B S (fund) " /></SDI></SDI></SDI><SDI name="phsC" desc="FunVA.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>61</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,157,1;TX1:S Aparente fase C (fund),TX2:Phase C S (fund) " /></SDI></SDI></SDI></DOI><DOI name="FunVAr" desc="FunVAr.MMXU1"><SDI name="phsA" desc="FunVAr.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>63</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,152,0;TX1:Q Reactiva fase A (fund),TX2:Phase A Reactive Q (fund)" /></SDI></SDI></SDI><SDI name="phsB" desc="FunVAr.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>63</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,153,0;TX1:Q Reactiva fase B (fund),TX2:Phase B Reactive Q (fund)" /></SDI></SDI></SDI><SDI name="phsC" desc="FunVAr.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>63</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,154,0;TX1:Q Reactiva fase C (fund),TX2:Phase C Reactive Q (fund)" /></SDI></SDI></SDI></DOI><DOI name="FunW" desc="W.MMXU1"><SDI name="phsA" desc="FunW.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>62</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,149,0;TX1:P.Activa fase A  (fund),TX2:Phase A Active P (fund)" /></SDI></SDI></SDI><SDI name="phsB" desc="FunW.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>62</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,150,0;TX1:P.Activa fase B  (fund),TX2:Phase B Active P (fund)" /></SDI></SDI></SDI><SDI name="phsC" desc="FunW.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>3600000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-3600000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>6</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>62</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,151,0;TX1:P.Activa fase C  (fund),TX2:Phase C Active P (fund)" /></SDI></SDI></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Medidas Fundamental</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN><LN prefix="PHS" lnClass="MMXU" inst="1" lnType="tdEfPHS_MMXU_v1" desc="Medidas Instantaneas"><DOI name="AdRanMea" desc="Fondo de escala automatico"><DAI name="d"><Val>Fondo de escala automatico</Val></DAI><DAI name="setVal" sAddr="A,0,294,0,0"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Medidas Instantaneas</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="OpPhasor1" desc="OpPhasor1"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,844,1;TX1:Analogico 1,TX2:Analog 1" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,832,1;TX1:Analogico 1,TX2:Analog 1" /></SDI></SDI></DOI><DOI name="OpPhasor10" desc="OpPhasor10"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,853,1;TX1:Analogico 10,TX2:Analog 10" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,841,1;TX1:Analogico 10,TX2:Analog 10" /></SDI></SDI></DOI><DOI name="OpPhasor11" desc="OpPhasor11"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,854,1;TX1:Analogico 11,TX2:Analog 11" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,842,1;TX1:Analogico 11,TX2:Analog 11" /></SDI></SDI></DOI><DOI name="OpPhasor12" desc="OpPhasor12"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,855,1;TX1:Analogico 12,TX2:Analog 12" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,843,1;TX1:Analogico 12,TX2:Analog 12" /></SDI></SDI></DOI><DOI name="OpPhasor2" desc="OpPhasor2"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,845,1;TX1:Analogico 2,TX2:Analog 2" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,833,1;TX1:Analogico 2,TX2:Analog 2" /></SDI></SDI></DOI><DOI name="OpPhasor3" desc="OpPhasor3"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,846,1;TX1:Analogico 3,TX2:Analog 3" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,834,1;TX1:Analogico 3,TX2:Analog 3" /></SDI></SDI></DOI><DOI name="OpPhasor4" desc="OpPhasor4"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,847,1;TX1:Analogico 4,TX2:Analog 4" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,835,1;TX1:Analogico 4,TX2:Analog 4" /></SDI></SDI></DOI><DOI name="OpPhasor5" desc="OpPhasor5"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,848,1;TX1:Analogico 5,TX2:Analog 5" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,836,1;TX1:Analogico 5,TX2:Analog 5" /></SDI></SDI></DOI><DOI name="OpPhasor6" desc="OpPhasor6"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,849,1;TX1:Analogico 6,TX2:Analog 6" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,837,1;TX1:Analogico 6,TX2:Analog 6" /></SDI></SDI></DOI><DOI name="OpPhasor7" desc="OpPhasor7"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,850,1;TX1:Analogico 7,TX2:Analog 7" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,838,1;TX1:Analogico 7,TX2:Analog 7" /></SDI></SDI></DOI><DOI name="OpPhasor8" desc="OpPhasor8"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,851,1;TX1:Analogico 8,TX2:Analog 8" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,839,1;TX1:Analogico 8,TX2:Analog 8" /></SDI></SDI></DOI><DOI name="OpPhasor9" desc="OpPhasor9"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,852,1;TX1:Analogico 9,TX2:Analog 9" /></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,840,1;TX1:Analogico 9,TX2:Analog 9" /></SDI></SDI></DOI><DOI name="OpPhsAlm1" desc="Medida no valida Trafo1"><DAI name="stVal" sAddr="S,0,9716,0;TX1:Medida no valida Trafo1,TX2:Measure invalid Transf. 1,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpPhsAlm10" desc="Medida no valida Trafo10"><DAI name="stVal" sAddr="S,0,9725,0;TX1:Medida no valida Trafo10,TX2:Measure invalid Transf. 10,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpPhsAlm11" desc="Medida no valida Trafo11"><DAI name="stVal" sAddr="S,0,9726,0;TX1:Medida no valida Trafo11,TX2:Measure invalid Transf. 11,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpPhsAlm12" desc="Medida no valida Trafo12"><DAI name="stVal" sAddr="S,0,9727,0;TX1:Medida no valida Trafo12,TX2:Measure invalid Transf. 12,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpPhsAlm2" desc="Medida no valida Trafo2"><DAI name="stVal" sAddr="S,0,9717,0;TX1:Medida no valida Trafo2,TX2:Measure invalid Transf. 2,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpPhsAlm3" desc="Medida no valida Trafo3"><DAI name="stVal" sAddr="S,0,9718,0;TX1:Medida no valida Trafo3,TX2:Measure invalid Transf. 3,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpPhsAlm4" desc="Medida no valida Trafo4"><DAI name="stVal" sAddr="S,0,9719,0;TX1:Medida no valida Trafo4,TX2:Measure invalid Transf. 4,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpPhsAlm5" desc="Medida no valida Trafo5"><DAI name="stVal" sAddr="S,0,9720,0;TX1:Medida no valida Trafo5,TX2:Measure invalid Transf. 5,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpPhsAlm6" desc="Medida no valida Trafo6"><DAI name="stVal" sAddr="S,0,9721,0;TX1:Medida no valida Trafo6,TX2:Measure invalid Transf. 6,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpPhsAlm7" desc="Medida no valida Trafo7"><DAI name="stVal" sAddr="S,0,9722,0;TX1:Medida no valida Trafo7,TX2:Measure invalid Transf. 7,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpPhsAlm8" desc="Medida no valida Trafo8"><DAI name="stVal" sAddr="S,0,9723,0;TX1:Medida no valida Trafo8,TX2:Measure invalid Transf. 8,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpPhsAlm9" desc="Medida no valida Trafo9"><DAI name="stVal" sAddr="S,0,9724,0;TX1:Medida no valida Trafo9,TX2:Measure invalid Transf. 9,AC:1.2,ED:1.1,AD:0.0" /></DOI></LN><LN prefix="RTD" lnClass="GGIO" inst="1" lnType="tdEfRTD_GGIO_v2" desc="RTD GGIO 1"><DOI name="AlmHiEna1" desc="RTD1 Alarma Alta"><DAI name="d"><Val>RTD1 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,5,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna10" desc="RTD10 Alarma Alta"><DAI name="d"><Val>RTD10 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,77,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna11" desc="RTD11 Alarma Alta"><DAI name="d"><Val>RTD11 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,85,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna2" desc="RTD2 Alarma Alta"><DAI name="d"><Val>RTD2 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,13,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna3" desc="RTD3 Alarma Alta"><DAI name="d"><Val>RTD3 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,21,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna4" desc="RTD4 Alarma Alta"><DAI name="d"><Val>RTD4 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,29,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna5" desc="RTD5 Alarma Alta"><DAI name="d"><Val>RTD5 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,37,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna6" desc="RTD6 Alarma Alta"><DAI name="d"><Val>RTD6 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,45,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna7" desc="RTD7 Alarma Alta"><DAI name="d"><Val>RTD7 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,53,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna8" desc="RTD8 Alarma Alta"><DAI name="d"><Val>RTD8 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,61,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna9" desc="RTD9 Alarma Alta"><DAI name="d"><Val>RTD9 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,69,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiTmp1" desc="RTD1 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD1 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,6,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp10" desc="RTD10 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD10 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,78,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp11" desc="RTD11 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD11 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,86,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp2" desc="RTD2 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD2 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,14,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp3" desc="RTD3 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD3 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,22,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp4" desc="RTD4 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD4 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,30,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp5" desc="RTD5 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD5 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,38,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp6" desc="RTD6 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD6 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,46,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp7" desc="RTD7 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD7 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,54,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp8" desc="RTD8 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD8 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,62,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp9" desc="RTD9 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD9 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,314,70,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoEna1" desc="RTD1 Alarma Baja"><DAI name="d"><Val>RTD1 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,7,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna10" desc="RTD10 Alarma Baja"><DAI name="d"><Val>RTD10 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,79,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna11" desc="RTD11 Alarma Baja"><DAI name="d"><Val>RTD11 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,87,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna2" desc="RTD2 Alarma Baja"><DAI name="d"><Val>RTD2 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,15,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna3" desc="RTD3 Alarma Baja"><DAI name="d"><Val>RTD3 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,23,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna4" desc="RTD4 Alarma Baja"><DAI name="d"><Val>RTD4 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,31,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna5" desc="RTD5 Alarma Baja"><DAI name="d"><Val>RTD5 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,39,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna6" desc="RTD6 Alarma Baja"><DAI name="d"><Val>RTD6 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,47,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna7" desc="RTD7 Alarma Baja"><DAI name="d"><Val>RTD7 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,55,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna8" desc="RTD8 Alarma Baja"><DAI name="d"><Val>RTD8 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,63,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna9" desc="RTD9 Alarma Baja"><DAI name="d"><Val>RTD9 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,71,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoTmp1" desc="RTD1 Temp. Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD1 Temp. Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,8,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp10" desc="RTD10 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD10 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,80,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp11" desc="RTD11 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD11 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,88,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp2" desc="RTD2 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD2 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,16,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp3" desc="RTD3 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD3 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,24,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp4" desc="RTD4 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD4 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,32,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp5" desc="RTD5 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD5 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,40,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp6" desc="RTD6 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD6 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,48,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp7" desc="RTD7 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD7 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,56,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp8" desc="RTD8 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD8 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,64,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp9" desc="RTD9 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD9 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,314,72,0"><Val>1</Val></DAI></DOI><DOI name="BearAlm" desc="Alarma T. Cojinetes RTD1.x"><DAI name="general" sAddr="S,0,16721,0;TX1:Alarma T. Cojinetes RTD1.x,TX2:RTD1 Bearings Temp Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="BearTrip" desc="Disparo T. Cojinete RTD1.x"><DAI name="general" sAddr="S,0,16725,0;TX1:Disparo T. Cojinete RTD1.x,TX2:RTD1 Bearings Temp Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ConfAlm" desc="Alarma configuracion RTD1"><DAI name="general" sAddr="S,0,16717,0;TX1:Alarma configuracion RTD1,TX2:RTD1 conf alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DataFail" desc="Fallo en datos de RTD1"><DAI name="general" sAddr="S,0,16718,0;TX1:Fallo en datos de RTD1,TX2:RTD1 data failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ena" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,314,0,0"><Val>0</Val></DAI></DOI><DOI name="Ena1" desc="RTD1 Aplicacion"><DAI name="d"><Val>RTD1 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,314,3,0"><Val>0</Val></DAI></DOI><DOI name="Ena10" desc="RTD10 Aplicacion"><DAI name="d"><Val>RTD10 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,314,75,0"><Val>0</Val></DAI></DOI><DOI name="Ena11" desc="RTD11 Aplicacion"><DAI name="d"><Val>RTD11 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,314,83,0"><Val>0</Val></DAI></DOI><DOI name="Ena2" desc="RTD2 Aplicacion"><DAI name="d"><Val>RTD2 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,314,11,0"><Val>0</Val></DAI></DOI><DOI name="Ena3" desc="RTD3 Aplicacion"><DAI name="d"><Val>RTD3 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,314,19,0"><Val>0</Val></DAI></DOI><DOI name="Ena4" desc="RTD4 Aplicacion"><DAI name="d"><Val>RTD4 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,314,27,0"><Val>0</Val></DAI></DOI><DOI name="Ena5" desc="RTD5 Aplicacion"><DAI name="d"><Val>RTD5 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,314,35,0"><Val>0</Val></DAI></DOI><DOI name="Ena6" desc="RTD6 Aplicacion"><DAI name="d"><Val>RTD6 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,314,43,0"><Val>0</Val></DAI></DOI><DOI name="Ena7" desc="RTD7 Aplicacion"><DAI name="d"><Val>RTD7 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,314,51,0"><Val>0</Val></DAI></DOI><DOI name="Ena8" desc="RTD8 Aplicacion"><DAI name="d"><Val>RTD8 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,314,59,0"><Val>0</Val></DAI></DOI><DOI name="Ena9" desc="RTD9 Aplicacion"><DAI name="d"><Val>RTD9 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,314,67,0"><Val>0</Val></DAI></DOI><DOI name="EnvAlm" desc="Alarma T. Ambiente RTD1.x"><DAI name="general" sAddr="S,0,16722,0;TX1:Alarma T. Ambiente RTD1.x,TX2:RTD1 Environ. Temp Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="EnvTrip" desc="Disparo T. Ambiente RTD1.x"><DAI name="general" sAddr="S,0,16726,0;TX1:Disparo T. Ambiente RTD1.x,TX2:RTD1 Environ. Temp Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD1" desc="Fallo RTD1.1"><DAI name="general" sAddr="S,0,16675,0;TX1:Fallo RTD1.1,TX2:RTD1.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD10" desc="Fallo RTD1.10"><DAI name="general" sAddr="S,0,16711,0;TX1:Fallo RTD1.10,TX2:RTD1.10 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD11" desc="Fallo RTD1.11"><DAI name="general" sAddr="S,0,16715,0;TX1:Fallo RTD1.11,TX2:RTD1.11 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD2" desc="Fallo RTD1.2"><DAI name="general" sAddr="S,0,16679,0;TX1:Fallo RTD1.2,TX2:RTD1.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD3" desc="Fallo RTD1.3"><DAI name="general" sAddr="S,0,16683,0;TX1:Fallo RTD1.3,TX2:RTD1.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD4" desc="Fallo RTD1.4"><DAI name="general" sAddr="S,0,16687,0;TX1:Fallo RTD1.4,TX2:RTD1.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD5" desc="Fallo RTD1.5"><DAI name="general" sAddr="S,0,16691,0;TX1:Fallo RTD1.5,TX2:RTD1.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD6" desc="Fallo RTD1.6"><DAI name="general" sAddr="S,0,16695,0;TX1:Fallo RTD1.6,TX2:RTD1.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD7" desc="Fallo RTD1.7"><DAI name="general" sAddr="S,0,16699,0;TX1:Fallo RTD1.7,TX2:RTD1.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD8" desc="Fallo RTD1.8"><DAI name="general" sAddr="S,0,16703,0;TX1:Fallo RTD1.8,TX2:RTD1.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD9" desc="Fallo RTD1.9"><DAI name="general" sAddr="S,0,16707,0;TX1:Fallo RTD1.9,TX2:RTD1.9 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GenTmpAlm" desc="Alarma T. Otros RTD1.x"><DAI name="general" sAddr="S,0,16723,0;TX1:Alarma T. Otros RTD1.x,TX2:RTD1 Generic Temp Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GenTrip" desc="Disparo T. Otros RTD1.x"><DAI name="general" sAddr="S,0,16727,0;TX1:Disparo T. Otros RTD1.x,TX2:RTD1 Generic Temp Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD1" desc="Alarma Temp. alta RTD1.1"><DAI name="general" sAddr="S,0,16673,0;TX1:Alarma Temp. alta RTD1.1,TX2:High Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD10" desc="Alarma Temp. alta RTD1.10"><DAI name="general" sAddr="S,0,16709,0;TX1:Alarma Temp. alta RTD1.10,TX2:High Temp. RTD1.10 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD11" desc="Alarma Temp. alta RTD1.11"><DAI name="general" sAddr="S,0,16713,0;TX1:Alarma Temp. alta RTD1.11,TX2:High Temp. RTD1.11 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD2" desc="Alarma Temp. alta RTD1.2"><DAI name="general" sAddr="S,0,16677,0;TX1:Alarma Temp. alta RTD1.2,TX2:High Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD3" desc="Alarma Temp. alta RTD1.3"><DAI name="general" sAddr="S,0,16681,0;TX1:Alarma Temp. alta RTD1.3,TX2:High Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD4" desc="Alarma Temp. alta RTD1.4"><DAI name="general" sAddr="S,0,16685,0;TX1:Alarma Temp. alta RTD1.4,TX2:High Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD5" desc="Alarma Temp. alta RTD1.5"><DAI name="general" sAddr="S,0,16689,0;TX1:Alarma Temp. alta RTD1.5,TX2:High Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD6" desc="Alarma Temp. alta RTD1.6"><DAI name="general" sAddr="S,0,16693,0;TX1:Alarma Temp. alta RTD1.6,TX2:High Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD7" desc="Alarma Temp. alta RTD1.7"><DAI name="general" sAddr="S,0,16697,0;TX1:Alarma Temp. alta RTD1.7,TX2:High Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD8" desc="Alarma Temp. alta RTD1.8"><DAI name="general" sAddr="S,0,16701,0;TX1:Alarma Temp. alta RTD1.8,TX2:High Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD9" desc="Alarma Temp. alta RTD1.9"><DAI name="general" sAddr="S,0,16705,0;TX1:Alarma Temp. alta RTD1.9,TX2:High Temp. RTD1.9 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD1" desc="Alarma Temp. baja RTD1.1"><DAI name="general" sAddr="S,0,16672,0;TX1:Alarma Temp. baja RTD1.1,TX2:Low Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD10" desc="Alarma Temp. baja RTD1.10"><DAI name="general" sAddr="S,0,16708,0;TX1:Alarma Temp. baja RTD1.10,TX2:Low Temp. RTD1.10 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD11" desc="Alarma Temp. baja RTD1.11"><DAI name="general" sAddr="S,0,16712,0;TX1:Alarma Temp. baja RTD1.11,TX2:Low Temp. RTD1.11 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD2" desc="Alarma Temp. baja RTD1.2"><DAI name="general" sAddr="S,0,16676,0;TX1:Alarma Temp. baja RTD1.2,TX2:Low Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD3" desc="Alarma Temp. baja RTD1.3"><DAI name="general" sAddr="S,0,16680,0;TX1:Alarma Temp. baja RTD1.3,TX2:Low Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD4" desc="Alarma Temp. baja RTD1.4"><DAI name="general" sAddr="S,0,16684,0;TX1:Alarma Temp. baja RTD1.4,TX2:Low Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD5" desc="Alarma Temp. baja RTD1.5"><DAI name="general" sAddr="S,0,16688,0;TX1:Alarma Temp. baja RTD1.5,TX2:Low Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD6" desc="Alarma Temp. baja RTD1.6"><DAI name="general" sAddr="S,0,16692,0;TX1:Alarma Temp. baja RTD1.6,TX2:Low Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD7" desc="Alarma Temp. baja RTD1.7"><DAI name="general" sAddr="S,0,16696,0;TX1:Alarma Temp. baja RTD1.7,TX2:Low Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD8" desc="Alarma Temp. baja RTD1.8"><DAI name="general" sAddr="S,0,16700,0;TX1:Alarma Temp. baja RTD1.8,TX2:Low Temp. RTD1.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD9" desc="Alarma Temp. baja RTD1.9"><DAI name="general" sAddr="S,0,16704,0;TX1:Alarma Temp. baja RTD1.9,TX2:Low Temp. RTD1.9 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="NamPlt"><DAI name="d"><Val>RTD GGIO 1</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="RTDEna" desc="Tarjeta RTD1 Habilitada"><DAI name="general" sAddr="S,0,16716,0;TX1:Tarjeta RTD1 Habilitada,TX2:RTD1 Enabled,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="RTDRs" desc="Reposicion RTD1"><DAI name="general" sAddr="S,0,16719,0;TX1:Reposicion RTD1,TX2:RTD1 Reset,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="RTDTyp1" desc="RTD1 Tipo de sonda"><DAI name="d"><Val>RTD1 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,314,4,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp10" desc="RTD10 Tipo de sonda"><DAI name="d"><Val>RTD10 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,314,76,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp11" desc="RTD11 Tipo de sonda"><DAI name="d"><Val>RTD11 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,314,84,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp2" desc="RTD2 Tipo de sonda"><DAI name="d"><Val>RTD2 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,314,12,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp3" desc="RTD3 Tipo de sonda"><DAI name="d"><Val>RTD3 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,314,20,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp4" desc="RTD4 Tipo de sonda"><DAI name="d"><Val>RTD4 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,314,28,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp5" desc="RTD5 Tipo de sonda"><DAI name="d"><Val>RTD5 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,314,36,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp6" desc="RTD6 Tipo de sonda"><DAI name="d"><Val>RTD6 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,314,44,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp7" desc="RTD7 Tipo de sonda"><DAI name="d"><Val>RTD7 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,314,52,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp8" desc="RTD8 Tipo de sonda"><DAI name="d"><Val>RTD8 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,314,60,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp9" desc="RTD9 Tipo de sonda"><DAI name="d"><Val>RTD9 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,314,68,0"><Val>0</Val></DAI></DOI><DOI name="StatorAlm" desc="Alarma T. Estator RTD1.x"><DAI name="general" sAddr="S,0,16720,0;TX1:Alarma T. Estator RTD1.x,TX2:RTD1 Stator Temp Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StatorTrip" desc="Disparo T. Estator RTD1.x"><DAI name="general" sAddr="S,0,16724,0;TX1:Disparo T. Estator RTD1.x,TX2:RTD1 Stator Temp Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripEna1" desc="RTD1 Disparo"><DAI name="d"><Val>RTD1 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,9,0"><Val>0</Val></DAI></DOI><DOI name="TripEna10" desc="RTD10 Disparo"><DAI name="d"><Val>RTD10 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,81,0"><Val>0</Val></DAI></DOI><DOI name="TripEna11" desc="RTD11 Disparo"><DAI name="d"><Val>RTD11 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,89,0"><Val>0</Val></DAI></DOI><DOI name="TripEna2" desc="RTD2 Disparo"><DAI name="d"><Val>RTD2 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,17,0"><Val>0</Val></DAI></DOI><DOI name="TripEna3" desc="RTD3 Disparo"><DAI name="d"><Val>RTD3 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,25,0"><Val>0</Val></DAI></DOI><DOI name="TripEna4" desc="RTD4 Disparo"><DAI name="d"><Val>RTD4 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,33,0"><Val>0</Val></DAI></DOI><DOI name="TripEna5" desc="RTD5 Disparo"><DAI name="d"><Val>RTD5 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,41,0"><Val>0</Val></DAI></DOI><DOI name="TripEna6" desc="RTD6 Disparo"><DAI name="d"><Val>RTD6 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,49,0"><Val>0</Val></DAI></DOI><DOI name="TripEna7" desc="RTD7 Disparo"><DAI name="d"><Val>RTD7 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,57,0"><Val>0</Val></DAI></DOI><DOI name="TripEna8" desc="RTD8 Disparo"><DAI name="d"><Val>RTD8 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,65,0"><Val>0</Val></DAI></DOI><DOI name="TripEna9" desc="RTD9 Disparo"><DAI name="d"><Val>RTD9 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,73,0"><Val>0</Val></DAI></DOI><DOI name="TripRTD1" desc="Disparo RTD1.1"><DAI name="general" sAddr="S,0,16674,0;TX1:Disparo RTD1.1,TX2:RTD1.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD10" desc="Disparo RTD1.10"><DAI name="general" sAddr="S,0,16710,0;TX1:Disparo RTD1.10,TX2:RTD1.10 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD11" desc="Disparo RTD1.11"><DAI name="general" sAddr="S,0,16714,0;TX1:Disparo RTD1.11,TX2:RTD1.11 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD2" desc="Disparo RTD1.2"><DAI name="general" sAddr="S,0,16678,0;TX1:Disparo RTD1.2,TX2:RTD1.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD3" desc="Disparo RTD1.3"><DAI name="general" sAddr="S,0,16682,0;TX1:Disparo RTD1.3,TX2:RTD1.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD4" desc="Disparo RTD1.4"><DAI name="general" sAddr="S,0,16686,0;TX1:Disparo RTD1.4,TX2:RTD1.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD5" desc="Disparo RTD1.5"><DAI name="general" sAddr="S,0,16690,0;TX1:Disparo RTD1.5,TX2:RTD1.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD6" desc="Disparo RTD1.6"><DAI name="general" sAddr="S,0,16694,0;TX1:Disparo RTD1.6,TX2:RTD1.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD7" desc="Disparo RTD1.7"><DAI name="general" sAddr="S,0,16698,0;TX1:Disparo RTD1.7,TX2:RTD1.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD8" desc="Disparo RTD1.8"><DAI name="general" sAddr="S,0,16702,0;TX1:Disparo RTD1.8,TX2:RTD1.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD9" desc="Disparo RTD1.9"><DAI name="general" sAddr="S,0,16706,0;TX1:Disparo RTD1.9,TX2:RTD1.9 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripTmp1" desc="RTD1 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD1 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,10,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp10" desc="RTD10 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD10 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,82,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp11" desc="RTD11 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD11 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,90,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp2" desc="RTD2 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD2 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,18,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp3" desc="RTD3 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD3 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,26,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp4" desc="RTD4 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD4 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,34,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp5" desc="RTD5 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD5 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,42,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp6" desc="RTD6 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD6 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,50,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp7" desc="RTD7 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD7 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,58,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp8" desc="RTD8 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD8 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,66,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp9" desc="RTD9 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD9 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,314,74,0"><Val>1</Val></DAI></DOI><DOI name="TypAn1" desc="Tipo Salida analogica 01"><DAI name="d"><Val>Tipo Salida analogica 01</Val></DAI><DAI name="setVal" sAddr="A,0,314,91,0"><Val>0</Val></DAI></DOI><DOI name="TypAn2" desc="Tipo Salida analogica 02"><DAI name="d"><Val>Tipo Salida analogica 02</Val></DAI><DAI name="setVal" sAddr="A,0,314,93,0"><Val>0</Val></DAI></DOI><DOI name="TypAn3" desc="Tipo Salida analogica 03"><DAI name="d"><Val>Tipo Salida analogica 03</Val></DAI><DAI name="setVal" sAddr="A,0,314,95,0"><Val>0</Val></DAI></DOI><DOI name="TypAn4" desc="Tipo Salida analogica 04"><DAI name="d"><Val>Tipo Salida analogica 04</Val></DAI><DAI name="setVal" sAddr="A,0,314,97,0"><Val>0</Val></DAI></DOI><DOI name="ValAn1" desc="Valor Salida Analogica 01"><DAI name="d"><Val>Valor Salida Analogica 01</Val></DAI><DAI name="setVal" sAddr="A,0,314,92,0"><Val>0</Val></DAI></DOI><DOI name="ValAn2" desc="Valor Salida Analogica 02"><DAI name="d"><Val>Valor Salida Analogica 02</Val></DAI><DAI name="setVal" sAddr="A,0,314,94,0"><Val>0</Val></DAI></DOI><DOI name="ValAn3" desc="Valor Salida Analogica 03"><DAI name="d"><Val>Valor Salida Analogica 03</Val></DAI><DAI name="setVal" sAddr="A,0,314,96,0"><Val>0</Val></DAI></DOI><DOI name="ValAn4" desc="Valor Salida Analogica 04"><DAI name="d"><Val>Valor Salida Analogica 04</Val></DAI><DAI name="setVal" sAddr="A,0,314,98,0"><Val>0</Val></DAI></DOI></LN><LN prefix="RTD" lnClass="GGIO" inst="2" lnType="tdEfRTD_GGIO_v2" desc="RTD GGIO 2"><DOI name="AlmHiEna1" desc="RTD1 Alarma Alta"><DAI name="d"><Val>RTD1 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,5,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna10" desc="RTD10 Alarma Alta"><DAI name="d"><Val>RTD10 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,77,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna11" desc="RTD11 Alarma Alta"><DAI name="d"><Val>RTD11 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,85,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna2" desc="RTD2 Alarma Alta"><DAI name="d"><Val>RTD2 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,13,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna3" desc="RTD3 Alarma Alta"><DAI name="d"><Val>RTD3 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,21,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna4" desc="RTD4 Alarma Alta"><DAI name="d"><Val>RTD4 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,29,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna5" desc="RTD5 Alarma Alta"><DAI name="d"><Val>RTD5 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,37,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna6" desc="RTD6 Alarma Alta"><DAI name="d"><Val>RTD6 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,45,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna7" desc="RTD7 Alarma Alta"><DAI name="d"><Val>RTD7 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,53,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna8" desc="RTD8 Alarma Alta"><DAI name="d"><Val>RTD8 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,61,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiEna9" desc="RTD9 Alarma Alta"><DAI name="d"><Val>RTD9 Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,69,0"><Val>0</Val></DAI></DOI><DOI name="AlmHiTmp1" desc="RTD1 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD1 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,6,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp10" desc="RTD10 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD10 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,78,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp11" desc="RTD11 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD11 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,86,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp2" desc="RTD2 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD2 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,14,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp3" desc="RTD3 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD3 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,22,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp4" desc="RTD4 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD4 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,30,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp5" desc="RTD5 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD5 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,38,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp6" desc="RTD6 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD6 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,46,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp7" desc="RTD7 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD7 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,54,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp8" desc="RTD8 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD8 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,62,0"><Val>1</Val></DAI></DOI><DOI name="AlmHiTmp9" desc="RTD9 Temp Alarma Alta"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD9 Temp Alarma Alta</Val></DAI><DAI name="setVal" sAddr="A,0,315,70,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoEna1" desc="RTD1 Alarma Baja"><DAI name="d"><Val>RTD1 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,7,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna10" desc="RTD10 Alarma Baja"><DAI name="d"><Val>RTD10 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,79,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna11" desc="RTD11 Alarma Baja"><DAI name="d"><Val>RTD11 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,87,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna2" desc="RTD2 Alarma Baja"><DAI name="d"><Val>RTD2 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,15,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna3" desc="RTD3 Alarma Baja"><DAI name="d"><Val>RTD3 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,23,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna4" desc="RTD4 Alarma Baja"><DAI name="d"><Val>RTD4 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,31,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna5" desc="RTD5 Alarma Baja"><DAI name="d"><Val>RTD5 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,39,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna6" desc="RTD6 Alarma Baja"><DAI name="d"><Val>RTD6 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,47,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna7" desc="RTD7 Alarma Baja"><DAI name="d"><Val>RTD7 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,55,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna8" desc="RTD8 Alarma Baja"><DAI name="d"><Val>RTD8 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,63,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoEna9" desc="RTD9 Alarma Baja"><DAI name="d"><Val>RTD9 Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,71,0"><Val>0</Val></DAI></DOI><DOI name="AlmLoTmp1" desc="RTD1 Temp. Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD1 Temp. Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,8,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp10" desc="RTD10 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD10 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,80,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp11" desc="RTD11 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD11 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,88,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp2" desc="RTD2 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD2 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,16,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp3" desc="RTD3 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD3 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,24,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp4" desc="RTD4 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD4 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,32,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp5" desc="RTD5 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD5 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,40,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp6" desc="RTD6 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD6 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,48,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp7" desc="RTD7 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD7 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,56,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp8" desc="RTD8 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD8 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,64,0"><Val>1</Val></DAI></DOI><DOI name="AlmLoTmp9" desc="RTD9 Temp Alarma Baja"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD9 Temp Alarma Baja</Val></DAI><DAI name="setVal" sAddr="A,0,315,72,0"><Val>1</Val></DAI></DOI><DOI name="BearAlm" desc="Alarma T. Cojinetes RTD2.x"><DAI name="general" sAddr="S,0,16785,0;TX1:Alarma T. Cojinetes RTD2.x,TX2:RTD2 Bearings Temp Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="BearTrip" desc="Disparo T. Cojinete RTD2.x"><DAI name="general" sAddr="S,0,16789,0;TX1:Disparo T. Cojinete RTD2.x,TX2:RTD2 Bearings Temp Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="ConfAlm" desc="Alarma configuracion RTD2"><DAI name="general" sAddr="S,0,16781,0;TX1:Alarma configuracion RTD2,TX2:RTD2 conf alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DataFail" desc="Fallo en datos de RTD2"><DAI name="general" sAddr="S,0,16782,0;TX1:Fallo en datos de RTD2,TX2:RTD2 data failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Ena" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,315,0,0"><Val>0</Val></DAI></DOI><DOI name="Ena1" desc="RTD1 Aplicacion"><DAI name="d"><Val>RTD1 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,315,3,0"><Val>0</Val></DAI></DOI><DOI name="Ena10" desc="RTD10 Aplicacion"><DAI name="d"><Val>RTD10 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,315,75,0"><Val>0</Val></DAI></DOI><DOI name="Ena11" desc="RTD11 Aplicacion"><DAI name="d"><Val>RTD11 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,315,83,0"><Val>0</Val></DAI></DOI><DOI name="Ena2" desc="RTD2 Aplicacion"><DAI name="d"><Val>RTD2 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,315,11,0"><Val>0</Val></DAI></DOI><DOI name="Ena3" desc="RTD3 Aplicacion"><DAI name="d"><Val>RTD3 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,315,19,0"><Val>0</Val></DAI></DOI><DOI name="Ena4" desc="RTD4 Aplicacion"><DAI name="d"><Val>RTD4 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,315,27,0"><Val>0</Val></DAI></DOI><DOI name="Ena5" desc="RTD5 Aplicacion"><DAI name="d"><Val>RTD5 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,315,35,0"><Val>0</Val></DAI></DOI><DOI name="Ena6" desc="RTD6 Aplicacion"><DAI name="d"><Val>RTD6 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,315,43,0"><Val>0</Val></DAI></DOI><DOI name="Ena7" desc="RTD7 Aplicacion"><DAI name="d"><Val>RTD7 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,315,51,0"><Val>0</Val></DAI></DOI><DOI name="Ena8" desc="RTD8 Aplicacion"><DAI name="d"><Val>RTD8 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,315,59,0"><Val>0</Val></DAI></DOI><DOI name="Ena9" desc="RTD9 Aplicacion"><DAI name="d"><Val>RTD9 Aplicacion</Val></DAI><DAI name="setVal" sAddr="A,0,315,67,0"><Val>0</Val></DAI></DOI><DOI name="EnvAlm" desc="Alarma T. Ambiente RTD2.x"><DAI name="general" sAddr="S,0,16786,0;TX1:Alarma T. Ambiente RTD2.x,TX2:RTD2 Environ. Temp Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="EnvTrip" desc="Disparo T. Ambiente RTD2.x"><DAI name="general" sAddr="S,0,16790,0;TX1:Disparo T. Ambiente RTD2.x,TX2:RTD2 Environ. Temp Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD1" desc="Fallo RTD2.1"><DAI name="general" sAddr="S,0,16739,0;TX1:Fallo RTD2.1,TX2:RTD2.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD10" desc="Fallo RTD2.10"><DAI name="general" sAddr="S,0,16775,0;TX1:Fallo RTD2.10,TX2:RTD2.10 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD11" desc="Fallo RTD2.11"><DAI name="general" sAddr="S,0,16779,0;TX1:Fallo RTD2.11,TX2:RTD2.11 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD2" desc="Fallo RTD2.2"><DAI name="general" sAddr="S,0,16743,0;TX1:Fallo RTD2.2,TX2:RTD2.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD3" desc="Fallo RTD2.3"><DAI name="general" sAddr="S,0,16747,0;TX1:Fallo RTD2.3,TX2:RTD2.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD4" desc="Fallo RTD2.4"><DAI name="general" sAddr="S,0,16751,0;TX1:Fallo RTD2.4,TX2:RTD2.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD5" desc="Fallo RTD2.5"><DAI name="general" sAddr="S,0,16755,0;TX1:Fallo RTD2.5,TX2:RTD2.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD6" desc="Fallo RTD2.6"><DAI name="general" sAddr="S,0,16759,0;TX1:Fallo RTD2.6,TX2:RTD2.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD7" desc="Fallo RTD2.7"><DAI name="general" sAddr="S,0,16763,0;TX1:Fallo RTD2.7,TX2:RTD2.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD8" desc="Fallo RTD2.8"><DAI name="general" sAddr="S,0,16767,0;TX1:Fallo RTD2.8,TX2:RTD2.1 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="FailRTD9" desc="Fallo RTD2.9"><DAI name="general" sAddr="S,0,16771,0;TX1:Fallo RTD2.9,TX2:RTD2.9 Failure,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GenTmpAlm" desc="Alarma T. Otros RTD2.x"><DAI name="general" sAddr="S,0,16787,0;TX1:Alarma T. Otros RTD2.x,TX2:RTD2 Generic Temp Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="GenTrip" desc="Disparo T. Otros RTD2.x"><DAI name="general" sAddr="S,0,16791,0;TX1:Disparo T. Otros RTD2.x,TX2:RTD2 Generic Temp Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD1" desc="Alarma Temp. alta RTD2.1"><DAI name="general" sAddr="S,0,16737,0;TX1:Alarma Temp. alta RTD2.1,TX2:High Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD10" desc="Alarma Temp. alta RTD2.10"><DAI name="general" sAddr="S,0,16773,0;TX1:Alarma Temp. alta RTD2.10,TX2:High Temp. RTD2.10 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD11" desc="Alarma Temp. alta RTD2.11"><DAI name="general" sAddr="S,0,16777,0;TX1:Alarma Temp. alta RTD2.11,TX2:High Temp. RTD2.11 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD2" desc="Alarma Temp. alta RTD2.2"><DAI name="general" sAddr="S,0,16741,0;TX1:Alarma Temp. alta RTD2.2,TX2:High Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD3" desc="Alarma Temp. alta RTD2.3"><DAI name="general" sAddr="S,0,16745,0;TX1:Alarma Temp. alta RTD2.3,TX2:High Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD4" desc="Alarma Temp. alta RTD2.4"><DAI name="general" sAddr="S,0,16749,0;TX1:Alarma Temp. alta RTD2.4,TX2:High Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD5" desc="Alarma Temp. alta RTD2.5"><DAI name="general" sAddr="S,0,16753,0;TX1:Alarma Temp. alta RTD2.5,TX2:High Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD6" desc="Alarma Temp. alta RTD2.6"><DAI name="general" sAddr="S,0,16757,0;TX1:Alarma Temp. alta RTD2.6,TX2:High Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD7" desc="Alarma Temp. alta RTD2.7"><DAI name="general" sAddr="S,0,16761,0;TX1:Alarma Temp. alta RTD2.7,TX2:High Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD8" desc="Alarma Temp. alta RTD2.8"><DAI name="general" sAddr="S,0,16765,0;TX1:Alarma Temp. alta RTD2.8,TX2:High Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="HiTARTD9" desc="Alarma Temp. alta RTD2.9"><DAI name="general" sAddr="S,0,16769,0;TX1:Alarma Temp. alta RTD2.9,TX2:High Temp. RTD2.9 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD1" desc="Alarma Temp. baja RTD2.1"><DAI name="general" sAddr="S,0,16736,0;TX1:Alarma Temp. baja RTD2.1,TX2:Low Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD10" desc="Alarma Temp. baja RTD2.10"><DAI name="general" sAddr="S,0,16772,0;TX1:Alarma Temp. baja RTD2.10,TX2:Low Temp. RTD2.10 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD11" desc="Alarma Temp. baja RTD2.11"><DAI name="general" sAddr="S,0,16776,0;TX1:Alarma Temp. baja RTD2.11,TX2:Low Temp. RTD2.11 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD2" desc="Alarma Temp. baja RTD2.2"><DAI name="general" sAddr="S,0,16740,0;TX1:Alarma Temp. baja RTD2.2,TX2:Low Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD3" desc="Alarma Temp. baja RTD2.3"><DAI name="general" sAddr="S,0,16744,0;TX1:Alarma Temp. baja RTD2.3,TX2:Low Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD4" desc="Alarma Temp. baja RTD2.4"><DAI name="general" sAddr="S,0,16748,0;TX1:Alarma Temp. baja RTD2.4,TX2:Low Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD5" desc="Alarma Temp. baja RTD2.5"><DAI name="general" sAddr="S,0,16752,0;TX1:Alarma Temp. baja RTD2.5,TX2:Low Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD6" desc="Alarma Temp. baja RTD2.6"><DAI name="general" sAddr="S,0,16756,0;TX1:Alarma Temp. baja RTD2.6,TX2:Low Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD7" desc="Alarma Temp. baja RTD2.7"><DAI name="general" sAddr="S,0,16760,0;TX1:Alarma Temp. baja RTD2.7,TX2:Low Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD8" desc="Alarma Temp. baja RTD2.8"><DAI name="general" sAddr="S,0,16764,0;TX1:Alarma Temp. baja RTD2.8,TX2:Low Temp. RTD2.1 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="LoTARTD9" desc="Alarma Temp. baja RTD2.9"><DAI name="general" sAddr="S,0,16768,0;TX1:Alarma Temp. baja RTD2.9,TX2:Low Temp. RTD2.9 Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="NamPlt"><DAI name="d"><Val>RTD GGIO 2</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="RTDEna" desc="Tarjeta RTD2 Habilitada"><DAI name="general" sAddr="S,0,16780,0;TX1:Tarjeta RTD2 Habilitada,TX2:RTD2 Enabled,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="RTDRs" desc="Reposicion RTD2"><DAI name="general" sAddr="S,0,16783,0;TX1:Reposicion RTD2,TX2:RTD2 Reset,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="RTDTyp1" desc="RTD1 Tipo de sonda"><DAI name="d"><Val>RTD1 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,315,4,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp10" desc="RTD10 Tipo de sonda"><DAI name="d"><Val>RTD10 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,315,76,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp11" desc="RTD11 Tipo de sonda"><DAI name="d"><Val>RTD11 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,315,84,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp2" desc="RTD2 Tipo de sonda"><DAI name="d"><Val>RTD2 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,315,12,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp3" desc="RTD3 Tipo de sonda"><DAI name="d"><Val>RTD3 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,315,20,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp4" desc="RTD4 Tipo de sonda"><DAI name="d"><Val>RTD4 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,315,28,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp5" desc="RTD5 Tipo de sonda"><DAI name="d"><Val>RTD5 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,315,36,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp6" desc="RTD6 Tipo de sonda"><DAI name="d"><Val>RTD6 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,315,44,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp7" desc="RTD7 Tipo de sonda"><DAI name="d"><Val>RTD7 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,315,52,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp8" desc="RTD8 Tipo de sonda"><DAI name="d"><Val>RTD8 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,315,60,0"><Val>0</Val></DAI></DOI><DOI name="RTDTyp9" desc="RTD9 Tipo de sonda"><DAI name="d"><Val>RTD9 Tipo de sonda</Val></DAI><DAI name="setVal" sAddr="A,0,315,68,0"><Val>0</Val></DAI></DOI><DOI name="StatorAlm" desc="Alarma T. Estator RTD2.x"><DAI name="general" sAddr="S,0,16784,0;TX1:Alarma T. Estator RTD2.x,TX2:RTD2 Stator Temp Alarm,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StatorTrip" desc="Disparo T. Estator RTD2.x"><DAI name="general" sAddr="S,0,16788,0;TX1:Disparo T. Estator RTD2.x,TX2:RTD2 Stator Temp Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripEna1" desc="RTD1 Disparo"><DAI name="d"><Val>RTD1 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,9,0"><Val>0</Val></DAI></DOI><DOI name="TripEna10" desc="RTD10 Disparo"><DAI name="d"><Val>RTD10 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,81,0"><Val>0</Val></DAI></DOI><DOI name="TripEna11" desc="RTD11 Disparo"><DAI name="d"><Val>RTD11 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,89,0"><Val>0</Val></DAI></DOI><DOI name="TripEna2" desc="RTD2 Disparo"><DAI name="d"><Val>RTD2 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,17,0"><Val>0</Val></DAI></DOI><DOI name="TripEna3" desc="RTD3 Disparo"><DAI name="d"><Val>RTD3 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,25,0"><Val>0</Val></DAI></DOI><DOI name="TripEna4" desc="RTD4 Disparo"><DAI name="d"><Val>RTD4 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,33,0"><Val>0</Val></DAI></DOI><DOI name="TripEna5" desc="RTD5 Disparo"><DAI name="d"><Val>RTD5 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,41,0"><Val>0</Val></DAI></DOI><DOI name="TripEna6" desc="RTD6 Disparo"><DAI name="d"><Val>RTD6 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,49,0"><Val>0</Val></DAI></DOI><DOI name="TripEna7" desc="RTD7 Disparo"><DAI name="d"><Val>RTD7 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,57,0"><Val>0</Val></DAI></DOI><DOI name="TripEna8" desc="RTD8 Disparo"><DAI name="d"><Val>RTD8 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,65,0"><Val>0</Val></DAI></DOI><DOI name="TripEna9" desc="RTD9 Disparo"><DAI name="d"><Val>RTD9 Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,73,0"><Val>0</Val></DAI></DOI><DOI name="TripRTD1" desc="Disparo RTD2.1"><DAI name="general" sAddr="S,0,16738,0;TX1:Disparo RTD2.1,TX2:RTD2.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD10" desc="Disparo RTD2.10"><DAI name="general" sAddr="S,0,16774,0;TX1:Disparo RTD2.10,TX2:RTD2.10 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD11" desc="Disparo RTD2.11"><DAI name="general" sAddr="S,0,16778,0;TX1:Disparo RTD2.11,TX2:RTD2.11 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD2" desc="Disparo RTD2.2"><DAI name="general" sAddr="S,0,16742,0;TX1:Disparo RTD2.2,TX2:RTD2.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD3" desc="Disparo RTD2.3"><DAI name="general" sAddr="S,0,16746,0;TX1:Disparo RTD2.3,TX2:RTD2.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD4" desc="Disparo RTD2.4"><DAI name="general" sAddr="S,0,16750,0;TX1:Disparo RTD2.4,TX2:RTD2.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD5" desc="Disparo RTD2.5"><DAI name="general" sAddr="S,0,16754,0;TX1:Disparo RTD2.5,TX2:RTD2.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD6" desc="Disparo RTD2.6"><DAI name="general" sAddr="S,0,16758,0;TX1:Disparo RTD2.6,TX2:RTD2.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD7" desc="Disparo RTD2.7"><DAI name="general" sAddr="S,0,16762,0;TX1:Disparo RTD2.7,TX2:RTD2.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD8" desc="Disparo RTD2.8"><DAI name="general" sAddr="S,0,16766,0;TX1:Disparo RTD2.8,TX2:RTD2.1 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripRTD9" desc="Disparo RTD2.9"><DAI name="general" sAddr="S,0,16770,0;TX1:Disparo RTD2.9,TX2:RTD2.9 Trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripTmp1" desc="RTD1 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD1 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,10,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp10" desc="RTD10 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD10 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,82,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp11" desc="RTD11 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD11 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,90,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp2" desc="RTD2 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD2 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,18,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp3" desc="RTD3 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD3 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,26,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp4" desc="RTD4 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD4 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,34,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp5" desc="RTD5 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD5 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,42,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp6" desc="RTD6 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD6 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,50,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp7" desc="RTD7 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD7 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,58,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp8" desc="RTD8 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD8 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,66,0"><Val>1</Val></DAI></DOI><DOI name="TripTmp9" desc="RTD9 Temp Disparo"><DAI name="maxVal"><Val>250</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTD9 Temp Disparo</Val></DAI><DAI name="setVal" sAddr="A,0,315,74,0"><Val>1</Val></DAI></DOI><DOI name="TypAn1" desc="Tipo Salida analogica 01"><DAI name="d"><Val>Tipo Salida analogica 01</Val></DAI><DAI name="setVal" sAddr="A,0,315,91,0"><Val>0</Val></DAI></DOI><DOI name="TypAn2" desc="Tipo Salida analogica 02"><DAI name="d"><Val>Tipo Salida analogica 02</Val></DAI><DAI name="setVal" sAddr="A,0,315,93,0"><Val>0</Val></DAI></DOI><DOI name="TypAn3" desc="Tipo Salida analogica 03"><DAI name="d"><Val>Tipo Salida analogica 03</Val></DAI><DAI name="setVal" sAddr="A,0,315,95,0"><Val>0</Val></DAI></DOI><DOI name="TypAn4" desc="Tipo Salida analogica 04"><DAI name="d"><Val>Tipo Salida analogica 04</Val></DAI><DAI name="setVal" sAddr="A,0,315,97,0"><Val>0</Val></DAI></DOI><DOI name="ValAn1" desc="Valor Salida Analogica 01"><DAI name="d"><Val>Valor Salida Analogica 01</Val></DAI><DAI name="setVal" sAddr="A,0,315,92,0"><Val>0</Val></DAI></DOI><DOI name="ValAn2" desc="Valor Salida Analogica 02"><DAI name="d"><Val>Valor Salida Analogica 02</Val></DAI><DAI name="setVal" sAddr="A,0,315,94,0"><Val>0</Val></DAI></DOI><DOI name="ValAn3" desc="Valor Salida Analogica 03"><DAI name="d"><Val>Valor Salida Analogica 03</Val></DAI><DAI name="setVal" sAddr="A,0,315,96,0"><Val>0</Val></DAI></DOI><DOI name="ValAn4" desc="Valor Salida Analogica 04"><DAI name="d"><Val>Valor Salida Analogica 04</Val></DAI><DAI name="setVal" sAddr="A,0,315,98,0"><Val>0</Val></DAI></DOI></LN><LN lnClass="QVVR" inst="1" lnType="tdEfQVVR_v1" desc="Huecos y Sobretensiones"><DOI name="DipEna" desc="Habilitacion huecos"><DAI name="d"><Val>Habilitacion huecos</Val></DAI><DAI name="setVal" sAddr="A,0,327,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="DipRep" desc="Histeresis de hueco (%)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Histeresis de hueco (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,327,2,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></SDI></DOI><DOI name="DipStEna" desc="Estado huecos"><DAI name="stVal" sAddr="S,0,10309,0;TX1:Estado huecos,TX2:Dip status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DipStr" desc="Arranque hueco"><DAI name="stVal" sAddr="S,0,16800,0;TX1:Arranque hueco,TX2:Start dip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DipStrA" desc="Arranque hueco Va"><DAI name="stVal" sAddr="S,0,16801,0;TX1:Arranque hueco Va,TX2:Start dip phase A,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DipStrB" desc="Arranque hueco Vb"><DAI name="stVal" sAddr="S,0,16802,0;TX1:Arranque hueco Vb,TX2:Start dip phase B,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DipStrC" desc="Arranque hueco Vc"><DAI name="stVal" sAddr="S,0,16803,0;TX1:Arranque hueco Vc,TX2:Start dip phase C,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="DipStrVal" desc="Umbral hueco (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral hueco (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,327,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="DOrdDipBlk" desc="Dip"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1290, , ,0, ;TX1:Dip(Bloqueo/Desbloqueo),TX2:Dip(Lock/Unlock)" /></SDI></DOI><DOI name="DOrdRstEvt" desc="BORRAR EVENTOS"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1298, , ,0, ;TX1:BORRAR EVENTOS,TX2:SAG/SWELL RESET" /></SDI></DOI><DOI name="DOrdSwlBlk" desc="Swell"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1292, , ,0, ;TX1:Swell(Bloqueo/Desbloqueo),TX2:Swell(Lock/Unlock)" /></SDI></DOI><DOI name="EvTms" desc="Separacion min. eventos (ms)"><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Separacion min. eventos (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,327,8,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></DOI><DOI name="EvtNum" desc="Numero de eventos"><DAI name="db"><Val>1000</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,940,1;TX1:Numero de eventos,TX2:Event number" /></SDI></DOI><DOI name="LogInBlkDip" desc="Bloqueo huecos"><DAI name="d"><Val>Bloqueo huecos</Val></DAI><DAI name="setVal" sAddr="A,0,327,3,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInBlkSwl" desc="Bloqueo sobretensiones"><DAI name="d"><Val>Bloqueo sobretensiones</Val></DAI><DAI name="setVal" sAddr="A,0,327,7,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,327,9,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Huecos y Sobretensiones</Val></DAI><DAI name="paramRev"><Val>600000</Val></DAI></DOI><DOI name="SwlEna" desc="Habilitacion sobretension"><DAI name="d"><Val>Habilitacion sobretension</Val></DAI><DAI name="setVal" sAddr="A,0,327,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="SwlRep" desc="Histeresis sobretension (%)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Histeresis sobretension (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,327,6,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></SDI></DOI><DOI name="SwlStEna" desc="Estado sobretension"><DAI name="stVal" sAddr="S,0,10310,0;TX1:Estado sobretension,TX2:Swel status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SwlStr" desc="Arranque sobretension"><DAI name="stVal" sAddr="S,0,16804,0;TX1:Arranque sobretension,TX2:Start swell,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SwlStrA" desc="Arranque sobretension Va"><DAI name="stVal" sAddr="S,0,16805,0;TX1:Arranque sobretension Va,TX2:Start swell phase A,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SwlStrB" desc="Arranque sobretension Vb"><DAI name="stVal" sAddr="S,0,16806,0;TX1:Arranque sobretension Vb,TX2:Start swell phase B,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SwlStrC" desc="Arranque sobretension Vc"><DAI name="stVal" sAddr="S,0,16807,0;TX1:Arranque sobretension Vc,TX2:Start swell phase C,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="SwlStrVal" desc="Umbral sobretension (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral sobretension (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,327,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="VarStr" desc="Arranque variacion de V"><DAI name="stVal" sAddr="S,0,16808,0;TX1:Arranque variacion de V,TX2:Start  tension variation,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="VVa" desc="Variacion tension ult. Evento"><DAI name="db"><Val>1000</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>40</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,942,1;TX1:Variacion tension ult. Evento,TX2:Last event voltage variation " /></SDI></DOI><DOI name="VVaTm" desc="Duracion ultimo evento"><DAI name="db"><Val>1000</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,941,1;TX1:Duracion ultimo evento,TX2:Last event time" /></SDI></DOI></LN><LN lnClass="PTEF" inst="1" lnType="tdEfPTEF_v1" desc="Faltas intermitentes"><DOI name="DirMod" desc="Tipo direccional"><DAI name="d"><Val>Tipo direccional</Val></DAI><DAI name="setVal" sAddr="A,0,328,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="PTEF"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1278, , ,0, ;TX1:PTEF(Bloqueo/Desbloqueo),TX2:PTEF(Lock/Unlock)" /></SDI></DOI><DOI name="Ena" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,328,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo general"><DAI name="d"><Val>Disparo general</Val></DAI><DAI name="setVal" sAddr="A,0,328,10,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GndStr" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,328,2,0"><Val sGroup="1">80</Val><Val sGroup="2">80</Val><Val sGroup="3">80</Val><Val sGroup="4">80</Val><Val sGroup="5">80</Val><Val sGroup="6">80</Val></DAI></SDI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,328,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,328,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Faltas intermitentes</Val></DAI><DAI name="paramRev"><Val>610000</Val></DAI></DOI><DOI name="Op" desc="Disparo falta intermitente"><DAI name="general" sAddr="S,0,8364,0;TX1:Disparo falta intermitente,TX2:Intermittent gnd faults trip,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="OpCntF" desc="Arranques delante"><DAI name="actVal" sAddr="C,0,172;TX1:Arranques delante,TX2:Forward start" /></DOI><DOI name="OpCntR" desc="Arranques detras"><DAI name="actVal" sAddr="C,0,173;TX1:Arranques detras,TX2:Reverse starts" /></DOI><DOI name="OpCntRs" desc="Arranques faltas intermit."><DAI name="actVal" sAddr="C,0,171;TX1:Arranques faltas intermit.,TX2:Intermit. Gnd fault starts" /></DOI><DOI name="OpTmms" desc="Tiempo acumulado (ms)"><DAI name="maxVal"><Val>600000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo acumulado (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,328,5,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI></DOI><DOI name="OpType" desc="Tipo operacion"><DAI name="d"><Val>Tipo operacion</Val></DAI><DAI name="setVal" sAddr="A,0,328,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,328,12,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="RstTm" desc="Reset Unid. Faltas interm."><DAI name="general" sAddr="S,0,8412,0;TX1:Reset Unid. Faltas interm.,TX2:Reset unit gnd faults,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="RstTmms" desc="Tiempo reset (ms)"><DAI name="maxVal"><Val>600000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo reset (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,328,7,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI></DOI><DOI name="SelI0" desc="Seleccion I0"><DAI name="d"><Val>Seleccion I0</Val></DAI><DAI name="setVal" sAddr="A,0,328,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado faltas intermitentes"><DAI name="stVal" sAddr="S,0,10312,0;TX1:Estado faltas intermitentes,TX2:Intermittent faults status,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="Str" desc="Arranque falta intermitente"><DAI name="general" sAddr="S,0,8304,0;TX1:Arranque falta intermitente,TX2:Intermittent gnd faults star,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrExc" desc="Exce. arranques faltas interm."><DAI name="general" sAddr="S,0,8414,0;TX1:Exce. arranques faltas inter,TX2:Interm. gnd fault start exce,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="StrNum" desc="Numero arranques"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero arranques</Val></DAI><DAI name="setVal" sAddr="A,0,328,8,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI></DOI><DOI name="StrReTmms" desc="T. reposicion arranque (ms)"><DAI name="maxVal"><Val>600000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. reposicion arranque (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,328,6,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="TmExc" desc="Exce. tiempo faltas interm."><DAI name="general" sAddr="S,0,8415,0;TX1:Exce. tiempo faltas interm.,TX2:Interm. gnd fault time exce.,AC:1.2,ED:1.1,AD:0.0" /></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,328,11,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></DOI></LN><LN lnClass="MMTR" inst="1" lnType="tdEfMMTR_v0"><DOI name="DmdVArh" desc="Energia reactiva entrante"><DAI name="pulsQty"><Val>1</Val></DAI><DAI name="actVal" sAddr="C,0,3;TX1:Energia reactiva entrante,TX2:Reactive Energy In" /></DOI><DOI name="DmdWh" desc="Energia activa entrante"><DAI name="pulsQty"><Val>1</Val></DAI><DAI name="actVal" sAddr="C,0,1;TX1:Energia activa entrante,TX2:Active Energy In" /></DOI><DOI name="SupVArh" desc="Energia reactiva saliente"><DAI name="pulsQty"><Val>1</Val></DAI><DAI name="actVal" sAddr="C,0,2;TX1:Energia reactiva saliente,TX2:Reactive Energy Out" /></DOI><DOI name="SupWh" desc="Energia activa saliente"><DAI name="pulsQty"><Val>1</Val></DAI><DAI name="actVal" sAddr="C,0,0;TX1:Energia activa saliente,TX2:Active Energy Out" /></DOI></LN></LDevice></Server></AccessPoint></IED><DataTypeTemplates><LNodeType id="tdEfGEN_LN0_CD1_v17" lnClass="LLN0" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLLN0_LPL" /><DO name="LEDRs" type="tdEfSPCProt_v1" /><DO name="LocCtlBeh" type="tdEfSPSExt_v0" /><DO name="OpTmh" type="tdEfINS_v0" /><DO name="Diag" type="tdEfSPCExt_v1" /><DO name="StOnLine" type="tdEfSPS_v0" /><DO name="HwStatus" type="tdEfSPS_v0" /><DO name="WriteCID" type="tdEfSPS_v0" /><DO name="IrigFail" type="tdEfSPS_v0" /><DO name="VnSpv" type="tdEfSPS_v0" /><DO name="V2Spv" type="tdEfSPS_v0" /><DO name="IntComsAlm" type="tdEfSPS_v0" /><DO name="DNPAlm" type="tdEfSPS_v0" /><DO name="ModbusAlm" type="tdEfSPS_v0" /><DO name="Prot101Alm" type="tdEfSPS_v0" /><DO name="Prot103Alm" type="tdEfSPS_v0" /><DO name="ProcomeAlm" type="tdEfSPS_v0" /><DO name="SetChGen" type="tdEfSPS_v0" /><DO name="SetCh1" type="tdEfSPS_v0" /><DO name="SetCh2" type="tdEfSPS_v0" /><DO name="SetCh3" type="tdEfSPS_v0" /><DO name="SetCh4" type="tdEfSPS_v0" /><DO name="SetCh5" type="tdEfSPS_v0" /><DO name="SetCh6" type="tdEfSPS_v0" /><DO name="HMICh" type="tdEfSPS_v0" /><DO name="ICDCh" type="tdEfSPS_v0" /><DO name="FtpCh" type="tdEfSPS_v0" /><DO name="MMSCh" type="tdEfSPS_v0" /><DO name="FtpConn" type="tdEfSPS_v0" /><DO name="WebConn" type="tdEfSPS_v0" /><DO name="CIDLoad" type="tdEfSPS_v0" /><DO name="ResetDev" type="tdEfSPS_v0" /><DO name="BrkNum" type="tdEfORG_v0" /><DO name="BlkFKeys" type="tdEfSPG_SP_v0" /><DO name="BlkOKeys" type="tdEfSPG_SP_v0" /><DO name="FKeysRem" type="tdEfSPG_SP_v0" /><DO name="BlkOneOfN" type="tdEfSPG_SP_v0" /><DO name="BlkFrCom" type="tdEfSPG_SP_v0" /><DO name="BlkComm" type="tdEfSPG_SP_v0" /><DO name="RemCtlBlk" type="tdEfSPC_v1" /><DO name="Lang" type="tdEfING_Lang_v0" /><DO name="IrgType" type="tdEfING_IrgType_v1" /><DO name="LogInLR" type="tdEfVSG_SP_v0" /><DO name="LogInDelRe" type="tdEfVSG_SP_v0" /><DO name="LoadMod" type="tdEfING_SP_v0" /><DO name="ValActAuto" type="tdEfSPG_SP_v0" /><DO name="LRmode" type="tdEfING_LRmode_v2" /><DO name="FlickerEna" type="tdEfSPG_SP_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="DOrdRstInf" type="tdEfSPCProt_v1" /><DO name="DOrdRstEvt" type="tdEfSPCProt_v1" /><DO name="DOrdRstRel" type="tdEfSPCProt_v1" /><DO name="DOBatCon" type="tdEfSPCProt_v1" /><DO name="LocKey" type="tdEfSPC_v1" /><DO name="LogInReDO" type="tdEfVSG_SP_v0" /><DO name="PSup" type="tdEfMV_v0" /><DO name="ClearLog" type="tdEfSPC_v1" /><DO name="RetryTms" type="tdEfING_SP_v0" /><DO name="NRetry" type="tdEfING_SP_v0" /><DO name="PSup2" type="tdEfMV_v0" /><DO name="DOrdRstDev" type="tdEfSPC_v1" /><DO name="IRMod" type="tdEfING_InRefMod_v0" /><DO name="BlkFRec" type="tdEfSPG_SP_v0" /><DO name="DOrdAckAlm" type="tdEfSPCProt_v1" /><DO name="FButtType" type="tdEfINGFButtType_v0" /><DO name="AccAlm" type="tdEfSPS_v0" /><DO name="DOrdManOsc" type="tdEfSPCProt_v1" /><DO name="TrgManOsc" type="tdEfSPS_v0" /></LNodeType><LNodeType id="tdEfLPHD_GEN_CD1_v10" lnClass="LPHD" iedType="Ingeteam_eF"><DO name="PhyNam" type="tdEfDPL_v0" /><DO name="PhyHealth" type="tdEfC_INS_Health_v0" /><DO name="Proxy" type="tdEfSPS_v0" /><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="HwCrAlm" type="tdEfSPS_v0" /><DO name="CPUAlm" type="tdEfSPS_v0" /><DO name="AnaAlm" type="tdEfSPS_v0" /><DO name="ESAlm" type="tdEfSPS_v0" /><DO name="AnaComAlm" type="tdEfSPS_v0" /><DO name="ESComAlm" type="tdEfSPS_v0" /><DO name="MMIComAlm" type="tdEfSPS_v0" /><DO name="AnDPMAlm" type="tdEfSPS_v0" /><DO name="ESDPMAlm" type="tdEfSPS_v0" /><DO name="RTCAlm" type="tdEfSPS_v0" /><DO name="Harm0Alm" type="tdEfSPS_v0" /><DO name="SettingAlm" type="tdEfSPS_v0" /><DO name="FwAlm" type="tdEfSPS_v0" /><DO name="MemAlm" type="tdEfSPS_v0" /><DO name="ADCAlm" type="tdEfSPS_v0" /><DO name="VRefAlm" type="tdEfSPS_v0" /><DO name="DOAlm" type="tdEfSPS_v0" /><DO name="BatAlm" type="tdEfSPS_v0" /><DO name="VerAlm" type="tdEfSPS_v0" /><DO name="IOCnfError" type="tdEfSPS_v0" /><DO name="VccError" type="tdEfSPS_v0" /><DO name="GGIO1Alm" type="tdEfSPS_v0" /><DO name="GGIO2Alm" type="tdEfSPS_v0" /><DO name="GGIO3Alm" type="tdEfSPS_v0" /><DO name="GGIO4Alm" type="tdEfSPS_v0" /><DO name="GGIO5Alm" type="tdEfSPS_v0" /><DO name="GGIO6Alm" type="tdEfSPS_v0" /><DO name="GGIO7Alm" type="tdEfSPS_v0" /><DO name="GGIO8Alm" type="tdEfSPS_v0" /><DO name="GGIO1Ok" type="tdEfSPS_v0" /><DO name="GGIO1Nodet" type="tdEfSPS_v0" /><DO name="GGIO1Dif" type="tdEfSPS_v0" /><DO name="GGIO1NConf" type="tdEfSPS_v0" /><DO name="GGIO1HwErr" type="tdEfSPS_v0" /><DO name="GGIO2Ok" type="tdEfSPS_v0" /><DO name="GGIO2Nodet" type="tdEfSPS_v0" /><DO name="GGIO2Dif" type="tdEfSPS_v0" /><DO name="GGIO2NConf" type="tdEfSPS_v0" /><DO name="GGIO2HwErr" type="tdEfSPS_v0" /><DO name="GGIO3Ok" type="tdEfSPS_v0" /><DO name="GGIO3Nodet" type="tdEfSPS_v0" /><DO name="GGIO3Dif" type="tdEfSPS_v0" /><DO name="GGIO3NConf" type="tdEfSPS_v0" /><DO name="GGIO3HwErr" type="tdEfSPS_v0" /><DO name="GGIO4Ok" type="tdEfSPS_v0" /><DO name="GGIO4Nodet" type="tdEfSPS_v0" /><DO name="GGIO4Dif" type="tdEfSPS_v0" /><DO name="GGIO4NConf" type="tdEfSPS_v0" /><DO name="GGIO4HwErr" type="tdEfSPS_v0" /><DO name="GGIO5Ok" type="tdEfSPS_v0" /><DO name="GGIO5Nodet" type="tdEfSPS_v0" /><DO name="GGIO5Dif" type="tdEfSPS_v0" /><DO name="GGIO5NConf" type="tdEfSPS_v0" /><DO name="GGIO5HwErr" type="tdEfSPS_v0" /><DO name="GGIO6Ok" type="tdEfSPS_v0" /><DO name="GGIO6Nodet" type="tdEfSPS_v0" /><DO name="GGIO6Dif" type="tdEfSPS_v0" /><DO name="GGIO6NConf" type="tdEfSPS_v0" /><DO name="GGIO6HwErr" type="tdEfSPS_v0" /><DO name="GGIO7Ok" type="tdEfSPS_v0" /><DO name="GGIO7Nodet" type="tdEfSPS_v0" /><DO name="GGIO7Dif" type="tdEfSPS_v0" /><DO name="GGIO7NConf" type="tdEfSPS_v0" /><DO name="GGIO7HwErr" type="tdEfSPS_v0" /><DO name="GGIO8Ok" type="tdEfSPS_v0" /><DO name="GGIO8Nodet" type="tdEfSPS_v0" /><DO name="GGIO8Dif" type="tdEfSPS_v0" /><DO name="GGIO8NConf" type="tdEfSPS_v0" /><DO name="GGIO8HwErr" type="tdEfSPS_v0" /><DO name="FrontOk" type="tdEfSPS_v0" /><DO name="FrontNDet" type="tdEfSPS_v0" /><DO name="FrontDif" type="tdEfSPS_v0" /><DO name="FrontNCnf" type="tdEfSPS_v0" /><DO name="FrontHwEr" type="tdEfSPS_v0" /><DO name="SigSet" type="tdEfSPS_v0" /><DO name="SigClr" type="tdEfSPS_v0" /><DO name="HSetAlm" type="tdEfSPS_v0" /><DO name="PwrUp" type="tdEfSPS_v0" /><DO name="PwrDn" type="tdEfSPS_v0" /><DO name="AiCnfOk" type="tdEfSPS_v0" /><DO name="IntBat" type="tdEfMV_v0" /><DO name="InstNam" type="tdEfORG_v0" /><DO name="InstShNam" type="tdEfORG_v0" /><DO name="RelNam" type="tdEfORG_v0" /><DO name="RelShNam" type="tdEfORG_v0" /><DO name="BkrNam1" type="tdEfORG_v0" /><DO name="BkrNam2" type="tdEfORG_v0" /><DO name="AnaI" type="tdEfSPS_v0" /><DO name="AnaCfg" type="tdEfSPS_v0" /><DO name="AnaConfAlm" type="tdEfSPS_v0" /><DO name="Eth0Link" type="tdEfSPS_v0" /><DO name="Eth1ALink" type="tdEfSPS_v0" /><DO name="Eth1BLink" type="tdEfSPS_v0" /><DO name="Eth2ALink" type="tdEfSPS_v0" /><DO name="Eth2BLink" type="tdEfSPS_v0" /><DO name="SVEth3ALnk" type="tdEfSPS_v0" /><DO name="SVEth3BLnk" type="tdEfSPS_v0" /><DO name="SVEth4ALnk" type="tdEfSPS_v0" /><DO name="SVEth4BLnk" type="tdEfSPS_v0" /><DO name="Eth1Ast" type="tdEfSPS_v0" /><DO name="Eth1Bst" type="tdEfSPS_v0" /><DO name="EthRAlm" type="tdEfSPS_v0" /><DO name="FailICD" type="tdEfSPS_v0" /><DO name="FailSup1" type="tdEfSPS_v0" /><DO name="FailSup2" type="tdEfSPS_v0" /><DO name="TestSt" type="tdEfSPS_v0" /><DO name="TestEna" type="tdEfSPG_SP_v0" /><DO name="LogInTest" type="tdEfVSG_SP_v0" /><DO name="Sim" type="tdEfSPC_v1" /></LNodeType><LNodeType id="tdEfDNP_ITCP_v4" lnClass="ITCP" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="ProtEna" type="tdEfSPG_SP_v0" /><DO name="Slave" type="tdEfING_SP_v0" /><DO name="Master" type="tdEfING_SP_v0" /><DO name="Port" type="tdING_PortITCP_v2" /><DO name="Speed" type="tdING_VelTransITCP_DNP" /><DO name="Parity" type="tdING_ParityITCP_v1" /><DO name="Stopbit" type="tdING_StopITCP_v0" /><DO name="RtsType" type="tdING_RTSITCP_v0" /><DO name="RtsTmms" type="tdEfING_SP_v0" /><DO name="CtsTmms" type="tdEfING_SP_v0" /><DO name="CarTmms" type="tdEfING_SP_v0" /><DO name="RtsOffTmms" type="tdEfING_SP_v0" /><DO name="AckTmms" type="tdEfING_SP_v0" /><DO name="SynDl" type="tdEfING_SP_v0" /><DO name="SynEna" type="tdEfSPG_SP_v0" /><DO name="SynOfs" type="tdEfING_SP_v0" /><DO name="ComFailTm" type="tdEfING_SP_v0" /><DO name="LinkAck" type="tdEfSPG_SP_v0" /><DO name="MaxAppSize" type="tdEfING_SP_v0" /><DO name="FrzCnt" type="tdEfSPG_SP_v0" /><DO name="StDefault" type="tdEfING_SP_v0" /><DO name="BinOutSt" type="tdEfSPG_SP_v0" /><DO name="AnOutSt" type="tdEfSPG_SP_v0" /><DO name="FrCntSt" type="tdEfSPG_SP_v0" /><DO name="AnInBits" type="tdING_InBitITCP_v0" /><DO name="Normalized" type="tdING_NorITCP_v1" /><DO name="CntBits" type="tdING_CnBitITCP_v0" /><DO name="UnSolEna" type="tdEfSPG_SP_v0" /><DO name="CollEna" type="tdEfSPG_SP_v0" /><DO name="FixedTmms" type="tdEfING_SP_v0" /><DO name="VarTmms" type="tdING_VarITCP_v1" /><DO name="UnSolTmms" type="tdEfING_SP_v0" /><DO name="UnSolMaxR" type="tdEfING_SP_v0" /><DO name="SpecialBeh" type="tdEfING_SP_v0" /><DO name="CambTms" type="tdEfING_SP_v0" /><DO name="TcpPort" type="tdEfING_SP_v0" /><DO name="AgressMode" type="tdEfSPG_SP_v0" /><DO name="SesKeyIntv" type="tdEfING_SP_v0" /><DO name="SesKeyCnt" type="tdEfING_SP_v0" /><DO name="MaxErrCnt" type="tdEfING_SP_v0" /><DO name="MacAlg" type="tdING_MacAlg_v0" /><DO name="ReacTms" type="tdEfING_SP_v0" /><DO name="TselecTmms" type="tdEfING_SP_v0" /><DO name="TOWaitTmms" type="tdEfING_SP_v0" /><DO name="FixSynEna" type="tdEfSPG_SP_v0" /><DO name="ComFail" type="tdEfSPS_v0" /><DO name="ConfErr" type="tdEfSPS_v0" /></LNodeType><LNodeType id="tdEfCSUS_v2" lnClass="CSUS" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfENS_v0_Health" /><DO name="NamPlt" type="tdEfLPL" /><DO name="DFFA" type="tdEfSPS_v0" /><DO name="DFFA1" type="tdEfSPS_v0" /><DO name="DFFA2" type="tdEfSPS_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="SupSpvEna" type="tdEfSPG_SP_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="SrcSpv" type="tdEfING_SrcSpvCSUS_v1" /></LNodeType><LNodeType id="tdEfCESS_CD_v1" lnClass="CESS" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="OverVcc" type="tdEfSPS_v0" /><DO name="UnderVcc" type="tdEfSPS_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="SupSpvEna" type="tdEfSPG_SP_v0" /><DO name="LoSuppV" type="tdEfASG_SP_v0" /><DO name="HiSuppV" type="tdEfASG_SP_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /></LNodeType><LNodeType id="tdEfCTSU_CD1_v1" lnClass="CTSU" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="OverTemp" type="tdEfSPS_v0" /><DO name="UnderTemp" type="tdEfSPS_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="TmpSpvEna" type="tdEfSPG_SP_v0" /><DO name="LoTmpVal" type="tdEfASG_SP_v0" /><DO name="HiTmpVal" type="tdEfASG_SP_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="Temp" type="tdEfMV_v0" /></LNodeType><LNodeType id="tdEfRIO_GGIO_v1" lnClass="GGIO" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="St" type="tdEfSPS_v0" /><DO name="CfgErr" type="tdEfSPS_v0" /><DO name="NumRIO" type="tdEfING_SP_v0" /><DO name="TypeRIO" type="tdEf_INGTypeRIO_v0" /><DO name="Ind1" type="tdEfSPS_v0" /><DO name="Ind2" type="tdEfSPS_v0" /><DO name="Ind3" type="tdEfSPS_v0" /><DO name="Ind4" type="tdEfSPS_v0" /><DO name="Ind5" type="tdEfSPS_v0" /><DO name="Ind6" type="tdEfSPS_v0" /><DO name="Ind7" type="tdEfSPS_v0" /><DO name="Ind8" type="tdEfSPS_v0" /><DO name="Ind9" type="tdEfSPS_v0" /><DO name="Ind10" type="tdEfSPS_v0" /><DO name="Ind11" type="tdEfSPS_v0" /><DO name="Ind12" type="tdEfSPS_v0" /><DO name="Ind13" type="tdEfSPS_v0" /><DO name="Ind14" type="tdEfSPS_v0" /><DO name="Ind15" type="tdEfSPS_v0" /><DO name="Ind16" type="tdEfSPS_v0" /><DO name="Ind17" type="tdEfSPS_v0" /><DO name="SPCSO1" type="tdEfSPS_v0" /><DO name="SPCSO2" type="tdEfSPS_v0" /><DO name="SPCSO3" type="tdEfSPS_v0" /><DO name="SPCSO4" type="tdEfSPS_v0" /><DO name="InRef1" type="tdEfORG_v0" /><DO name="InRef2" type="tdEfORG_v0" /><DO name="InRef3" type="tdEfORG_v0" /><DO name="InRef4" type="tdEfORG_v0" /></LNodeType><LNodeType id="tdEfMHRE_CD1_v3" lnClass="MHRE" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="SmTmm" type="tdEfING_SP_v0" /><DO name="RegIntTmm" type="tdEfING_SP_v0" /><DO name="StH" type="tdEfING_SP_v0" /><DO name="EndH" type="tdEfING_SP_v0" /><DO name="DayEna" type="tdEfSPG_SP_v0" /><DO name="SunEna" type="tdEfSPG_SP_v0" /><DO name="MonEna" type="tdEfSPG_SP_v0" /><DO name="TueEna" type="tdEfSPG_SP_v0" /><DO name="WedEna" type="tdEfSPG_SP_v0" /><DO name="ThuEna" type="tdEfSPG_SP_v0" /><DO name="FriEna" type="tdEfSPG_SP_v0" /><DO name="SatEna" type="tdEfSPG_SP_v0" /><DO name="DOrdRstHis" type="tdEfSPCProt_v1" /><DO name="DOrdIMaxIn" type="tdEfSPCProt_v1" /><DO name="DOrdIMIW2" type="tdEfSPCProt_v1" /><DO name="DOrdIMIW3" type="tdEfSPCProt_v1" /><DO name="DOrdVMaxIn" type="tdEfSPCProt_v1" /><DO name="DOrdPMaxIn" type="tdEfSPCProt_v1" /><DO name="DOrdFMaxIn" type="tdEfSPCProt_v1" /><DO name="DOrdBMaxIn" type="tdEfSPCProt_v1" /><DO name="DOrdMinIn" type="tdEfSPCProt_v1" /><DO name="DOrdIMinIn" type="tdEfSPCProt_v1" /><DO name="DOrdIMiIW2" type="tdEfSPCProt_v1" /><DO name="DOrdIMiIW3" type="tdEfSPCProt_v1" /><DO name="DOrdVMinIn" type="tdEfSPCProt_v1" /><DO name="DOrdPMinIn" type="tdEfSPCProt_v1" /><DO name="DOrdFMinIn" type="tdEfSPCProt_v1" /><DO name="DOrdBMinIn" type="tdEfSPCProt_v1" /><DO name="DOrdMaxIn" type="tdEfSPCProt_v1" /><DO name="DOrdInitEn" type="tdEfSPCProt_v1" /><DO name="RegType" type="tdEfING_RegType_v0" /></LNodeType><LNodeType id="tdEf6_4GGIO_MD_v4" lnClass="GGIO" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="OscTms" type="tdEfING_SP_v0" /><DO name="Nchanges" type="tdEfING_SP_v0" /><DO name="DI1Tmms" type="tdEfING_SP_v0" /><DO name="DI1Type" type="tdEfING_DIType_v0" /><DO name="DI2Tmms" type="tdEfING_SP_v0" /><DO name="DI2Type" type="tdEfING_DIType_v0" /><DO name="DI3Tmms" type="tdEfING_SP_v0" /><DO name="DI3Type" type="tdEfING_DIType_v0" /><DO name="DI4Tmms" type="tdEfING_SP_v0" /><DO name="DI4Type" type="tdEfING_DIType_v0" /><DO name="DI5Tmms" type="tdEfING_SP_v0" /><DO name="DI5Type" type="tdEfING_DIType_v0" /><DO name="DI6Tmms" type="tdEfING_SP_v0" /><DO name="DI6Type" type="tdEfING_DIType_v0" /><DO name="InRef1" type="tdEfORG_v0" /><DO name="DO1Tmms" type="tdEfING_SP_v0" /><DO name="DO1Ty" type="tdEfING_DOTy_v1" /><DO name="InRef2" type="tdEfORG_v0" /><DO name="DO2Tmms" type="tdEfING_SP_v0" /><DO name="DO2Ty" type="tdEfING_DOTy_v1" /><DO name="InRef3" type="tdEfORG_v0" /><DO name="DO3Tmms" type="tdEfING_SP_v0" /><DO name="DO3Ty" type="tdEfING_DOTy_v1" /><DO name="InRef4" type="tdEfORG_v0" /><DO name="DO4Tmms" type="tdEfING_SP_v0" /><DO name="DO4Ty" type="tdEfING_DOTy_v1" /><DO name="Ind1" type="tdEfSPS_v0" /><DO name="Ind2" type="tdEfSPS_v0" /><DO name="Ind3" type="tdEfSPS_v0" /><DO name="Ind4" type="tdEfSPS_v0" /><DO name="Ind5" type="tdEfSPS_v0" /><DO name="Ind6" type="tdEfSPS_v0" /><DO name="SPCSO1" type="tdEfSPC_v1" /><DO name="SPCSO2" type="tdEfSPC_v1" /><DO name="SPCSO3" type="tdEfSPC_v1" /><DO name="SPCSO4" type="tdEfSPC_v1" /></LNodeType><LNodeType id="tdEf32_16GGIO_MD_v5" lnClass="GGIO" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="OscTms" type="tdEfING_SP_v0" /><DO name="Nchanges" type="tdEfING_SP_v0" /><DO name="DI1Tmms" type="tdEfING_SP_v0" /><DO name="DI1Type" type="tdEfING_DIType_v0" /><DO name="DI2Tmms" type="tdEfING_SP_v0" /><DO name="DI2Type" type="tdEfING_DIType_v0" /><DO name="DI3Tmms" type="tdEfING_SP_v0" /><DO name="DI3Type" type="tdEfING_DIType_v0" /><DO name="DI4Tmms" type="tdEfING_SP_v0" /><DO name="DI4Type" type="tdEfING_DIType_v0" /><DO name="DI5Tmms" type="tdEfING_SP_v0" /><DO name="DI5Type" type="tdEfING_DIType_v0" /><DO name="DI6Tmms" type="tdEfING_SP_v0" /><DO name="DI6Type" type="tdEfING_DIType_v0" /><DO name="DI7Tmms" type="tdEfING_SP_v0" /><DO name="DI7Type" type="tdEfING_DIType_v0" /><DO name="DI8Tmms" type="tdEfING_SP_v0" /><DO name="DI8Type" type="tdEfING_DIType_v0" /><DO name="DI9Tmms" type="tdEfING_SP_v0" /><DO name="DI9Type" type="tdEfING_DIType_v0" /><DO name="DI10Tmms" type="tdEfING_SP_v0" /><DO name="DI10Type" type="tdEfING_DIType_v0" /><DO name="DI11Tmms" type="tdEfING_SP_v0" /><DO name="DI11Type" type="tdEfING_DIType_v0" /><DO name="DI12Tmms" type="tdEfING_SP_v0" /><DO name="DI12Type" type="tdEfING_DIType_v0" /><DO name="DI13Tmms" type="tdEfING_SP_v0" /><DO name="DI13Type" type="tdEfING_DIType_v0" /><DO name="DI14Tmms" type="tdEfING_SP_v0" /><DO name="DI14Type" type="tdEfING_DIType_v0" /><DO name="DI15Tmms" type="tdEfING_SP_v0" /><DO name="DI15Type" type="tdEfING_DIType_v0" /><DO name="DI16Tmms" type="tdEfING_SP_v0" /><DO name="DI16Type" type="tdEfING_DIType_v0" /><DO name="DI17Tmms" type="tdEfING_SP_v0" /><DO name="DI17Type" type="tdEfING_DIType_v0" /><DO name="DI18Tmms" type="tdEfING_SP_v0" /><DO name="DI18Type" type="tdEfING_DIType_v0" /><DO name="DI19Tmms" type="tdEfING_SP_v0" /><DO name="DI19Type" type="tdEfING_DIType_v0" /><DO name="DI20Tmms" type="tdEfING_SP_v0" /><DO name="DI20Type" type="tdEfING_DIType_v0" /><DO name="DI21Tmms" type="tdEfING_SP_v0" /><DO name="DI21Type" type="tdEfING_DIType_v0" /><DO name="DI22Tmms" type="tdEfING_SP_v0" /><DO name="DI22Type" type="tdEfING_DIType_v0" /><DO name="DI23Tmms" type="tdEfING_SP_v0" /><DO name="DI23Type" type="tdEfING_DIType_v0" /><DO name="DI24Tmms" type="tdEfING_SP_v0" /><DO name="DI24Type" type="tdEfING_DIType_v0" /><DO name="DI25Tmms" type="tdEfING_SP_v0" /><DO name="DI25Type" type="tdEfING_DIType_v0" /><DO name="DI26Tmms" type="tdEfING_SP_v0" /><DO name="DI26Type" type="tdEfING_DIType_v0" /><DO name="DI27Tmms" type="tdEfING_SP_v0" /><DO name="DI27Type" type="tdEfING_DIType_v0" /><DO name="DI28Tmms" type="tdEfING_SP_v0" /><DO name="DI28Type" type="tdEfING_DIType_v0" /><DO name="DI29Tmms" type="tdEfING_SP_v0" /><DO name="DI29Type" type="tdEfING_DIType_v0" /><DO name="DI30Tmms" type="tdEfING_SP_v0" /><DO name="DI30Type" type="tdEfING_DIType_v0" /><DO name="DI31Tmms" type="tdEfING_SP_v0" /><DO name="DI31Type" type="tdEfING_DIType_v0" /><DO name="DI32Tmms" type="tdEfING_SP_v0" /><DO name="DI32Type" type="tdEfING_DIType_v0" /><DO name="InRef1" type="tdEfORG_v0" /><DO name="DO1Tmms" type="tdEfING_SP_v0" /><DO name="DO1Ty" type="tdEfING_DOTy_v1" /><DO name="InRef2" type="tdEfORG_v0" /><DO name="DO2Tmms" type="tdEfING_SP_v0" /><DO name="DO2Ty" type="tdEfING_DOTy_v1" /><DO name="InRef3" type="tdEfORG_v0" /><DO name="DO3Tmms" type="tdEfING_SP_v0" /><DO name="DO3Ty" type="tdEfING_DOTy_v1" /><DO name="InRef4" type="tdEfORG_v0" /><DO name="DO4Tmms" type="tdEfING_SP_v0" /><DO name="DO4Ty" type="tdEfING_DOTy_v1" /><DO name="InRef5" type="tdEfORG_v0" /><DO name="DO5Tmms" type="tdEfING_SP_v0" /><DO name="DO5Ty" type="tdEfING_DOTy_v1" /><DO name="InRef6" type="tdEfORG_v0" /><DO name="DO6Tmms" type="tdEfING_SP_v0" /><DO name="DO6Ty" type="tdEfING_DOTy_v1" /><DO name="InRef7" type="tdEfORG_v0" /><DO name="DO7Tmms" type="tdEfING_SP_v0" /><DO name="DO7Ty" type="tdEfING_DOTy_v1" /><DO name="InRef8" type="tdEfORG_v0" /><DO name="DO8Tmms" type="tdEfING_SP_v0" /><DO name="DO8Ty" type="tdEfING_DOTy_v1" /><DO name="InRef9" type="tdEfORG_v0" /><DO name="DO9Tmms" type="tdEfING_SP_v0" /><DO name="DO9Ty" type="tdEfING_DOTy_v1" /><DO name="InRef10" type="tdEfORG_v0" /><DO name="DO10Tmms" type="tdEfING_SP_v0" /><DO name="DO10Ty" type="tdEfING_DOTy_v1" /><DO name="InRef11" type="tdEfORG_v0" /><DO name="DO11Tmms" type="tdEfING_SP_v0" /><DO name="DO11Ty" type="tdEfING_DOTy_v1" /><DO name="InRef12" type="tdEfORG_v0" /><DO name="DO12Tmms" type="tdEfING_SP_v0" /><DO name="DO12Ty" type="tdEfING_DOTy_v1" /><DO name="InRef13" type="tdEfORG_v0" /><DO name="DO13Tmms" type="tdEfING_SP_v0" /><DO name="DO13Ty" type="tdEfING_DOTy_v1" /><DO name="InRef14" type="tdEfORG_v0" /><DO name="DO14Tmms" type="tdEfING_SP_v0" /><DO name="DO14Ty" type="tdEfING_DOTy_v1" /><DO name="InRef15" type="tdEfORG_v0" /><DO name="DO15Tmms" type="tdEfING_SP_v0" /><DO name="DO15Ty" type="tdEfING_DOTy_v1" /><DO name="InRef16" type="tdEfORG_v0" /><DO name="DO16Tmms" type="tdEfING_SP_v0" /><DO name="DO16Ty" type="tdEfING_DOTy_v1" /><DO name="Ind1" type="tdEfSPS_v0" /><DO name="Ind2" type="tdEfSPS_v0" /><DO name="Ind3" type="tdEfSPS_v0" /><DO name="Ind4" type="tdEfSPS_v0" /><DO name="Ind5" type="tdEfSPS_v0" /><DO name="Ind6" type="tdEfSPS_v0" /><DO name="Ind7" type="tdEfSPS_v0" /><DO name="Ind8" type="tdEfSPS_v0" /><DO name="Ind9" type="tdEfSPS_v0" /><DO name="Ind10" type="tdEfSPS_v0" /><DO name="Ind11" type="tdEfSPS_v0" /><DO name="Ind12" type="tdEfSPS_v0" /><DO name="Ind13" type="tdEfSPS_v0" /><DO name="Ind14" type="tdEfSPS_v0" /><DO name="Ind15" type="tdEfSPS_v0" /><DO name="Ind16" type="tdEfSPS_v0" /><DO name="Ind17" type="tdEfSPS_v0" /><DO name="Ind18" type="tdEfSPS_v0" /><DO name="Ind19" type="tdEfSPS_v0" /><DO name="Ind20" type="tdEfSPS_v0" /><DO name="Ind21" type="tdEfSPS_v0" /><DO name="Ind22" type="tdEfSPS_v0" /><DO name="Ind23" type="tdEfSPS_v0" /><DO name="Ind24" type="tdEfSPS_v0" /><DO name="Ind25" type="tdEfSPS_v0" /><DO name="Ind26" type="tdEfSPS_v0" /><DO name="Ind27" type="tdEfSPS_v0" /><DO name="Ind28" type="tdEfSPS_v0" /><DO name="Ind29" type="tdEfSPS_v0" /><DO name="Ind30" type="tdEfSPS_v0" /><DO name="Ind31" type="tdEfSPS_v0" /><DO name="Ind32" type="tdEfSPS_v0" /><DO name="SPCSO1" type="tdEfSPC_v1" /><DO name="SPCSO2" type="tdEfSPC_v1" /><DO name="SPCSO3" type="tdEfSPC_v1" /><DO name="SPCSO4" type="tdEfSPC_v1" /><DO name="SPCSO5" type="tdEfSPC_v1" /><DO name="SPCSO6" type="tdEfSPC_v1" /><DO name="SPCSO7" type="tdEfSPC_v1" /><DO name="SPCSO8" type="tdEfSPC_v1" /><DO name="SPCSO9" type="tdEfSPC_v1" /><DO name="SPCSO10" type="tdEfSPC_v1" /><DO name="SPCSO11" type="tdEfSPC_v1" /><DO name="SPCSO12" type="tdEfSPC_v1" /><DO name="SPCSO13" type="tdEfSPC_v1" /><DO name="SPCSO14" type="tdEfSPC_v1" /><DO name="SPCSO15" type="tdEfSPC_v1" /><DO name="SPCSO16" type="tdEfSPC_v1" /><DO name="AnIn1" type="tdEfMV_v0" /><DO name="AnIn2" type="tdEfMV_v0" /><DO name="AnIn3" type="tdEfMV_v0" /><DO name="AnIn4" type="tdEfMV_v0" /><DO name="AnIn5" type="tdEfMV_v0" /><DO name="AnIn6" type="tdEfMV_v0" /><DO name="AnIn7" type="tdEfMV_v0" /><DO name="AnIn8" type="tdEfMV_v0" /></LNodeType><LNodeType id="tdEfIHMI_v0" lnClass="IHMI" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="LogInReLed" type="tdEfVSG_SP_v0" /><DO name="Le1Sig" type="tdEfING_SP_v0" /><DO name="LE1Ty" type="tdEfING_LETy_v0" /><DO name="Le2Sig" type="tdEfING_SP_v0" /><DO name="LE2Ty" type="tdEfING_LETy_v0" /><DO name="Le3Sig" type="tdEfING_SP_v0" /><DO name="LE3Ty" type="tdEfING_LETy_v0" /><DO name="Le4Sig" type="tdEfING_SP_v0" /><DO name="LE4Ty" type="tdEfING_LETy_v0" /><DO name="Le5Sig" type="tdEfING_SP_v0" /><DO name="LE5Ty" type="tdEfING_LETy_v0" /><DO name="Le6Sig" type="tdEfING_SP_v0" /><DO name="LE6Ty" type="tdEfING_LETy_v0" /><DO name="Le7Sig" type="tdEfING_SP_v0" /><DO name="LE7Ty" type="tdEfING_LETy_v0" /><DO name="Le8Sig" type="tdEfING_SP_v0" /><DO name="LE8Ty" type="tdEfING_LETy_v0" /><DO name="Le9Sig" type="tdEfING_SP_v0" /><DO name="LE9Ty" type="tdEfING_LETy_v0" /><DO name="Le10Sig" type="tdEfING_SP_v0" /><DO name="LE10Ty" type="tdEfING_LETy_v0" /><DO name="Le11Sig" type="tdEfING_SP_v0" /><DO name="LE11Ty" type="tdEfING_LETy_v0" /><DO name="Le12Sig" type="tdEfING_SP_v0" /><DO name="LE12Ty" type="tdEfING_LETy_v0" /><DO name="Le13Sig" type="tdEfING_SP_v0" /><DO name="LE13Ty" type="tdEfING_LETy_v0" /><DO name="Le14Sig" type="tdEfING_SP_v0" /><DO name="LE14Ty" type="tdEfING_LETy_v0" /><DO name="Le15Sig" type="tdEfING_SP_v0" /><DO name="LE15Ty" type="tdEfING_LETy_v0" /><DO name="Le16Sig" type="tdEfING_SP_v0" /><DO name="LE16Ty" type="tdEfING_LETy_v0" /><DO name="Le17Sig" type="tdEfING_SP_v0" /><DO name="LE17Ty" type="tdEfING_LETy_v0" /><DO name="Le18Sig" type="tdEfING_SP_v0" /><DO name="LE18Ty" type="tdEfING_LETy_v0" /><DO name="Le19Sig" type="tdEfING_SP_v0" /><DO name="LE19Ty" type="tdEfING_LETy_v0" /></LNodeType><LNodeType id="tdEfRSUC_CD1_v8" lnClass="RSUC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="MskDI1" type="tdEfINGU_SP_v0" /><DO name="MskDI2" type="tdEfINGU_SP_v0" /><DO name="MskDI3" type="tdEfINGU_SP_v0" /><DO name="MskDI4" type="tdEfINGU_SP_v0" /><DO name="MskDI5" type="tdEfINGU_SP_v0" /><DO name="MskDI6" type="tdEfINGU_SP_v0" /><DO name="MskDI7" type="tdEfINGU_SP_v0" /><DO name="MskDI8" type="tdEfINGU_SP_v0" /><DO name="MskDI9" type="tdEfINGU_SP_v0" /><DO name="MskTempStr" type="tdEfINGU_SP_v0" /><DO name="MskTempOp" type="tdEfINGU_SP_v0" /><DO name="MskIOStr1" type="tdEfINGU_SP_v0" /><DO name="MskIOStr2" type="tdEfINGU_SP_v0" /><DO name="MskInstOp1" type="tdEfINGU_SP_v0" /><DO name="MskInstOp2" type="tdEfINGU_SP_v0" /><DO name="MskOther1" type="tdEfINGU_SP_v0" /><DO name="MskDir" type="tdEfINGU_SP_v0" /><DO name="MskFreq" type="tdEfINGU_SP_v0" /><DO name="MskPower" type="tdEfINGU_SP_v0" /><DO name="MskAddFunc" type="tdEfINGU_SP_v0" /><DO name="MskGen" type="tdEfINGU_SP_v0" /><DO name="Msk52Supv" type="tdEfINGU_SP_v0" /><DO name="MskTel" type="tdEfINGU_SP_v0" /><DO name="MskTelepro" type="tdEfINGU_SP_v0" /><DO name="MskBrFail1" type="tdEfINGU_SP_v0" /><DO name="MskNDirTO" type="tdEfINGU_SP_v0" /><DO name="MskNDirIns" type="tdEfINGU_SP_v0" /><DO name="MskSt52" type="tdEfINGU_SP_v0" /><DO name="MskBreaker" type="tdEfINGU_SP_v0" /><DO name="MskStaData" type="tdEfINGU_SP_v0" /><DO name="MskDO12" type="tdEfINGU_SP_v0" /><DO name="MskDO34" type="tdEfINGU_SP_v0" /><DO name="MskDO56" type="tdEfINGU_SP_v0" /><DO name="MskDO78" type="tdEfINGU_SP_v0" /><DO name="MskDO9" type="tdEfINGU_SP_v0" /><DO name="MskFunSt1" type="tdEfINGU_SP_v0" /><DO name="MskFunSt2" type="tdEfINGU_SP_v0" /><DO name="MskFunSt3" type="tdEfINGU_SP_v0" /><DO name="MskOther2" type="tdEfINGU_SP_v0" /><DO name="MskRecl" type="tdEfINGU_SP_v0" /><DO name="MskRecSync" type="tdEfINGU_SP_v0" /><DO name="MskSync" type="tdEfINGU_SP_v0" /><DO name="MskFRREC" type="tdEfINGU_SP_v0" /><DO name="MskTeleac" type="tdEfINGU_SP_v0" /><DO name="MskTripC" type="tdEfINGU_SP_v0" /><DO name="MskButton" type="tdEfINGU_SP_v0" /><DO name="MskHwFwSt" type="tdEfINGU_SP_v0" /><DO name="MskGGIOChk" type="tdEfINGU_SP_v0" /><DO name="MskGGIOCh2" type="tdEfINGU_SP_v0" /><DO name="MskFSYNC" type="tdEfINGU_SP_v0" /><DO name="MskZCAP" type="tdEfINGU_SP_v0" /><DO name="MskBreak3" type="tdEfINGU_SP_v0" /><DO name="MskMQStr" type="tdEfINGU_SP_v0" /><DO name="MskMQOp" type="tdEfINGU_SP_v0" /><DO name="MskMhoStr" type="tdEfINGU_SP_v0" /><DO name="MskMhoOp" type="tdEfINGU_SP_v0" /><DO name="MskQuaStr" type="tdEfINGU_SP_v0" /><DO name="MskQuaOp" type="tdEfINGU_SP_v0" /><DO name="Msk21Op" type="tdEfINGU_SP_v0" /><DO name="Msk21Sta1" type="tdEfINGU_SP_v0" /><DO name="Msk21Sta2" type="tdEfINGU_SP_v0" /><DO name="MskT21Sta" type="tdEfINGU_SP_v0" /><DO name="MskFA21Sta" type="tdEfINGU_SP_v0" /><DO name="MskF21Sta" type="tdEfINGU_SP_v0" /><DO name="MskDifSta" type="tdEfINGU_SP_v0" /><DO name="MskDifUSta" type="tdEfINGU_SP_v0" /><DO name="MskWTStr" type="tdEfINGU_SP_v0" /><DO name="MskWTOp" type="tdEfINGU_SP_v0" /><DO name="MskWIStr" type="tdEfINGU_SP_v0" /><DO name="MskWIOp" type="tdEfINGU_SP_v0" /><DO name="MskWGOp" type="tdEfINGU_SP_v0" /><DO name="MskDifSta2" type="tdEfINGU_SP_v0" /><DO name="MskWGOp2" type="tdEfINGU_SP_v0" /><DO name="MskDifUSta2" type="tdEfINGU_SP_v0" /><DO name="MskDifUSta3" type="tdEfINGU_SP_v0" /><DO name="MskRREC" type="tdEfINGU_SP_v0" /><DO name="MskRREC1" type="tdEfINGU_SP_v0" /><DO name="MskSt52II" type="tdEfINGU_SP_v0" /><DO name="MskTZ1Sta" type="tdEfINGU_SP_v0" /><DO name="MskTripC2" type="tdEfINGU_SP_v0" /><DO name="MskStFO" type="tdEfINGU_SP_v0" /><DO name="MskSt52F" type="tdEfINGU_SP_v0" /><DO name="MskTSta" type="tdEfINGU_SP_v0" /><DO name="MskRsvd" type="tdEfINGU_SP_v0" /><DO name="MskSincro" type="tdEfINGU_SP_v0" /><DO name="MskRTD11" type="tdEfINGU_SP_v0" /><DO name="MskRTD12" type="tdEfINGU_SP_v0" /><DO name="MskRTD21" type="tdEfINGU_SP_v0" /><DO name="MskRTD22" type="tdEfINGU_SP_v0" /><DO name="MskFunSt4" type="tdEfINGU_SP_v0" /><DO name="MskFunSt5" type="tdEfINGU_SP_v0" /><DO name="MskBr4" type="tdEfINGU_SP_v0" /><DO name="MskSynchr" type="tdEfINGU_SP_v0" /><DO name="MskGenSyn" type="tdEfINGU_SP_v0" /><DO name="MskProt1" type="tdEfINGU_SP_v0" /><DO name="MskProt2" type="tdEfINGU_SP_v0" /><DO name="MskProt3" type="tdEfINGU_SP_v0" /><DO name="MskMHAI" type="tdEfINGU_SP_v0" /><DO name="MskZPSCH" type="tdEfINGU_SP_v0" /></LNodeType><LNodeType id="tdEfITCP_v4" lnClass="ITCP" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Port" type="tdING_PortITCP_v2" /><DO name="DirEnl" type="tdEfING_SP_v0" /><DO name="VelTrans" type="tdING_VelTransITCP" /><DO name="Parity" type="tdING_ParityITCP_v1" /><DO name="Stopbit" type="tdEfING_SP_v0" /><DO name="PorTmms" type="tdEfING_SP_v0" /><DO name="ActCtsTmms" type="tdEfING_SP_v0" /><DO name="ActRtsTmms" type="tdEfING_SP_v0" /><DO name="DesRtsTmms" type="tdEfING_SP_v0" /><DO name="TipoCan" type="tdING_TipoCanITCP_v1" /><DO name="CambTms" type="tdEfING_SP_v0" /><DO name="TcpPort" type="tdEfING_SP_v0" /><DO name="SyncEna" type="tdEfSPG_SP_v0" /><DO name="ConfErr" type="tdEfSPS_v0" /></LNodeType><LNodeType id="tdEfLTIM_v4" lnClass="LTIM" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="TmDT" type="tdEfSPS_v0" /><DO name="TmOfsTmm" type="tdEfING_SP_v0" /><DO name="TmUseDT" type="tdEfSPG_SP_v0" /><DO name="OccD" type="tdEfING_Occ_v1" /><DO name="WkDayD" type="tdEfING_WkDay_v0" /><DO name="MthD" type="tdEfING_Mth_v0" /><DO name="DayD" type="tdEfING_SP_v0" /><DO name="HrD" type="tdEfING_SP_v0" /><DO name="MnD" type="tdEfING_SP_v0" /><DO name="OccS" type="tdEfING_Occ_v1" /><DO name="WkDayS" type="tdEfING_WkDay_v0" /><DO name="MthS" type="tdEfING_Mth_v0" /><DO name="DayS" type="tdEfING_SP_v0" /><DO name="HrS" type="tdEfING_SP_v0" /><DO name="MnS" type="tdEfING_SP_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="SyncIRIGB" type="tdEfSPS_v0" /><DO name="SyncSNTP" type="tdEfSPS_v0" /><DO name="SyncProt" type="tdEfSPS_v0" /><DO name="SyncDispl" type="tdEfSPS_v0" /><DO name="SyncCons" type="tdEfSPS_v0" /><DO name="SyncPTP" type="tdEfSPS_v0" /><DO name="SyncAlm" type="tdEfSPS_v0" /><DO name="SyncAlmTm" type="tdEfING_SP_v0" /></LNodeType><LNodeType id="tdEfLTMS_v6" lnClass="LTMS" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="TmSrcSet1" type="tdEfVSG_SP_v0" /><DO name="TmSrcSet2" type="tdEfVSG_SP_v0" /><DO name="TmSrcGtw1" type="tdEfING_GW_v0" /><DO name="TmSrcGtw2" type="tdEfING_GW_v0" /><DO name="ValTm" type="tdEfING_SP_v0" /><DO name="PollTms" type="tdEfING_SP_v0" /><DO name="EspTms" type="tdEfING_SP_v0" /><DO name="TmSrc" type="tdEfVSS_SP_v0" /><DO name="NRetry" type="tdEfING_SP_v0" /><DO name="TmChSt1" type="tdEfSPS_v0" /><DO name="TmChSt2" type="tdEfSPS_v0" /><DO name="PTPIface" type="tdEfING_PTPIface_v0" /><DO name="PTPDelM" type="tdEfING_PTPDelay_v0" /></LNodeType><LNodeType id="tdEfGEN_104ITCI_v0" lnClass="ITCI" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="ProtEna" type="tdEfSPG_SP_v0" /><DO name="DIRASDU" type="tdEfING_SP_v0" /><DO name="IPTCS1" type="tdEfVSG_SP_v0" /><DO name="GTWTCS1" type="tdEfING_GW_v0" /><DO name="IPTCS2" type="tdEfVSG_SP_v0" /><DO name="GTWTCS2" type="tdEfING_GW_v0" /><DO name="IPTCS3" type="tdEfVSG_SP_v0" /><DO name="GTWTCS3" type="tdEfING_GW_v0" /><DO name="IPTCS4" type="tdEfVSG_SP_v0" /><DO name="GTWTCS4" type="tdEfING_GW_v0" /><DO name="IPTCS5" type="tdEfVSG_SP_v0" /><DO name="GTWTCS5" type="tdEfING_GW_v0" /><DO name="IPTCS6" type="tdEfVSG_SP_v0" /><DO name="GTWTCS6" type="tdEfING_GW_v0" /><DO name="IPTCS7" type="tdEfVSG_SP_v0" /><DO name="GTWTCS7" type="tdEfING_GW_v0" /><DO name="IPTCS8" type="tdEfVSG_SP_v0" /><DO name="GTWTCS8" type="tdEfING_GW_v0" /><DO name="ParamK" type="tdEfING_SP_v0" /><DO name="ParamW" type="tdEfING_SP_v0" /><DO name="T0Tms" type="tdEfING_SP_v0" /><DO name="T1Tms" type="tdEfING_SP_v0" /><DO name="T2Tms" type="tdEfING_SP_v0" /><DO name="T3Tms" type="tdEfING_SP_v0" /><DO name="NTcpIp" type="tdEfING_SP_v0" /><DO name="EspColTms" type="tdEfING_SP_v0" /><DO name="ExpMedTms" type="tdEfING_SP_v0" /><DO name="ResClas2" type="tdEfSPG_SP_v0" /><DO name="LongC1" type="tdEfING_SP_v0" /><DO name="LongDatC2" type="tdEfING_SP_v0" /><DO name="LConfCmdo" type="tdEfING_SP_v0" /><DO name="BuffOrden" type="tdEfING_SP_v0" /><DO name="BuffCmdo" type="tdEfING_SP_v0" /><DO name="CePerioTm" type="tdEfING_SP_v0" /><DO name="Cot1Med" type="tdEfSPG_SP_v0" /><DO name="MedCron" type="tdEfSPG_SP_v0" /><DO name="FullQClos" type="tdEfSPG_SP_v0" /><DO name="IOAsP0" type="tdEfSPG_SP_v0" /><DO name="TipoMan" type="tdEfING_P104ITCIType_v0" /><DO name="ActTermCom" type="tdEfSPG_SP_v0" /><DO name="TselecTmms" type="tdEfING_SP_v0" /><DO name="OneConn" type="tdEfSPG_SP_v0" /><DO name="CaaDesc" type="tdEfSPG_SP_v0" /><DO name="OverfOn" type="tdEfSPG_SP_v0" /><DO name="Cot3EstEsp" type="tdEfSPG_SP_v0" /><DO name="MEiOff" type="tdEfING_SP_v0" /><DO name="ActTermEsp" type="tdEfSPG_SP_v0" /><DO name="SynEna" type="tdEfSPG_SP_v0" /><DO name="TcpPort" type="tdEfING_SP_v0" /><DO name="IPRTU1" type="tdEfVSG_SP_v0" /><DO name="IPRTU2" type="tdEfVSG_SP_v0" /><DO name="Hister" type="tdEfASG_SP_v0" /><DO name="ComFail" type="tdEfSPS_v0" /><DO name="ConfErr" type="tdEfSPS_v0" /><DO name="ComRs" type="tdEfSPS_v0" /><DO name="ConnOk" type="tdEfSPS_v0" /></LNodeType><LNodeType id="tdEfMOD_ITCP_v0" lnClass="ITCP" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="ProtEna" type="tdEfSPG_SP_v0" /><DO name="Port" type="tdING_PortP101_v0" /><DO name="TcpPort" type="tdEfING_SP_v0" /><DO name="BaudRate" type="tdING_VelTransITCP_DNP" /><DO name="Parity" type="tdING_ParityITCP_v1" /><DO name="Stopbit" type="tdING_StopITCP_v0" /><DO name="ChType" type="tdING_ChTypeModbus_v0" /><DO name="ActRtsTmms" type="tdEfING_SP_v0" /><DO name="ActCtsTmms" type="tdEfING_SP_v0" /><DO name="CarTmms" type="tdEfING_SP_v0" /><DO name="DesRtsTmms" type="tdEfING_SP_v0" /><DO name="RespTmms" type="tdEfING_SP_v0" /><DO name="IntgcTmms" type="tdEfING_SP_v0" /><DO name="RetryNumb" type="tdEfING_SP_v0" /><DO name="ComFail" type="tdEfSPS_v0" /><DO name="ConfErr" type="tdEfSPS_v0" /></LNodeType><LNodeType id="tdGEN_P103ITCP_v1" lnClass="ITCP" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="ProtEna" type="tdEfSPG_SP_v0" /><DO name="Slave" type="tdEfING_SP_v0" /><DO name="Port" type="tdING_PortP101_v0" /><DO name="Speed" type="tdING_VelTransITCP_DNP" /><DO name="Parity" type="tdING_ParityITCP_v1" /><DO name="Stopbit" type="tdING_StopITCP_v0" /><DO name="RtsType" type="tdING_RTSITCP_v0" /><DO name="RtsTmms" type="tdEfING_SP_v0" /><DO name="CtsTmms" type="tdEfING_SP_v0" /><DO name="CarTmms" type="tdEfING_SP_v0" /><DO name="RtsOffTmms" type="tdEfING_SP_v0" /><DO name="SynEna" type="tdEfSPG_SP_v0" /><DO name="ComFailTm" type="tdEfING_SP_v0" /><DO name="CambTms" type="tdEfING_SP_v0" /><DO name="VDEW" type="tdEfSPG_SP_v0" /><DO name="FunTyp" type="tdING_103ITCPfT_v1" /><DO name="FunTypMed" type="tdEfING_SP_v0" /><DO name="InfMed" type="tdEfING_SP_v0" /><DO name="RT" type="tdEfING_FaRepTy_v0" /><DO name="ConfErr" type="tdEfSPS_v0" /><DO name="ComFail" type="tdEfSPS_v0" /></LNodeType><LNodeType id="tdEfMHAI_v2" lnClass="MHAI" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="ThdAEna" type="tdEfSPG_v0" /><DO name="ThdAVal" type="tdEfASG_v0" /><DO name="ThdATmms" type="tdEfING_v0" /><DO name="LogInBlkA" type="tdEfVSG_SG_v0" /><DO name="ThdVEna" type="tdEfSPG_v0" /><DO name="ThdVVal" type="tdEfASG_v0" /><DO name="ThdVTmms" type="tdEfING_v0" /><DO name="LogInBlkV" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="IStEna" type="tdEfACT_v0" /><DO name="IStr" type="tdEfACT_v0" /><DO name="IOp" type="tdEfACT_v0" /><DO name="VStEna" type="tdEfACT_v0" /><DO name="VStr" type="tdEfACT_v0" /><DO name="VOp" type="tdEfACT_v0" /><DO name="ThdA" type="tdEfWYE_v1" /><DO name="ThdPhV" type="tdEfWYE_v1" /><DO name="HA" type="tdEfHWYE_v0" /><DO name="HPhV" type="tdEfHWYE_v0" /><DO name="DOrdThdIBlk" type="tdEfSPCProt_v1" /><DO name="DOrdThdVBlk" type="tdEfSPCProt_v1" /><DO name="DOrdRstTHD" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfMSQI_v1" lnClass="MSQI" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="SeqA" type="tdEfSEQ" /><DO name="SeqV" type="tdEfSEQ" /></LNodeType><LNodeType id="tdEfLGOS_v2" lnClass="LGOS" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="NdsCom" type="tdEfSPS_v0" /><DO name="St" type="tdEfSPS_v0" /><DO name="Sim" type="tdEfSPS_v0" /><DO name="LastStNum" type="tdEfINS_v0" /><DO name="ConfRevNum" type="tdEfINS_v0" /><DO name="GoCBRef" type="tdEfORG_v0" /><DO name="MAC" type="tdEfVSG_SP_v0" /><DO name="APPID" type="tdEfING_SP_v0" /><DO name="GoDatSetRef" type="tdEfORG_v0" /><DO name="GoID" type="tdEfVSG_SP_v0" /><DO name="ConfRev" type="tdEfING_SP_v0" /><DO name="Ind1" type="tdEfSPS_v0" /><DO name="Ind2" type="tdEfSPS_v0" /><DO name="Ind3" type="tdEfSPS_v0" /><DO name="Ind4" type="tdEfSPS_v0" /><DO name="Ind5" type="tdEfSPS_v0" /><DO name="Ind6" type="tdEfSPS_v0" /><DO name="Ind7" type="tdEfSPS_v0" /><DO name="Ind8" type="tdEfSPS_v0" /><DO name="Ind9" type="tdEfSPS_v0" /><DO name="Ind10" type="tdEfSPS_v0" /><DO name="Ind11" type="tdEfSPS_v0" /><DO name="Ind12" type="tdEfSPS_v0" /><DO name="Ind13" type="tdEfSPS_v0" /><DO name="Ind14" type="tdEfSPS_v0" /><DO name="Ind15" type="tdEfSPS_v0" /><DO name="Ind16" type="tdEfSPS_v0" /><DO name="Ind17" type="tdEfSPS_v0" /><DO name="DPSInd1" type="tdEfDPS_v0" /><DO name="DPSInd2" type="tdEfDPS_v0" /><DO name="DPSInd3" type="tdEfDPS_v0" /><DO name="DPSInd4" type="tdEfDPS_v0" /><DO name="AnIn1" type="tdEfMV_LGOS_v0" /><DO name="AnIn2" type="tdEfMV_LGOS_v0" /><DO name="AnIn3" type="tdEfMV_LGOS_v0" /><DO name="AnIn4" type="tdEfMV_LGOS_v0" /><DO name="AnIn5" type="tdEfMV_LGOS_v0" /><DO name="AnIn6" type="tdEfMV_LGOS_v0" /><DO name="AnIn7" type="tdEfMV_LGOS_v0" /><DO name="AnIn8" type="tdEfMV_LGOS_v0" /><DO name="InRef1" type="tdEfORG_v0" /><DO name="InRef2" type="tdEfORG_v0" /><DO name="InRef3" type="tdEfORG_v0" /><DO name="InRef4" type="tdEfORG_v0" /><DO name="InRef5" type="tdEfORG_v0" /><DO name="InRef6" type="tdEfORG_v0" /><DO name="InRef7" type="tdEfORG_v0" /><DO name="InRef8" type="tdEfORG_v0" /><DO name="InRef9" type="tdEfORG_v0" /><DO name="InRef10" type="tdEfORG_v0" /><DO name="InRef11" type="tdEfORG_v0" /><DO name="InRef12" type="tdEfORG_v0" /><DO name="InRef13" type="tdEfORG_v0" /><DO name="InRef14" type="tdEfORG_v0" /><DO name="InRef15" type="tdEfORG_v0" /><DO name="InRef16" type="tdEfORG_v0" /><DO name="InRef17" type="tdEfORG_v0" /><DO name="InRef18" type="tdEfORG_v0" /><DO name="InRef19" type="tdEfORG_v0" /><DO name="InRef20" type="tdEfORG_v0" /><DO name="InRef21" type="tdEfORG_v0" /><DO name="InRef22" type="tdEfORG_v0" /><DO name="InRef23" type="tdEfORG_v0" /><DO name="InRef24" type="tdEfORG_v0" /><DO name="InRef25" type="tdEfORG_v0" /><DO name="InRef26" type="tdEfORG_v0" /><DO name="InRef27" type="tdEfORG_v0" /><DO name="InRef28" type="tdEfORG_v0" /><DO name="InRef29" type="tdEfORG_v0" /><DO name="InRef30" type="tdEfORG_v0" /><DO name="InRef31" type="tdEfORG_v0" /><DO name="InRef32" type="tdEfORG_v0" /><DO name="InRef33" type="tdEfORG_v0" /><DO name="InRef34" type="tdEfORG_v0" /></LNodeType><LNodeType id="tdEfGenIPRV_v1" lnClass="IPRV" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="LocalTim" type="tdEfSPG_SP_v0" /><DO name="MaxConn" type="tdEfING_SP_v0" /><DO name="AplicTms" type="tdEfING_SP_v0" /><DO name="TipoServ" type="tdEfING_SP_v0" /><DO name="AuthReq" type="tdEfSPG_SP_v0" /><DO name="DevGoose" type="tdEfING_DevGoose_v1" /><DO name="NoGsVlan" type="tdEfSPG_SP_v0" /><DO name="IprvMod" type="tdEfING_IprvMod_v0" /><DO name="IprvConn" type="tdEfSPG_SP_v0" /></LNodeType><LNodeType id="tdEfCliIPRV_v1" lnClass="IPRV" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="St" type="tdEfSPS_v0" /><DO name="Addr" type="tdEfVSG_SP_v0" /><DO name="RptNam1" type="tdEfVSG_SP_v0" /><DO name="RptNam2" type="tdEfVSG_SP_v0" /><DO name="RptNam3" type="tdEfVSG_SP_v0" /><DO name="RptNam4" type="tdEfVSG_SP_v0" /><DO name="RptNam5" type="tdEfVSG_SP_v0" /><DO name="RptNam6" type="tdEfVSG_SP_v0" /><DO name="CmdEna" type="tdEfSPG_SP_v0" /><DO name="EnaRpt" type="tdEfING_RptEna_v0" /><DO name="EnaLog" type="tdEfING_LogEna_v0" /></LNodeType><LNodeType id="tdEf_coms_GGIO_v0" lnClass="GGIO" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Ind1" type="tdEfSPS_v0" /><DO name="Ind2" type="tdEfSPS_v0" /><DO name="Ind3" type="tdEfSPS_v0" /><DO name="Ind4" type="tdEfSPS_v0" /><DO name="Ind5" type="tdEfSPS_v0" /><DO name="Ind6" type="tdEfSPS_v0" /><DO name="Ind7" type="tdEfSPS_v0" /><DO name="Ind8" type="tdEfSPS_v0" /><DO name="Ind9" type="tdEfSPS_v0" /><DO name="Ind10" type="tdEfSPS_v0" /><DO name="Ind11" type="tdEfSPS_v0" /><DO name="Ind12" type="tdEfSPS_v0" /><DO name="Ind13" type="tdEfSPS_v0" /><DO name="Ind14" type="tdEfSPS_v0" /><DO name="Ind15" type="tdEfSPS_v0" /><DO name="Ind16" type="tdEfSPS_v0" /><DO name="Ind17" type="tdEfSPS_v0" /><DO name="Ind18" type="tdEfSPS_v0" /><DO name="Ind19" type="tdEfSPS_v0" /><DO name="Ind20" type="tdEfSPS_v0" /><DO name="Ind21" type="tdEfSPS_v0" /><DO name="Ind22" type="tdEfSPS_v0" /><DO name="Ind23" type="tdEfSPS_v0" /><DO name="Ind24" type="tdEfSPS_v0" /><DO name="Ind25" type="tdEfSPS_v0" /><DO name="Ind26" type="tdEfSPS_v0" /><DO name="Ind27" type="tdEfSPS_v0" /><DO name="Ind28" type="tdEfSPS_v0" /><DO name="Ind29" type="tdEfSPS_v0" /><DO name="Ind30" type="tdEfSPS_v0" /><DO name="Ind31" type="tdEfSPS_v0" /><DO name="Ind32" type="tdEfSPS_v0" /></LNodeType><LNodeType id="tdEf_ord_GGIO_v0" lnClass="GGIO" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Ind1" type="tdEfSPS_v0" /><DO name="Ind2" type="tdEfSPS_v0" /><DO name="Ind3" type="tdEfSPS_v0" /><DO name="Ind4" type="tdEfSPS_v0" /><DO name="Ind5" type="tdEfSPS_v0" /><DO name="Ind6" type="tdEfSPS_v0" /><DO name="Ind7" type="tdEfSPS_v0" /><DO name="Ind8" type="tdEfSPS_v0" /><DO name="Ind9" type="tdEfSPS_v0" /><DO name="Ind10" type="tdEfSPS_v0" /><DO name="Ind11" type="tdEfSPS_v0" /><DO name="Ind12" type="tdEfSPS_v0" /><DO name="Ind13" type="tdEfSPS_v0" /><DO name="Ind14" type="tdEfSPS_v0" /><DO name="Ind15" type="tdEfSPS_v0" /><DO name="Ind16" type="tdEfSPS_v0" /><DO name="Ind17" type="tdEfSPS_v0" /><DO name="Ind18" type="tdEfSPS_v0" /><DO name="Ind19" type="tdEfSPS_v0" /><DO name="Ind20" type="tdEfSPS_v0" /><DO name="Ind21" type="tdEfSPS_v0" /><DO name="Ind22" type="tdEfSPS_v0" /><DO name="Ind23" type="tdEfSPS_v0" /><DO name="Ind24" type="tdEfSPS_v0" /><DO name="Ind25" type="tdEfSPS_v0" /><DO name="Ind26" type="tdEfSPS_v0" /><DO name="Ind27" type="tdEfSPS_v0" /><DO name="Ind28" type="tdEfSPS_v0" /><DO name="Ind29" type="tdEfSPS_v0" /><DO name="Ind30" type="tdEfSPS_v0" /><DO name="Ind31" type="tdEfSPS_v0" /><DO name="Ind32" type="tdEfSPS_v0" /><DO name="SPCSO1" type="tdEfSPC_v1" /><DO name="SPCSO2" type="tdEfSPC_v1" /><DO name="SPCSO3" type="tdEfSPC_v1" /><DO name="SPCSO4" type="tdEfSPC_v1" /><DO name="SPCSO5" type="tdEfSPC_v1" /><DO name="SPCSO6" type="tdEfSPC_v1" /><DO name="SPCSO7" type="tdEfSPC_v1" /><DO name="SPCSO8" type="tdEfSPC_v1" /><DO name="SPCSO9" type="tdEfSPC_v1" /><DO name="SPCSO10" type="tdEfSPC_v1" /><DO name="SPCSO11" type="tdEfSPC_v1" /><DO name="SPCSO12" type="tdEfSPC_v1" /><DO name="SPCSO13" type="tdEfSPC_v1" /><DO name="SPCSO14" type="tdEfSPC_v1" /><DO name="SPCSO15" type="tdEfSPC_v1" /><DO name="SPCSO16" type="tdEfSPC_v1" /></LNodeType><LNodeType id="tdEfPro_GGIO_v0" lnClass="GGIO" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Ind1" type="tdEfSPS_v0" /><DO name="Ind2" type="tdEfSPS_v0" /><DO name="Ind3" type="tdEfSPS_v0" /><DO name="Ind4" type="tdEfSPS_v0" /><DO name="Ind5" type="tdEfSPS_v0" /><DO name="Ind6" type="tdEfSPS_v0" /><DO name="Ind7" type="tdEfSPS_v0" /><DO name="Ind8" type="tdEfSPS_v0" /><DO name="Ind9" type="tdEfSPS_v0" /><DO name="Ind10" type="tdEfSPS_v0" /><DO name="Ind11" type="tdEfSPS_v0" /><DO name="Ind12" type="tdEfSPS_v0" /><DO name="Ind13" type="tdEfSPS_v0" /><DO name="Ind14" type="tdEfSPS_v0" /><DO name="Ind15" type="tdEfSPS_v0" /><DO name="Ind16" type="tdEfSPS_v0" /><DO name="Ind17" type="tdEfSPS_v0" /><DO name="Ind18" type="tdEfSPS_v0" /><DO name="Ind19" type="tdEfSPS_v0" /><DO name="Ind20" type="tdEfSPS_v0" /><DO name="Ind21" type="tdEfSPS_v0" /><DO name="Ind22" type="tdEfSPS_v0" /><DO name="Ind23" type="tdEfSPS_v0" /><DO name="Ind24" type="tdEfSPS_v0" /><DO name="Ind25" type="tdEfSPS_v0" /><DO name="Ind26" type="tdEfSPS_v0" /><DO name="Ind27" type="tdEfSPS_v0" /><DO name="Ind28" type="tdEfSPS_v0" /><DO name="Ind29" type="tdEfSPS_v0" /><DO name="Ind30" type="tdEfSPS_v0" /><DO name="Ind31" type="tdEfSPS_v0" /><DO name="Ind32" type="tdEfSPS_v0" /></LNodeType><LNodeType id="tdEfPROT_LN0_MD_v5" lnClass="LLN0" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLLN0_LPL" /><DO name="StOnLine" type="tdEfSPS_v0" /><DO name="ASetGroup1" type="tdEfSPC_v1" /><DO name="ASetGroup2" type="tdEfSPC_v1" /><DO name="ASetGroup3" type="tdEfSPC_v1" /><DO name="ASetGroup4" type="tdEfSPC_v1" /><DO name="ASetGroup5" type="tdEfSPC_v1" /><DO name="ASetGroup6" type="tdEfSPC_v1" /><DO name="OnLine" type="tdEfSPGExt_SP_v0" /><DO name="PhsOrd" type="tdEfING_PhsOrd_v0" /><DO name="LogInSet1" type="tdEfVSG_SP_v0" /><DO name="LogInSet2" type="tdEfVSG_SP_v0" /><DO name="LogInSet3" type="tdEfVSG_SP_v0" /><DO name="LogInSet4" type="tdEfVSG_SP_v0" /><DO name="LogInSet5" type="tdEfVSG_SP_v0" /><DO name="LogInSet6" type="tdEfVSG_SP_v0" /><DO name="LogInDelRe" type="tdEfVSG_SP_v0" /><DO name="FaRepTy" type="tdEfING_FaRepTy_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="DOrdRstFlt" type="tdEfSPCProt_v1" /><DO name="DOrdRecFa" type="tdEfSPCProt_v1" /><DO name="DOrdRstBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfLPHD_MD_v1" lnClass="LPHD" iedType="Ingeteam_eF"><DO name="PhyNam" type="tdEfDPL_v0" /><DO name="PhyHealth" type="tdEfC_INS_Health_v0" /><DO name="Proxy" type="tdEfSPS_v0" /><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="InstNam" type="tdEfORG_v0" /><DO name="InstShNam" type="tdEfORG_v0" /><DO name="RelNam" type="tdEfORG_v0" /><DO name="RelShNam" type="tdEfORG_v0" /><DO name="BkrNam1" type="tdEfORG_v0" /></LNodeType><LNodeType id="tdEfTCTR_v1" lnClass="TCTR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Amp" type="tdEfSAV" /><DO name="PhsRat" type="tdEfASG_SP_v0" /><DO name="GndRat" type="tdEfASG_SP_v0" /><DO name="SGndRat" type="tdEfASG_SP_v0" /><DO name="UnbRat1" type="tdEfASG_SP_v0" /><DO name="UnbRat2" type="tdEfASG_SP_v0" /><DO name="Rat" type="tdEfASG_SP_v0" /><DO name="PolARat" type="tdEfASG_SP_v0" /><DO name="GndRat2" type="tdEfASG_SP_v0" /></LNodeType><LNodeType id="tdEfTVTR_v5" lnClass="TVTR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Vol" type="tdEfSAV" /><DO name="VRat" type="tdEfASG_SP_v0" /><DO name="VNRat" type="tdEfASG_SP_v0" /><DO name="VRtg" type="tdEfASG_SP_v0" /><DO name="VTyp" type="tdEfING_VTyp" /><DO name="VSel" type="tdEfING_VPh" /><DO name="HzRtg" type="tdEfING_HzRtg_v1" /><DO name="FrConfAl" type="tdEfSPS_v0" /><DO name="VsRat1" type="tdEfASG_SP_v0" /><DO name="VsRat2" type="tdEfASG_SP_v0" /><DO name="AdpEna" type="tdEfSPGExt_SP_v0" /><DO name="VNRtg" type="tdEfASG_SP_v0" /></LNodeType><LNodeType id="tdEfPTOC_MD_v3" lnClass="PTOC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PTOCEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypePTOC" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="TmACrv" type="tdEfCURVE_v1" /><DO name="TmMult" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="DirMod" type="tdEfEd1DirMod" /><DO name="FFailBeh" type="tdEfING_FFailBeh" /><DO name="RstTyp" type="tdEfING_RstTyp" /><DO name="MesTyp" type="tdEfING_MesTyp" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="LogInCaTm" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="ReclPerm" type="tdEfING_PermReeng_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /><DO name="DOrdCaTm" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfUN_PTOC_MD_v3" lnClass="PTOC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PTOCEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypePTOC" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="TmACrv" type="tdEfCURVE_v1" /><DO name="TmMult" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="DirMod" type="tdEfEd1DirMod" /><DO name="FFailBeh" type="tdEfING_FFailBeh" /><DO name="RstTyp" type="tdEfING_RstTyp" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="LogInCaTm" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="ReclPerm" type="tdEfING_PermReeng_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /><DO name="DOrdCaTm" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPIOC_MD_v2" lnClass="PIOC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PIOCEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypePIOC" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="DirMod" type="tdEfEd1DirMod" /><DO name="FFailBeh" type="tdEfING_FFailBeh" /><DO name="MesTyp" type="tdEfING_MesTyp" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="LogInCaTm" type="tdEfVSG_SG_v0" /><DO name="LogInTIn" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="ReclPerm" type="tdEfING_PermReeng_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /><DO name="DOrdCaTm" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPCLO_v2" lnClass="PCLO" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Op" type="tdEfACTbas_v0" /><DO name="OpEx" type="tdEfACTbas_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="Str" type="tdEfACD_v1" /><DO name="PCLOEna" type="tdEfSPG_SP_v0" /><DO name="OpDlTmms" type="tdEfING_SP_v0" /><DO name="OpTmms" type="tdEfING_SP_v0" /><DO name="LogInBlk" type="tdEfVSG_SP_v0" /><DO name="LogInAc" type="tdEfVSG_SP_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPTOV_MD_v2" lnClass="PTOV" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PTOVEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypePTOV" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="TmVCrv" type="tdEfCURVEV_v1" /><DO name="TmMult" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPTUV_MD_v2" lnClass="PTUV" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PTUVEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypePTOV" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="TmVCrv" type="tdEfCURVEV_v1" /><DO name="TmMult" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfG_PTOV_MD_v2" lnClass="PTOV" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PTOVEna" type="tdEfSPG_v0" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="TmVCrv" type="tdEfCURVEV_v1" /><DO name="TmMult" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /><DO name="OpType" type="tdEfING_OpTypeGPTOV" /></LNodeType><LNodeType id="tdEfPIOV_MD_v1" lnClass="PIOV" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PIOVEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypePTOV" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPIUV_MD_v1" lnClass="PIUV" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PIUVEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypePTOV" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfG_PIOV_MD_v1" lnClass="PIOV" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PIOVEna" type="tdEfSPG_v0" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /><DO name="OpType" type="tdEfING_OpTypeGPTOV" /></LNodeType><LNodeType id="tdEfRDIR_MD_v2" lnClass="RDIR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="ZGBl" type="tdEfSPG_v0" /><DO name="TmType" type="tdEfSPG_v0" /><DO name="PhDirArg" type="tdEfASG_v0" /><DO name="PhAmp" type="tdEfASG_v0" /><DO name="GndDirArg" type="tdEfASG_v0" /><DO name="GndAmp" type="tdEfASG_v0" /><DO name="ZFw" type="tdEfACD_v1" /><DO name="ZRv" type="tdEfACD_v1" /><DO name="GndFa" type="tdEfACD_v1" /><DO name="PhId" type="tdEfACD_v1" /><DO name="UnFa" type="tdEfACD_v1" /><DO name="ABCFaDet" type="tdEfACD_v1" /><DO name="PhFaDet" type="tdEfACD_v1" /><DO name="GndFaDet" type="tdEfACD_v1" /><DO name="DirFw" type="tdEfACD_v1" /><DO name="DirRv" type="tdEfACD_v1" /><DO name="PolFa" type="tdEfACD_v1" /><DO name="DirPer" type="tdEfACD_v1" /><DO name="FaDet" type="tdEfACD_v1" /><DO name="Blk21GF" type="tdEfACTbas_v0" /><DO name="Blk21GR" type="tdEfACTbas_v0" /><DO name="Blk21GP" type="tdEfACTbas_v0" /><DO name="Dir" type="tdEfACD_v1" /><DO name="PolQty" type="tdEfING_PolQty" /><DO name="Fw67" type="tdEfACT_v0" /><DO name="Rv67" type="tdEfACT_v0" /><DO name="FailPol" type="tdEfACT_v0" /><DO name="BlkDir" type="tdEfACTbas_v0" /><DO name="InvDir" type="tdEfACTbas_v0" /><DO name="ChrAng" type="tdEfASG_v0" /><DO name="Vpol" type="tdEfASG_v0" /><DO name="Amp" type="tdEfASG_v0" /><DO name="EnaOpn" type="tdEfSPG_v0" /><DO name="LogInInvDi" type="tdEfVSG_SG_v0" /><DO name="LogInBlDir" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdInvDir" type="tdEfSPCProt_v1" /><DO name="DOrdBlDir" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfGgen_RDIR_MD_v3" lnClass="RDIR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Dir" type="tdEfACD_v1" /><DO name="FailIn" type="tdEfACTneut_v1" /><DO name="Fw67G" type="tdEfACTneut_v1" /><DO name="Rv67G" type="tdEfACTneut_v1" /><DO name="InvDir" type="tdEfACTbas_v0" /><DO name="BlkDir" type="tdEfACTbas_v0" /><DO name="EnaOpn" type="tdEfSPG_v0" /><DO name="DirTyp" type="tdEfING_GDirTyp" /><DO name="ChrAng" type="tdEfASG_v0" /><DO name="Amp" type="tdEfASG_v0" /><DO name="BlkValV" type="tdEfASG_v0" /><DO name="BlkValIn" type="tdEfASG_v0" /><DO name="LogInInvDi" type="tdEfVSG_SG_v0" /><DO name="LogInBlDir" type="tdEfVSG_SG_v0" /><DO name="LogInChSC" type="tdEfVSG_SG_v0" /><DO name="PolTyp" type="tdEfING_PolTyp" /><DO name="PolQty" type="tdEfING_GPolQty_v1" /><DO name="Ofs" type="tdEfASG_v0" /><DO name="BlkValI1" type="tdEfASG_v0" /><DO name="BlkValIpol" type="tdEfASG_v0" /><DO name="BlkValW" type="tdEfASG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdInvDir" type="tdEfSPCProt_v1" /><DO name="DOrdBlDir" type="tdEfSPCProt_v1" /><DO name="DOrdIcos" type="tdEfSPCProt_v1" /><DO name="DOrdIsen" type="tdEfSPCProt_v1" /><DO name="Blk21GF" type="tdEfACTbas_v0" /><DO name="Blk21GR" type="tdEfACTbas_v0" /><DO name="Blk21GP" type="tdEfACTbas_v0" /></LNodeType><LNodeType id="tdEfSGgen_RDIR_v3" lnClass="RDIR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Dir" type="tdEfACD_v1" /><DO name="InvDir" type="tdEfACTbas_v0" /><DO name="BlkDir" type="tdEfACTbas_v0" /><DO name="FailSG" type="tdEfACTbas_v0" /><DO name="Fw67SG" type="tdEfACTbas_v0" /><DO name="Rv67SG" type="tdEfACTbas_v0" /><DO name="DirTyp" type="tdEfING_GDirTyp" /><DO name="ChrAng" type="tdEfASG_v0" /><DO name="Amp" type="tdEfASG_v0" /><DO name="LogInInvDi" type="tdEfVSG_SG_v0" /><DO name="LogInBlDir" type="tdEfVSG_SG_v0" /><DO name="LogInChSC" type="tdEfVSG_SG_v0" /><DO name="BlkValA" type="tdEfASG_v0" /><DO name="EnaOpn" type="tdEfSPG_v0" /><DO name="BlkValW" type="tdEfASG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdInvDir" type="tdEfSPCProt_v1" /><DO name="DOrdBlDir" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfS2_RDIR_MD_v4" lnClass="RDIR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Dir" type="tdEfACD_v1" /><DO name="InvDir" type="tdEfACTbas_v0" /><DO name="BlkDir" type="tdEfACTbas_v0" /><DO name="Fw67S2" type="tdEfACTbas_v0" /><DO name="Rv67S2" type="tdEfACTbas_v0" /><DO name="FailS2" type="tdEfACTbas_v0" /><DO name="ChrAng" type="tdEfASG_v0" /><DO name="Amp" type="tdEfASG_v0" /><DO name="Vpol" type="tdEfASG_v0" /><DO name="Ofs" type="tdEfASG_v0" /><DO name="BlkValI1" type="tdEfASG_v0" /><DO name="BlkValIn" type="tdEfASG_v0" /><DO name="LogInInvDi" type="tdEfVSG_SG_v0" /><DO name="LogInBlDir" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdInvDir" type="tdEfSPCProt_v1" /><DO name="DOrdBlDir" type="tdEfSPCProt_v1" /><DO name="TripVpol" type="tdEfSPG_v0" /></LNodeType><LNodeType id="tdEfPDUP_MD_v1" lnClass="PDUP" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfSPS_v0" /><DO name="Op" type="tdEfSPS_v0" /><DO name="Tr" type="tdEfACTbas_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PDUPEna" type="tdEfSPGExt_v0" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPDOP_MD_v1" lnClass="PDOP" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfSPS_v0" /><DO name="Op" type="tdEfSPS_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PDOPEna" type="tdEfSPGExt_v0" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPTGF_MD_v2" lnClass="PTGF" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str1" type="tdEfSPS_v0" /><DO name="Str2" type="tdEfSPS_v0" /><DO name="Str3" type="tdEfSPS_v0" /><DO name="Str4" type="tdEfSPS_v0" /><DO name="Str5" type="tdEfSPS_v0" /><DO name="Str6" type="tdEfSPS_v0" /><DO name="Str7" type="tdEfSPS_v0" /><DO name="Str8" type="tdEfSPS_v0" /><DO name="Op1" type="tdEfSPS_v0" /><DO name="Op2" type="tdEfSPS_v0" /><DO name="Op3" type="tdEfSPS_v0" /><DO name="Op4" type="tdEfSPS_v0" /><DO name="Op5" type="tdEfSPS_v0" /><DO name="Op6" type="tdEfSPS_v0" /><DO name="Op7" type="tdEfSPS_v0" /><DO name="Op8" type="tdEfSPS_v0" /><DO name="StEna1" type="tdEfSPS_v0" /><DO name="StEna2" type="tdEfSPS_v0" /><DO name="StEna3" type="tdEfSPS_v0" /><DO name="StEna4" type="tdEfSPS_v0" /><DO name="StEna5" type="tdEfSPS_v0" /><DO name="StEna6" type="tdEfSPS_v0" /><DO name="StEna7" type="tdEfSPS_v0" /><DO name="StEna8" type="tdEfSPS_v0" /><DO name="BlkValV" type="tdEfASG_v0" /><DO name="StrNumCyc" type="tdEfING_v0" /><DO name="RepNumCyc" type="tdEfING_v0" /><DO name="OFRsDlTmms" type="tdEfING_v0" /><DO name="UFRsDlTmms" type="tdEfING_v0" /><DO name="PTGFEna1" type="tdEfSPG_v0" /><DO name="StrVal1" type="tdEfASG_v0" /><DO name="OpDlTmms1" type="tdEfING_v0" /><DO name="StTyp1" type="tdEfING_stTyp_v1" /><DO name="LogInBlk1" type="tdEfVSG_SG_v0" /><DO name="PTGFEna2" type="tdEfSPG_v0" /><DO name="StrVal2" type="tdEfASG_v0" /><DO name="OpDlTmms2" type="tdEfING_v0" /><DO name="StTyp2" type="tdEfING_stTyp_v1" /><DO name="LogInBlk2" type="tdEfVSG_SG_v0" /><DO name="PTGFEna3" type="tdEfSPG_v0" /><DO name="StrVal3" type="tdEfASG_v0" /><DO name="OpDlTmms3" type="tdEfING_v0" /><DO name="StTyp3" type="tdEfING_stTyp_v1" /><DO name="LogInBlk3" type="tdEfVSG_SG_v0" /><DO name="PTGFEna4" type="tdEfSPG_v0" /><DO name="StrVal4" type="tdEfASG_v0" /><DO name="OpDlTmms4" type="tdEfING_v0" /><DO name="StTyp4" type="tdEfING_stTyp_v1" /><DO name="LogInBlk4" type="tdEfVSG_SG_v0" /><DO name="PTGFEna5" type="tdEfSPG_v0" /><DO name="StrVal5" type="tdEfASG_v0" /><DO name="OpDlTmms5" type="tdEfING_v0" /><DO name="StTyp5" type="tdEfING_stTyp_v1" /><DO name="LogInBlk5" type="tdEfVSG_SG_v0" /><DO name="PTGFEna6" type="tdEfSPG_v0" /><DO name="StrVal6" type="tdEfASG_v0" /><DO name="OpDlTmms6" type="tdEfING_v0" /><DO name="StTyp6" type="tdEfING_stTyp_v1" /><DO name="LogInBlk6" type="tdEfVSG_SG_v0" /><DO name="PTGFEna7" type="tdEfSPG_v0" /><DO name="StrVal7" type="tdEfASG_v0" /><DO name="OpDlTmms7" type="tdEfING_v0" /><DO name="StTyp7" type="tdEfING_stTyp_v1" /><DO name="LogInBlk7" type="tdEfVSG_SG_v0" /><DO name="PTGFEna8" type="tdEfSPG_v0" /><DO name="StrVal8" type="tdEfASG_v0" /><DO name="OpDlTmms8" type="tdEfING_v0" /><DO name="StTyp8" type="tdEfING_stTyp_v1" /><DO name="LogInBlk8" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdFBl" type="tdEfSPCProt_v1" /><DO name="DOrdFminBl" type="tdEfSPCProt_v1" /><DO name="DOrdFmaxBl" type="tdEfSPCProt_v1" /><DO name="DOrdFBlL1" type="tdEfSPCProt_v1" /><DO name="DOrdFBlL2" type="tdEfSPCProt_v1" /><DO name="DOrdFBlL3" type="tdEfSPCProt_v1" /><DO name="DOrdFBlL4" type="tdEfSPCProt_v1" /><DO name="DOrdFBlL5" type="tdEfSPCProt_v1" /><DO name="DOrdFBlL6" type="tdEfSPCProt_v1" /><DO name="DOrdFBlL7" type="tdEfSPCProt_v1" /><DO name="DOrdFBlL8" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPFRC_MD_v1" lnClass="PFRC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str1" type="tdEfSPS_v0" /><DO name="Str2" type="tdEfSPS_v0" /><DO name="Str3" type="tdEfSPS_v0" /><DO name="Str4" type="tdEfSPS_v0" /><DO name="Str5" type="tdEfSPS_v0" /><DO name="Str6" type="tdEfSPS_v0" /><DO name="Str7" type="tdEfSPS_v0" /><DO name="Str8" type="tdEfSPS_v0" /><DO name="Op1" type="tdEfSPS_v0" /><DO name="Op2" type="tdEfSPS_v0" /><DO name="Op3" type="tdEfSPS_v0" /><DO name="Op4" type="tdEfSPS_v0" /><DO name="Op5" type="tdEfSPS_v0" /><DO name="Op6" type="tdEfSPS_v0" /><DO name="Op7" type="tdEfSPS_v0" /><DO name="Op8" type="tdEfSPS_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PFRCEna" type="tdEfSPGExt_v0" /><DO name="OpType" type="tdEfING_OpTypePFRC_v0" /><DO name="BlkValA" type="tdEfASG_v0" /><DO name="StrNumCyc" type="tdEfING_v0" /><DO name="BlkValHz1" type="tdEfASG_v0" /><DO name="StrVal1" type="tdEfASG_v0" /><DO name="OpDlTmms1" type="tdEfING_v0" /><DO name="LogInTrLk1" type="tdEfVSG_SG_v0" /><DO name="BlkValHz2" type="tdEfASG_v0" /><DO name="StrVal2" type="tdEfASG_v0" /><DO name="OpDlTmms2" type="tdEfING_v0" /><DO name="LogInTrLk2" type="tdEfVSG_SG_v0" /><DO name="BlkValHz3" type="tdEfASG_v0" /><DO name="StrVal3" type="tdEfASG_v0" /><DO name="OpDlTmms3" type="tdEfING_v0" /><DO name="LogInTrLk3" type="tdEfVSG_SG_v0" /><DO name="BlkValHz4" type="tdEfASG_v0" /><DO name="StrVal4" type="tdEfASG_v0" /><DO name="OpDlTmms4" type="tdEfING_v0" /><DO name="LogInTrLk4" type="tdEfVSG_SG_v0" /><DO name="BlkValHz5" type="tdEfASG_v0" /><DO name="StrVal5" type="tdEfASG_v0" /><DO name="OpDlTmms5" type="tdEfING_v0" /><DO name="LogInTrLk5" type="tdEfVSG_SG_v0" /><DO name="BlkValHz6" type="tdEfASG_v0" /><DO name="StrVal6" type="tdEfASG_v0" /><DO name="OpDlTmms6" type="tdEfING_v0" /><DO name="LogInTrLk6" type="tdEfVSG_SG_v0" /><DO name="BlkValHz7" type="tdEfASG_v0" /><DO name="StrVal7" type="tdEfASG_v0" /><DO name="OpDlTmms7" type="tdEfING_v0" /><DO name="LogInTrLk7" type="tdEfVSG_SG_v0" /><DO name="BlkValHz8" type="tdEfASG_v0" /><DO name="StrVal8" type="tdEfASG_v0" /><DO name="OpDlTmms8" type="tdEfING_v0" /><DO name="LogInTrLk8" type="tdEfVSG_SG_v0" /><DO name="RepNumCyc" type="tdEfING_v0" /><DO name="RsDlTmms" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfOP_PTOC_MD_v1" lnClass="PTOC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACTbas_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="OPPTOCEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypeOPPTOC" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="Blklph" type="tdEfASG_v0" /><DO name="BLkI0I1" type="tdEfASG_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="ReclPerm" type="tdEfING_PermReeng_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPHAR_MD_v1" lnClass="PHAR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="OpW2" type="tdEfACT_v0" /><DO name="OpW3" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PHAREna" type="tdEfING_PHAREna" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="BlkValA" type="tdEfASG_v0" /><DO name="Restr51U1" type="tdEfING_Restr" /><DO name="Restr51U2" type="tdEfING_Restr" /><DO name="Restr51U3" type="tdEfING_Restr" /><DO name="Restr50U1" type="tdEfING_Restr" /><DO name="Restr50U2" type="tdEfING_Restr" /><DO name="Restr50U3" type="tdEfING_Restr" /><DO name="Restr67QT1" type="tdEfSPG_v0" /><DO name="Restr67QT2" type="tdEfSPG_v0" /><DO name="Restr67QT3" type="tdEfSPG_v0" /><DO name="Restr67QI1" type="tdEfSPG_v0" /><DO name="Restr67QI2" type="tdEfSPG_v0" /><DO name="Restr67QI3" type="tdEfSPG_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfG_PHAR_v2" lnClass="PHAR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PHAREna" type="tdEfING_PHAREna" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="BlkValA" type="tdEfASG_v0" /><DO name="Restr51N1" type="tdEfSPG_v0" /><DO name="Restr51N2" type="tdEfSPG_v0" /><DO name="Restr51N3" type="tdEfSPG_v0" /><DO name="Restr50N1" type="tdEfSPG_v0" /><DO name="Restr50N2" type="tdEfSPG_v0" /><DO name="Restr50N3" type="tdEfSPG_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfSG_PHAR_v2" lnClass="PHAR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PHAREna" type="tdEfING_PHAREna" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="BlkValA" type="tdEfASG_v0" /><DO name="Restr51NS1" type="tdEfSPG_v0" /><DO name="Restr51NS2" type="tdEfSPG_v0" /><DO name="Restr51NS3" type="tdEfSPG_v0" /><DO name="Restr50NS1" type="tdEfSPG_v0" /><DO name="Restr50NS2" type="tdEfSPG_v0" /><DO name="Restr50NS3" type="tdEfSPG_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPTTR_MD_v3" lnClass="PTTR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Op" type="tdEfACTbas_v0" /><DO name="Str" type="tdEfACD_v1" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PTTREna" type="tdEfSPG_v0" /><DO name="ConsTms1" type="tdEfING_v0" /><DO name="ConsTms2" type="tdEfING_v0" /><DO name="AlmVal" type="tdEfASG_v0" /><DO name="RepVal" type="tdEfASG_v0" /><DO name="Artg" type="tdEfASG_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="LogInIn" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="ConsEq" type="tdEfASG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /><DO name="DOrdIn" type="tdEfSPCProt_v1" /><DO name="ValStore" type="tdEfSPG_v0" /><DO name="TmpRl" type="tdEfMV_v0" /><DO name="TripVal" type="tdEfASG_v0" /></LNodeType><LNodeType id="tdEfPTUC_MD_v1" lnClass="PTUC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StrUC" type="tdEfACTbas_v0" /><DO name="OpUC" type="tdEfACTbas_v0" /><DO name="PTUCEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypePTUC" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfIGND_PIOC_v3" lnClass="PIOC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PIOCEna" type="tdEfSPG_v0" /><DO name="DirMod" type="tdEfSPG_v0" /><DO name="LoValA" type="tdEfASG_v0" /><DO name="HiValA" type="tdEfASG_v0" /><DO name="LoValV" type="tdEfASG_v0" /><DO name="HiValV" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="InstTmms" type="tdEfING_v0" /><DO name="DirVal" type="tdEfINGExt_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="LogInCaTm" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="ReclPerm" type="tdEfING_PermReeng_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /><DO name="DOrdCaTm" type="tdEfSPCProt_v1" /><DO name="CoilAng" type="tdEfING_v0" /></LNodeType><LNodeType id="tdEfPVOC_v2" lnClass="PVOC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op1" type="tdEfACTbas_v0" /><DO name="Op2" type="tdEfACTbas_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="AVSt" type="tdEfCSD" /><DO name="TmASt" type="tdEfCSD" /><DO name="PVOCEna" type="tdEfSPG_v0" /><DO name="PVOCtmpEna" type="tdEfING_PVOCtmpEna" /><DO name="TmpBlkValV" type="tdEfASG_v0" /><DO name="PTOCUn" type="tdEfING_PTOCUn" /><DO name="TmpStrVal" type="tdEfASG_v0" /><DO name="TmpAVCrv" type="tdEfCURVE_v1" /><DO name="TmMult" type="tdEfASG_v0" /><DO name="TmpOpTmms" type="tdEfING_v0" /><DO name="PVOCInsEna" type="tdEfING_PVOCinstEna" /><DO name="InstBlkV" type="tdEfASG_v0" /><DO name="PIOCUn" type="tdEfING_PTOCUn" /><DO name="InstStrVal" type="tdEfASG_v0" /><DO name="InstOpTmms" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /></LNodeType><LNodeType id="tdEfPHCL_v3" lnClass="PHCL" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Op" type="tdEfACT_v0" /><DO name="Str" type="tdEfACD_v1" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PHCLEna" type="tdEfSPG_v0" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="TrNum" type="tdEfING_TrNum_v1" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPLEC_v0" lnClass="PLEC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="LoEnEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypePLEC_v0" /><DO name="BlkValI1" type="tdEfASG_v0" /><DO name="FwRisLod" type="tdEfASG_v0" /><DO name="FwAngLod" type="tdEfASG_v0" /><DO name="FwNAngLod" type="tdEfASG_v0" /><DO name="RvRisLod" type="tdEfASG_v0" /><DO name="RvAngLod" type="tdEfASG_v0" /><DO name="RvNAngLod" type="tdEfASG_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /><DO name="PhBl" type="tdEfACD_v1" /><DO name="GndBl" type="tdEfACD_v1" /></LNodeType><LNodeType id="tdEfRFUF_MD_v3" lnClass="RFUF" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACTbas_v0" /><DO name="FFB1" type="tdEfACTbas_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="RFUFEna" type="tdEfSPG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="LogInFF" type="tdEfVSG_SG_v0" /><DO name="LogInFFB1" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /><DO name="BlkValI1" type="tdEfING_v0" /></LNodeType><LNodeType id="tdEfPSOF_MD_v2" lnClass="PSOF" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Op" type="tdEfACTbas_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PSOFEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypePSOF_v1" /><DO name="TimInTyp" type="tdEfING_TimInTyp" /><DO name="TimAutEna" type="tdEfSPG_v0" /><DO name="VNorRst" type="tdEfSPG_v0" /><DO name="I1Thr" type="tdEfASG_v0" /><DO name="OpTms" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="LogInTmIn" type="tdEfVSG_SG_v0" /><DO name="LogInSt" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="ReclPerm" type="tdEfING_PermReeng_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPOPD_MD_v1" lnClass="POPD" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="DeadLine" type="tdEfACT_v0" /><DO name="OpenLine" type="tdEfACT_v0" /><DO name="OpenPole" type="tdEfACT_v0" /><DO name="ThreeOpPol" type="tdEfACTbas_v0" /><DO name="OneOpPole" type="tdEfACTbas_v0" /><DO name="TwoOpPole" type="tdEfACTbas_v0" /><DO name="OpenPhs" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="POPDEna" type="tdEfSPG_SP_v0" /><DO name="OpType" type="tdEfING_OpTypePOPD_v1" /><DO name="OpValV" type="tdEfASG_SP_v0" /><DO name="OpValI" type="tdEfASG_SP_v0" /><DO name="LogInBlk" type="tdEfVSG_SP_v0" /><DO name="UnbUnBl" type="tdEfSPG_SP_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfRBRF_MD_v3" lnClass="RBRF" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Tr" type="tdEfACT_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="InitType" type="tdEfING_InitTypeRBRF" /><DO name="ReTr" type="tdEfACT_v0" /><DO name="TrDev2" type="tdEfACT_v0" /><DO name="TrDev3" type="tdEfACT_v0" /><DO name="RBRFEna" type="tdEfSPG_v0" /><DO name="DetValAPhs" type="tdEfASG_v0" /><DO name="DetValAGnd" type="tdEfASG_v0" /><DO name="RFailTmms" type="tdEfASG_v0" /><DO name="FailTmms" type="tdEfASG_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="LogInBFIn" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /><DO name="OpIn" type="tdEfACT_v0" /><DO name="Rst" type="tdEfACT_v0" /><DO name="Str" type="tdEfACT_v0" /><DO name="StrThr" type="tdEfACT_v0" /></LNodeType><LNodeType id="tdEfPREA_MD_v3" lnClass="PREA" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACTbas_v0" /><DO name="Op" type="tdEfACTbas_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="PREAEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypePREA" /><DO name="StrVal" type="tdEfASG_v0" /><DO name="SlpVal" type="tdEfASG_v0" /><DO name="OpDlTmms" type="tdEfING_v0" /><DO name="WinSel" type="tdEfING_WinSel" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /><DO name="Polarity" type="tdEfING_WndP" /><DO name="RstA" type="tdEfWYE_v1" /><DO name="FltRstA" type="tdEfWYE_v1" /></LNodeType><LNodeType id="tdEfXCBR_MD_v6" lnClass="XCBR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Loc" type="tdEfSPS_v0" /><DO name="OpCnt" type="tdEfBasicINS" /><DO name="BlkOpn" type="tdEfSPC_v1" /><DO name="CBOpCap" type="tdEfEd1CBOpCap" /><DO name="BrDISt" type="tdEfACT_v0" /><DO name="OpenBr" type="tdEfACT_v0" /><DO name="CloseBr" type="tdEfACT_v0" /><DO name="UndetBr" type="tdEfACT_v0" /><DO name="FailureBr" type="tdEfACT_v0" /><DO name="OpOpn" type="tdEfACT_v0" /><DO name="OpCls" type="tdEfACT_v0" /><DO name="OpenFailBr" type="tdEfACT_v0" /><DO name="ClsFailBr" type="tdEfACT_v0" /><DO name="BrNum" type="tdEfING_BrConf_v0" /><DO name="BrTyp" type="tdEfING_Br1Typ" /><DO name="DefOpTmms" type="tdEfING_SP_v0" /><DO name="FaBrTmms" type="tdEfING_SP_v0" /><DO name="LogIn52a" type="tdEfVSG_SP_v0" /><DO name="LogIn52aA" type="tdEfVSG_SP_v0" /><DO name="LogIn52aB" type="tdEfVSG_SP_v0" /><DO name="LogIn52aC" type="tdEfVSG_SP_v0" /><DO name="LogIn52b" type="tdEfVSG_SP_v0" /><DO name="LogIn52bA" type="tdEfVSG_SP_v0" /><DO name="LogIn52bB" type="tdEfVSG_SP_v0" /><DO name="LogIn52bC" type="tdEfVSG_SP_v0" /><DO name="LogInMOpBl" type="tdEfVSG_SP_v0" /><DO name="LogInClBl" type="tdEfVSG_SP_v0" /><DO name="LogIn52Op" type="tdEfVSG_SP_v0" /><DO name="LogIn52Cl" type="tdEfVSG_SP_v0" /><DO name="LogInBlBr" type="tdEfVSG_SP_v0" /><DO name="LogInBl52A" type="tdEfVSG_SP_v0" /><DO name="LogInBl52B" type="tdEfVSG_SP_v0" /><DO name="LogInBl52C" type="tdEfVSG_SP_v0" /><DO name="TrLck" type="tdEfSPG_SP_v0" /><DO name="CILck" type="tdEfSPG_SP_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="Pos" type="tdEfDPCProt_v1" /><DO name="LOrd52Cl" type="tdEfSPCProt_v1" /><DO name="LOrdLc52Op" type="tdEfSPCProt_v1" /><DO name="LOrdMaBl" type="tdEfSPCProt_v1" /><DO name="BlkCls" type="tdEfSPCProt_v1" /><DO name="BrBlk" type="tdEfACT_v0" /><DO name="BrClBlk" type="tdEfACT_v0" /><DO name="LCut" type="tdEfWYEExt" /><DO name="MCut" type="tdEfWYEExt" /><DO name="OpenCnt" type="tdEfINS_XCBR_v0" /><DO name="TripCnt" type="tdEfINS_XCBR_v0" /><DO name="ClCnt" type="tdEfINS_XCBR_v0" /><DO name="SupEna" type="tdEfSPG_SP_v0" /><DO name="Error" type="tdEfACT_v0" /><DO name="SyWaTms" type="tdEfASG_SP_v0" /><DO name="VSynEna" type="tdEfSPG_SP_v0" /><DO name="SynTyp" type="tdEfING_SynTyp_SP" /><DO name="LogInExSy" type="tdEfVSG_SP_v0" /></LNodeType><LNodeType id="tdEfRFLO_v0" lnClass="RFLO" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="FltZ" type="tdEfCMV" /><DO name="FltDiskm" type="tdEfMV_v0" /><DO name="FltDisPerc" type="tdEfMVExt" /><DO name="LocEna" type="tdEfSPG_v0" /><DO name="LinLenKm" type="tdEfASG_v0" /><DO name="Z1Mod" type="tdEfASG_v0" /><DO name="Z1Ang" type="tdEfASG_v0" /><DO name="Z0Mod" type="tdEfASG_v0" /><DO name="Z0Ang" type="tdEfASG_v0" /><DO name="Y1" type="tdEfASG_v0" /><DO name="Y0" type="tdEfASG_v0" /><DO name="Z1LMod" type="tdEfASG_v0" /><DO name="Z1LAng" type="tdEfASG_v0" /><DO name="Z0LMod" type="tdEfASG_v0" /><DO name="Z0LAng" type="tdEfASG_v0" /><DO name="Z1RMod" type="tdEfASG_v0" /><DO name="Z1RAng" type="tdEfASG_v0" /><DO name="Z1mMod" type="tdEfASG_v0" /><DO name="Z1mAng" type="tdEfASG_v0" /><DO name="PhsASens" type="tdEfASG_v0" /><DO name="NeuSens" type="tdEfASG_v0" /><DO name="PhsVSens" type="tdEfASG_v0" /><DO name="PlsTms" type="tdEfING_v0" /><DO name="PlsFEna" type="tdEfSPG_v0" /><DO name="LineType" type="tdEfING_LineType" /><DO name="ZmMod" type="tdEfASG_v0" /><DO name="ZmAng" type="tdEfASG_v0" /><DO name="FilEna" type="tdEfSPG_v0" /><DO name="IminAfCl" type="tdEfASG_v0" /><DO name="NMaxVal" type="tdEfASG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /></LNodeType><LNodeType id="tdEfRSYN_MD_v10" lnClass="RSYN" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Rel" type="tdEfSPS_v0" /><DO name="EnaBr1" type="tdEfSPS_v0" /><DO name="SAVPres" type="tdEfACT_v0" /><DO name="SAVAbs" type="tdEfACT_v0" /><DO name="SBVPresBr1" type="tdEfSPS_v0" /><DO name="SBVAbsBr1" type="tdEfSPS_v0" /><DO name="Vs" type="tdEfSPS_v0" /><DO name="PosSlipBr1" type="tdEfSPS_v0" /><DO name="NegSlipBr1" type="tdEfSPS_v0" /><DO name="UFSideBBr1" type="tdEfSPS_v0" /><DO name="OFSideBBr1" type="tdEfSPS_v0" /><DO name="DBNSlipBr1" type="tdEfSPS_v0" /><DO name="ABNSlipBr1" type="tdEfSPS_v0" /><DO name="DBSlipBr1" type="tdEfSPS_v0" /><DO name="ABSlipBr1" type="tdEfSPS_v0" /><DO name="OAbsBBr1" type="tdEfSPS_v0" /><DO name="UAbsBBr1" type="tdEfSPS_v0" /><DO name="PNoSlipBr1" type="tdEfSPS_v0" /><DO name="PSlipBr1" type="tdEfSPS_v0" /><DO name="PMCBr1" type="tdEfSPS_v0" /><DO name="PRecBr1" type="tdEfSPS_v0" /><DO name="PMClVChBr1" type="tdEfSPS_v0" /><DO name="PRecVChBr1" type="tdEfSPS_v0" /><DO name="PSlip0Br1" type="tdEfSPS_v0" /><DO name="SAAbs" type="tdEfSPS_v0" /><DO name="SAPres" type="tdEfSPS_v0" /><DO name="SynEna" type="tdEfSPG_v0" /><DO name="SiASel" type="tdEfING_SiASel" /><DO name="CoModVs1" type="tdEfASG_v0" /><DO name="CoArgVs1" type="tdEfASG_v0" /><DO name="PrVSiA" type="tdEfASG_v0" /><DO name="AbVSiA" type="tdEfASG_v0" /><DO name="BrClTmms1" type="tdEfASG_v0" /><DO name="SyWReEna1" type="tdEfING_SyWReEna_v3" /><DO name="WMaClEna1" type="tdEfING_SyWReEna_v3" /><DO name="SyDifV1" type="tdEfASG_v0" /><DO name="SyDifF1" type="tdEfASG_v0" /><DO name="SyDifA1" type="tdEfASG_v0" /><DO name="MaClTmms1" type="tdEfASG_v0" /><DO name="ReTmms1" type="tdEfASG_v0" /><DO name="PrVSiB1" type="tdEfASG_v0" /><DO name="AbVSiB1" type="tdEfASG_v0" /><DO name="ClCond1" type="tdEfING_ClCond_v1" /><DO name="ReCond1" type="tdEfING_ClCond_v1" /><DO name="LogInBlSy1" type="tdEfVSG_SG_v0" /><DO name="LogInBlCl1" type="tdEfVSG_SG_v0" /><DO name="LogInVSAc1" type="tdEfVSG_SG_v0" /><DO name="LogInRFF" type="tdEfVSG_SG_v0" /><DO name="LogInExSy" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdSyBlk1" type="tdEfSPCProt_v1" /><DO name="DOrdPeBlk1" type="tdEfSPCProt_v1" /><DO name="PhV" type="tdEfWYE_v1" /><DO name="Hz" type="tdEfMV_v0" /><DO name="DifVClc" type="tdEfMV_v0" /><DO name="DifHzClc" type="tdEfMV_v0" /><DO name="DifAngClc" type="tdEfMV_v0" /><DO name="SlThr" type="tdEfASG_v0" /><DO name="AdRanMea" type="tdEfSPG_v0" /><DO name="MaxVSiA" type="tdEfASG_v0" /><DO name="MaxVSiB" type="tdEfASG_v0" /></LNodeType><LNodeType id="tdEfPVGE_v0" lnClass="PVGE" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Str" type="tdEfACD_v1" /><DO name="Op" type="tdEfACT_v0" /><DO name="RepValOVp" type="tdEfASG_v0" /><DO name="RepValUVp" type="tdEfASG_v0" /><DO name="RepValOV2" type="tdEfASG_v0" /><DO name="RepValOV0" type="tdEfASG_v0" /><DO name="SelV0" type="tdEfING_SelV0" /></LNodeType><LNodeType id="tdEfRPLD_v1" lnClass="RPLD" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="StrPDBr1" type="tdEfSPS_v0" /><DO name="OpPDBr1" type="tdEfSPS_v0" /><DO name="TwoOpenBr1" type="tdEfSPS_v0" /><DO name="OneOpenBr1" type="tdEfSPS_v0" /><DO name="StrPDBr2" type="tdEfSPS_v0" /><DO name="OpPDBr2" type="tdEfSPS_v0" /><DO name="TwoOpenBr2" type="tdEfSPS_v0" /><DO name="OneOpenBr2" type="tdEfSPS_v0" /><DO name="PDEna" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypeRPLD" /><DO name="PTmms1" type="tdEfING_v0" /><DO name="PTmms2" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="StrPDBr3" type="tdEfSPS_v0" /><DO name="OpPDBr3" type="tdEfSPS_v0" /><DO name="TwoOpenBr3" type="tdEfSPS_v0" /><DO name="OneOpenBr3" type="tdEfSPS_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /></LNodeType><LNodeType id="tdEfRBFS_v1" lnClass="RBFS" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="BRFEna" type="tdEfSPG_v0" /><DO name="BRType" type="tdEfING_OpTypeRBRF" /><DO name="OpTmms" type="tdEfING_v0" /><DO name="ClTmms" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /></LNodeType><LNodeType id="tdEfOC_PSCH_v4" lnClass="PSCH" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="DTTRx" type="tdEfACT_v0" /><DO name="TPL1Rx" type="tdEfACTbas_v0" /><DO name="TPL2Rx" type="tdEfACTbas_v0" /><DO name="GSL1Rx" type="tdEfACTstVal_v0" /><DO name="GSL2Rx" type="tdEfACTstVal_v0" /><DO name="TPTx" type="tdEfACTbas_v0" /><DO name="ProRx" type="tdEfACTstVal_v0" /><DO name="ProRx2" type="tdEfACTstVal_v0" /><DO name="ProTx" type="tdEfACTstVal_v0" /><DO name="Echo" type="tdEfACTstVal_v0" /><DO name="Op" type="tdEfACTstVal_v0" /><DO name="RvABlk" type="tdEfACTstVal_v0" /><DO name="ECOTx" type="tdEfACTbas_v0" /><DO name="STOPTx" type="tdEfACTstVal_v0" /><DO name="WeiOp" type="tdEfACT_v0" /><DO name="OpTP" type="tdEfACT_v0" /><DO name="StrWeakInF" type="tdEfACTstVal_v0" /><DO name="OpPerUnit" type="tdEfACTstVal_v0" /><DO name="BlkInvDir" type="tdEfACTbas_v0" /><DO name="MBlkInvDir" type="tdEfACTstVal_v0" /><DO name="GSL1End" type="tdEfACTstVal_v0" /><DO name="GSL2End" type="tdEfACTstVal_v0" /><DO name="SchTyp" type="tdEfING_SchTyp" /><DO name="RsRTPTmms" type="tdEfING_v0" /><DO name="BlkTmms" type="tdEfING_v0" /><DO name="LoGMinTmms" type="tdEfING_v0" /><DO name="LoGMaxTmms" type="tdEfING_v0" /><DO name="LoGRepTmms" type="tdEfING_v0" /><DO name="EcEna" type="tdEfSPG_v0" /><DO name="EcTmms" type="tdEfING_v0" /><DO name="EcBlkTmms" type="tdEfING_v0" /><DO name="EcActTmms" type="tdEfING_v0" /><DO name="RvAEna" type="tdEfSPG_v0" /><DO name="RvATmms" type="tdEfING_v0" /><DO name="WIEna" type="tdEfSPG_v0" /><DO name="WeiVal" type="tdEfASG_v0" /><DO name="LogInRTP1" type="tdEfVSG_SG_v0" /><DO name="LogInRTP2" type="tdEfVSG_SG_v0" /><DO name="LogInPSG1" type="tdEfVSG_SG_v0" /><DO name="LogInPSG2" type="tdEfVSG_SG_v0" /><DO name="LogInBl" type="tdEfVSG_SG_v0" /><DO name="LogInStop" type="tdEfVSG_SG_v0" /><DO name="LogInECOSt" type="tdEfVSG_SG_v0" /><DO name="LogInECOBl" type="tdEfVSG_SG_v0" /><DO name="LogInAlU" type="tdEfVSG_SG_v0" /><DO name="LogInBlU" type="tdEfVSG_SG_v0" /><DO name="LogInWIBl" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="ReclPerm" type="tdEfING_PermReeng_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /><DO name="LogInETPBl" type="tdEfVSG_SG_v0" /><DO name="TpSt" type="tdEfACTstVal_v0" /><DO name="EchoSt" type="tdEfACTstVal_v0" /><DO name="WeiOpSt" type="tdEfACTstVal_v0" /><DO name="OpNQA" type="tdEfACTstVal_v0" /><DO name="OpNQB" type="tdEfACTstVal_v0" /><DO name="OpNQC" type="tdEfACTstVal_v0" /><DO name="DlETPTmms" type="tdEfING_v0" /></LNodeType><LNodeType id="tdEfPDTS_v4" lnClass="PDTS" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="DTEna" type="tdEfSPG_v0" /><DO name="LogInDTA" type="tdEfVSG_SG_v0" /><DO name="LogInDTB" type="tdEfVSG_SG_v0" /><DO name="LogInDTC" type="tdEfVSG_SG_v0" /><DO name="LogInDT" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DTTRx" type="tdEfACT_v0" /><DO name="ReclPerm" type="tdEf_INGZPermReeng_v2" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfRREC_MD0_v3" lnClass="RREC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="OpCls" type="tdEfACTbas_v0" /><DO name="AutoRecSt" type="tdEf_AutoRecSt_v1" /><DO name="Auto" type="tdEfACTbas_v0" /><DO name="RestST" type="tdEfACTbas_v0" /><DO name="Blk" type="tdEfACTbas_v0" /><DO name="DefTrip" type="tdEfACTbas_v0" /><DO name="DefTripBlk" type="tdEfACTbas_v0" /><DO name="RecCyc" type="tdEfACTbas_v0" /><DO name="RecCyc1" type="tdEfACTbas_v0" /><DO name="RecCycMon1" type="tdEfACTbas_v0" /><DO name="RecCycTr1" type="tdEfACTbas_v0" /><DO name="RecCyc2" type="tdEfACTbas_v0" /><DO name="RecCyc3" type="tdEfACTbas_v0" /><DO name="RecCyc4" type="tdEfACTbas_v0" /><DO name="SecTime" type="tdEfACTbas_v0" /><DO name="ManClSecT" type="tdEfACTbas_v0" /><DO name="RecSecT" type="tdEfACTbas_v0" /><DO name="Rec1SecT" type="tdEfACTbas_v0" /><DO name="Rec2SecT" type="tdEfACTbas_v0" /><DO name="Rec3SecT" type="tdEfACTbas_v0" /><DO name="Rec4SecT" type="tdEfACTbas_v0" /><DO name="Pause" type="tdEfACTbas_v0" /><DO name="BlkInSec" type="tdEfACTbas_v0" /><DO name="BlkInt" type="tdEfACTbas_v0" /><DO name="BlkIntDeTr" type="tdEfACTbas_v0" /><DO name="BlkIntOpBr" type="tdEfACTbas_v0" /><DO name="BlkInExcTr" type="tdEfACTbas_v0" /><DO name="BlkIntSOF" type="tdEfACTbas_v0" /><DO name="BlkInt3PTr" type="tdEfACTbas_v0" /><DO name="BlkINoSync" type="tdEfACTbas_v0" /><DO name="BlkINoVref" type="tdEfACTbas_v0" /><DO name="BlkIPoleD" type="tdEfACTbas_v0" /><DO name="BlkIClFail" type="tdEfACTbas_v0" /><DO name="BlkIOpFail" type="tdEfACTbas_v0" /><DO name="BlkExt" type="tdEfACTbas_v0" /><DO name="BlkExtComs" type="tdEfACTbas_v0" /><DO name="BlkExtDI" type="tdEfACTbas_v0" /><DO name="RecPrIn" type="tdEfACTbas_v0" /><DO name="RecPrIn1" type="tdEfACTbas_v0" /><DO name="RecPrIn2" type="tdEfACTbas_v0" /><DO name="RecPrIn3" type="tdEfACTbas_v0" /><DO name="RecPrIn4" type="tdEfACTbas_v0" /><DO name="RecOK" type="tdEfACTbas_v0" /><DO name="BrRec" type="tdEfACTbas_v0" /><DO name="BlkIntInFa" type="tdEfACTbas_v0" /><DO name="BlkIAInFa" type="tdEfACTbas_v0" /><DO name="BlkIBInFa" type="tdEfACTbas_v0" /><DO name="BlkICInFa" type="tdEfACTbas_v0" /><DO name="BlkICyEnd" type="tdEfACTbas_v0" /><DO name="BlkIManCl" type="tdEfACTbas_v0" /><DO name="BlkIManOp" type="tdEfACTbas_v0" /><DO name="BlkITrMaSe" type="tdEfACTbas_v0" /><DO name="BlkClsTrip" type="tdEfACTbas_v0" /><DO name="RecEna" type="tdEfSPG_v0" /><DO name="RecTyp" type="tdEfING_RecTyp" /><DO name="UseCyc" type="tdEfING_v0" /><DO name="Rec1PhTms" type="tdEfASG_v0" /><DO name="Rec2PhTms" type="tdEfASG_v0" /><DO name="Rec3PhTms" type="tdEfASG_v0" /><DO name="Rec4PhTms" type="tdEfASG_v0" /><DO name="Rec1GTms" type="tdEfASG_v0" /><DO name="Rec2GTms" type="tdEfASG_v0" /><DO name="Rec3GTms" type="tdEfASG_v0" /><DO name="Rec4GTms" type="tdEfASG_v0" /><DO name="PReSe3Tms" type="tdEfASG_v0" /><DO name="PReSe1Tms" type="tdEfASG_v0" /><DO name="MaClSeTms" type="tdEfASG_v0" /><DO name="BlInSecEna" type="tdEfSPG_v0" /><DO name="BlInSecTms" type="tdEfASG_v0" /><DO name="LogInReLB" type="tdEfVSG_SG_v0" /><DO name="LogInRePB" type="tdEfVSG_SG_v0" /><DO name="LogInRePUb" type="tdEfVSG_SG_v0" /><DO name="LogInTmRst" type="tdEfVSG_SG_v0" /><DO name="LogInTmPau" type="tdEfVSG_SG_v0" /><DO name="LogInRst" type="tdEfVSG_SG_v0" /><DO name="LogInConf" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdRecIni" type="tdEfSPCProt_v1" /><DO name="DOrdReEn" type="tdEfSPCProt_v1" /><DO name="DOrdReOS" type="tdEfSPCProt_v1" /><DO name="DOrdReclEn" type="tdEfSPCProt_v1" /><DO name="BlkRec" type="tdEfSPCProt_v1" /><DO name="DOrdRePUb" type="tdEfSPCProt_v1" /><DO name="LogInExSy" type="tdEfVSG_SG_v0" /><DO name="LogInRPOn" type="tdEfVSG_SG_v0" /><DO name="LogInRPOff" type="tdEfVSG_SG_v0" /><DO name="RecCnt" type="tdEfBCR_v0" /><DO name="Rec1Cnt" type="tdEfBCR_v0" /><DO name="Rec1P1Cnt" type="tdEfBCR_v0" /><DO name="Rec1P3Cnt" type="tdEfBCR_v0" /><DO name="Rec2Cnt" type="tdEfBCR_v0" /><DO name="Rec3Cnt" type="tdEfBCR_v0" /><DO name="Rec4Cnt" type="tdEfBCR_v0" /><DO name="Rec5Cnt" type="tdEfBCR_v0" /><DO name="Rec6Cnt" type="tdEfBCR_v0" /></LNodeType><LNodeType id="tdEfRVRS_v1" lnClass="RVRS" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="PresVref" type="tdEfACTbas_v0" /><DO name="BlkVref" type="tdEfACTbas_v0" /><DO name="VrefEna" type="tdEfSPG_v0" /><DO name="VrefWaTms" type="tdEfASG_v0" /><DO name="VrefMinTms" type="tdEfASG_v0" /><DO name="LogInVref" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /></LNodeType><LNodeType id="tdEfRLSS_v0" lnClass="RLSS" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="SynTyp" type="tdEfING_SynTyp" /><DO name="Rec1SyEna" type="tdEfSPG_v0" /><DO name="RecSyEna" type="tdEfSPG_v0" /><DO name="SyWaTms" type="tdEfASG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="LogInExSy" type="tdEfVSG_SG_v0" /></LNodeType><LNodeType id="tdEfRTCS_v1" lnClass="RTCS" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="ClBlTCF" type="tdEfSPG_v0" /></LNodeType><LNodeType id="tdEfCCTS_v1" lnClass="CCTS" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="CTSpv" type="tdEfSPS_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="CTSpvEna" type="tdEfSPG_SP_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /></LNodeType><LNodeType id="tdEfTCIN_v2" lnClass="TCIN" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="PhsInom" type="tdEfING_PhsInomTCIN_v1" /><DO name="GndInom" type="tdEfING_PhsInomTCIN_v1" /><DO name="SgndInom" type="tdEfING_SgndInomTCIN_v1" /><DO name="PolInom" type="tdEfING_PhsInomTCIN_v1" /><DO name="SelI0" type="tdEfING_SP_SelV0" /><DO name="PhSel" type="tdEfING_PhSel_v0" /><DO name="An7Sel" type="tdEfING_An7Sel_v1" /><DO name="Br1Pol" type="tdEfING_BrPol" /><DO name="Br2Pol" type="tdEfING_BrPol" /></LNodeType><LNodeType id="tdEfPROT_MPWE_v1" lnClass="MPWE" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="PSiCh" type="tdEfSPG_SP_v0" /><DO name="QSiCh" type="tdEfSPG_SP_v0" /><DO name="CorWh" type="tdEfASG_SP_v0" /><DO name="CorVArh" type="tdEfASG_SP_v0" /><DO name="DOrdInitEn" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfRDRE_CD1_v4" lnClass="RDRE" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="RcdMade" type="tdEfSPS_v0" /><DO name="FltNum" type="tdEfINS_v0" /><DO name="OscCyc" type="tdEfING_SP_v0" /><DO name="PreCyc" type="tdEfING_SP_v0" /><DO name="NuSaCy" type="tdEfING_NuSaCy_v1" /><DO name="ContMode" type="tdEfSPG_SP_v0" /><DO name="OscReg1" type="tdEfING_SP_v0" /><DO name="OscTrg1" type="tdEfSPG_SP_v0" /><DO name="OscReg2" type="tdEfING_SP_v0" /><DO name="OscTrg2" type="tdEfSPG_SP_v0" /><DO name="OscReg3" type="tdEfING_SP_v0" /><DO name="OscTrg3" type="tdEfSPG_SP_v0" /><DO name="OscReg4" type="tdEfING_SP_v0" /><DO name="OscTrg4" type="tdEfSPG_SP_v0" /><DO name="OscReg5" type="tdEfING_SP_v0" /><DO name="OscTrg5" type="tdEfSPG_SP_v0" /><DO name="OscReg6" type="tdEfING_SP_v0" /><DO name="OscTrg6" type="tdEfSPG_SP_v0" /><DO name="OscReg7" type="tdEfING_SP_v0" /><DO name="OscTrg7" type="tdEfSPG_SP_v0" /><DO name="OscReg8" type="tdEfING_SP_v0" /><DO name="OscTrg8" type="tdEfSPG_SP_v0" /><DO name="OscReg9" type="tdEfING_SP_v0" /><DO name="OscTrg9" type="tdEfSPG_SP_v0" /><DO name="OscReg10" type="tdEfING_SP_v0" /><DO name="OscTrg10" type="tdEfSPG_SP_v0" /><DO name="OscReg11" type="tdEfING_SP_v0" /><DO name="OscTrg11" type="tdEfSPG_SP_v0" /><DO name="OscReg12" type="tdEfING_SP_v0" /><DO name="OscTrg12" type="tdEfSPG_SP_v0" /><DO name="OscReg13" type="tdEfING_SP_v0" /><DO name="OscTrg13" type="tdEfSPG_SP_v0" /><DO name="OscReg14" type="tdEfING_SP_v0" /><DO name="OscTrg14" type="tdEfSPG_SP_v0" /><DO name="OscReg15" type="tdEfING_SP_v0" /><DO name="OscTrg15" type="tdEfSPG_SP_v0" /><DO name="OscReg16" type="tdEfING_SP_v0" /><DO name="OscTrg16" type="tdEfSPG_SP_v0" /><DO name="OscReg17" type="tdEfING_SP_v0" /><DO name="OscTrg17" type="tdEfSPG_SP_v0" /><DO name="OscReg18" type="tdEfING_SP_v0" /><DO name="OscTrg18" type="tdEfSPG_SP_v0" /><DO name="OscReg19" type="tdEfING_SP_v0" /><DO name="OscTrg19" type="tdEfSPG_SP_v0" /><DO name="OscReg20" type="tdEfING_SP_v0" /><DO name="OscTrg20" type="tdEfSPG_SP_v0" /><DO name="OscReg21" type="tdEfING_SP_v0" /><DO name="OscTrg21" type="tdEfSPG_SP_v0" /><DO name="OscReg22" type="tdEfING_SP_v0" /><DO name="OscTrg22" type="tdEfSPG_SP_v0" /><DO name="OscReg23" type="tdEfING_SP_v0" /><DO name="OscTrg23" type="tdEfSPG_SP_v0" /><DO name="OscReg24" type="tdEfING_SP_v0" /><DO name="OscTrg24" type="tdEfSPG_SP_v0" /><DO name="OscReg25" type="tdEfING_SP_v0" /><DO name="OscTrg25" type="tdEfSPG_SP_v0" /><DO name="OscReg26" type="tdEfING_SP_v0" /><DO name="OscTrg26" type="tdEfSPG_SP_v0" /><DO name="OscReg27" type="tdEfING_SP_v0" /><DO name="OscTrg27" type="tdEfSPG_SP_v0" /><DO name="OscReg28" type="tdEfING_SP_v0" /><DO name="OscTrg28" type="tdEfSPG_SP_v0" /><DO name="OscReg29" type="tdEfING_SP_v0" /><DO name="OscTrg29" type="tdEfSPG_SP_v0" /><DO name="OscReg30" type="tdEfING_SP_v0" /><DO name="OscTrg30" type="tdEfSPG_SP_v0" /><DO name="OscReg31" type="tdEfING_SP_v0" /><DO name="OscTrg31" type="tdEfSPG_SP_v0" /><DO name="OscReg32" type="tdEfING_SP_v0" /><DO name="OscTrg32" type="tdEfSPG_SP_v0" /><DO name="OscReg33" type="tdEfING_SP_v0" /><DO name="OscTrg33" type="tdEfSPG_SP_v0" /><DO name="OscReg34" type="tdEfING_SP_v0" /><DO name="OscTrg34" type="tdEfSPG_SP_v0" /><DO name="OscReg35" type="tdEfING_SP_v0" /><DO name="OscTrg35" type="tdEfSPG_SP_v0" /><DO name="OscReg36" type="tdEfING_SP_v0" /><DO name="OscTrg36" type="tdEfSPG_SP_v0" /><DO name="OscReg37" type="tdEfING_SP_v0" /><DO name="OscTrg37" type="tdEfSPG_SP_v0" /><DO name="OscReg38" type="tdEfING_SP_v0" /><DO name="OscTrg38" type="tdEfSPG_SP_v0" /><DO name="OscReg39" type="tdEfING_SP_v0" /><DO name="OscTrg39" type="tdEfSPG_SP_v0" /><DO name="OscReg40" type="tdEfING_SP_v0" /><DO name="OscTrg40" type="tdEfSPG_SP_v0" /><DO name="OscReg41" type="tdEfING_SP_v0" /><DO name="OscTrg41" type="tdEfSPG_SP_v0" /><DO name="OscReg42" type="tdEfING_SP_v0" /><DO name="OscTrg42" type="tdEfSPG_SP_v0" /><DO name="OscReg43" type="tdEfING_SP_v0" /><DO name="OscTrg43" type="tdEfSPG_SP_v0" /><DO name="OscReg44" type="tdEfING_SP_v0" /><DO name="OscTrg44" type="tdEfSPG_SP_v0" /><DO name="OscReg45" type="tdEfING_SP_v0" /><DO name="OscTrg45" type="tdEfSPG_SP_v0" /><DO name="OscReg46" type="tdEfING_SP_v0" /><DO name="OscTrg46" type="tdEfSPG_SP_v0" /><DO name="OscReg47" type="tdEfING_SP_v0" /><DO name="OscTrg47" type="tdEfSPG_SP_v0" /><DO name="OscReg48" type="tdEfING_SP_v0" /><DO name="OscTrg48" type="tdEfSPG_SP_v0" /><DO name="OscReg49" type="tdEfING_SP_v0" /><DO name="OscTrg49" type="tdEfSPG_SP_v0" /><DO name="OscReg50" type="tdEfING_SP_v0" /><DO name="OscTrg50" type="tdEfSPG_SP_v0" /><DO name="OscReg51" type="tdEfING_SP_v0" /><DO name="OscTrg51" type="tdEfSPG_SP_v0" /><DO name="OscReg52" type="tdEfING_SP_v0" /><DO name="OscTrg52" type="tdEfSPG_SP_v0" /><DO name="OscReg53" type="tdEfING_SP_v0" /><DO name="OscTrg53" type="tdEfSPG_SP_v0" /><DO name="OscReg54" type="tdEfING_SP_v0" /><DO name="OscTrg54" type="tdEfSPG_SP_v0" /><DO name="OscReg55" type="tdEfING_SP_v0" /><DO name="OscTrg55" type="tdEfSPG_SP_v0" /><DO name="OscReg56" type="tdEfING_SP_v0" /><DO name="OscTrg56" type="tdEfSPG_SP_v0" /><DO name="OscReg57" type="tdEfING_SP_v0" /><DO name="OscTrg57" type="tdEfSPG_SP_v0" /><DO name="OscReg58" type="tdEfING_SP_v0" /><DO name="OscTrg58" type="tdEfSPG_SP_v0" /><DO name="OscReg59" type="tdEfING_SP_v0" /><DO name="OscTrg59" type="tdEfSPG_SP_v0" /><DO name="OscReg60" type="tdEfING_SP_v0" /><DO name="OscTrg60" type="tdEfSPG_SP_v0" /><DO name="OscReg61" type="tdEfING_SP_v0" /><DO name="OscTrg61" type="tdEfSPG_SP_v0" /><DO name="OscReg62" type="tdEfING_SP_v0" /><DO name="OscTrg62" type="tdEfSPG_SP_v0" /><DO name="OscReg63" type="tdEfING_SP_v0" /><DO name="OscTrg63" type="tdEfSPG_SP_v0" /><DO name="OscReg64" type="tdEfING_SP_v0" /><DO name="OscTrg64" type="tdEfSPG_SP_v0" /><DO name="OscReg65" type="tdEfING_SP_v0" /><DO name="OscTrg65" type="tdEfSPG_SP_v0" /><DO name="OscReg66" type="tdEfING_SP_v0" /><DO name="OscTrg66" type="tdEfSPG_SP_v0" /><DO name="OscReg67" type="tdEfING_SP_v0" /><DO name="OscTrg67" type="tdEfSPG_SP_v0" /><DO name="OscReg68" type="tdEfING_SP_v0" /><DO name="OscTrg68" type="tdEfSPG_SP_v0" /><DO name="OscReg69" type="tdEfING_SP_v0" /><DO name="OscTrg69" type="tdEfSPG_SP_v0" /><DO name="OscReg70" type="tdEfING_SP_v0" /><DO name="OscTrg70" type="tdEfSPG_SP_v0" /><DO name="OscReg71" type="tdEfING_SP_v0" /><DO name="OscTrg71" type="tdEfSPG_SP_v0" /><DO name="OscReg72" type="tdEfING_SP_v0" /><DO name="OscTrg72" type="tdEfSPG_SP_v0" /><DO name="OscReg73" type="tdEfING_SP_v0" /><DO name="OscTrg73" type="tdEfSPG_SP_v0" /><DO name="OscReg74" type="tdEfING_SP_v0" /><DO name="OscTrg74" type="tdEfSPG_SP_v0" /><DO name="OscReg75" type="tdEfING_SP_v0" /><DO name="OscTrg75" type="tdEfSPG_SP_v0" /><DO name="OscReg76" type="tdEfING_SP_v0" /><DO name="OscTrg76" type="tdEfSPG_SP_v0" /><DO name="OscReg77" type="tdEfING_SP_v0" /><DO name="OscTrg77" type="tdEfSPG_SP_v0" /><DO name="OscReg78" type="tdEfING_SP_v0" /><DO name="OscTrg78" type="tdEfSPG_SP_v0" /><DO name="OscReg79" type="tdEfING_SP_v0" /><DO name="OscTrg79" type="tdEfSPG_SP_v0" /><DO name="OscReg80" type="tdEfING_SP_v0" /><DO name="OscTrg80" type="tdEfSPG_SP_v0" /><DO name="OscReg81" type="tdEfING_SP_v0" /><DO name="OscTrg81" type="tdEfSPG_SP_v0" /><DO name="OscReg82" type="tdEfING_SP_v0" /><DO name="OscTrg82" type="tdEfSPG_SP_v0" /><DO name="OscReg83" type="tdEfING_SP_v0" /><DO name="OscTrg83" type="tdEfSPG_SP_v0" /><DO name="OscReg84" type="tdEfING_SP_v0" /><DO name="OscTrg84" type="tdEfSPG_SP_v0" /><DO name="OscReg85" type="tdEfING_SP_v0" /><DO name="OscTrg85" type="tdEfSPG_SP_v0" /><DO name="OscReg86" type="tdEfING_SP_v0" /><DO name="OscTrg86" type="tdEfSPG_SP_v0" /><DO name="OscReg87" type="tdEfING_SP_v0" /><DO name="OscTrg87" type="tdEfSPG_SP_v0" /><DO name="OscReg88" type="tdEfING_SP_v0" /><DO name="OscTrg88" type="tdEfSPG_SP_v0" /><DO name="OscReg89" type="tdEfING_SP_v0" /><DO name="OscTrg89" type="tdEfSPG_SP_v0" /><DO name="OscReg90" type="tdEfING_SP_v0" /><DO name="OscTrg90" type="tdEfSPG_SP_v0" /><DO name="OscReg91" type="tdEfING_SP_v0" /><DO name="OscTrg91" type="tdEfSPG_SP_v0" /><DO name="OscReg92" type="tdEfING_SP_v0" /><DO name="OscTrg92" type="tdEfSPG_SP_v0" /><DO name="OscReg93" type="tdEfING_SP_v0" /><DO name="OscTrg93" type="tdEfSPG_SP_v0" /><DO name="OscReg94" type="tdEfING_SP_v0" /><DO name="OscTrg94" type="tdEfSPG_SP_v0" /><DO name="OscReg95" type="tdEfING_SP_v0" /><DO name="OscTrg95" type="tdEfSPG_SP_v0" /><DO name="OscReg96" type="tdEfING_SP_v0" /><DO name="OscTrg96" type="tdEfSPG_SP_v0" /><DO name="OscReg97" type="tdEfING_SP_v0" /><DO name="OscTrg97" type="tdEfSPG_SP_v0" /><DO name="OscReg98" type="tdEfING_SP_v0" /><DO name="OscTrg98" type="tdEfSPG_SP_v0" /><DO name="OscReg99" type="tdEfING_SP_v0" /><DO name="OscTrg99" type="tdEfSPG_SP_v0" /><DO name="OscReg100" type="tdEfING_SP_v0" /><DO name="OscTrg100" type="tdEfSPG_SP_v0" /><DO name="AdvFeat" type="tdEfSPG_SP_v0" /><DO name="DOrdRstOsc" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfCBOU_MD_v3" lnClass="CBOU" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="KI2" type="tdEfACT_v0" /><DO name="MechTmExc" type="tdEfACT_v0" /><DO name="ElecTmExc" type="tdEfACT_v0" /><DO name="NoOpTmExc" type="tdEfACT_v0" /><DO name="DispTmExc" type="tdEfACTComp" /><DO name="PoleTmExc" type="tdEfACTComp" /><DO name="PolTrExc" type="tdEfACT_v0" /><DO name="KIType" type="tdEfING_KIType" /><DO name="KITmms" type="tdEfASG_SP_v0" /><DO name="KIAlarm" type="tdEfASG_SP_v0" /><DO name="KIInit" type="tdEfASG_SP_v0" /><DO name="ExTrTmm" type="tdEfING_SP_v0" /><DO name="ExTrNum" type="tdEfING_SP_v0" /><DO name="OpMeTmms" type="tdEfASG_SP_v0" /><DO name="ClMeTmms" type="tdEfASG_SP_v0" /><DO name="OpElTmms" type="tdEfASG_SP_v0" /><DO name="ClElTmms" type="tdEfASG_SP_v0" /><DO name="NoOpDays" type="tdEfASG_SP_v0" /><DO name="OpDisTmms" type="tdEfASG_SP_v0" /><DO name="ClDisTmms" type="tdEfASG_SP_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="DOrdki2In" type="tdEfSPCProt_v1" /><DO name="DOrdki2InA" type="tdEfSPCProt_v1" /><DO name="DOrdki2InB" type="tdEfSPCProt_v1" /><DO name="DOrdki2InC" type="tdEfSPCProt_v1" /><DO name="DOrdOpInit" type="tdEfSPCProt_v1" /><DO name="DOrdOpInA" type="tdEfSPCProt_v1" /><DO name="DOrdOpInB" type="tdEfSPCProt_v1" /><DO name="DOrdOpInC" type="tdEfSPCProt_v1" /><DO name="DOrdTrInit" type="tdEfSPCProt_v1" /><DO name="DOrdTrInA" type="tdEfSPCProt_v1" /><DO name="DOrdTrInB" type="tdEfSPCProt_v1" /><DO name="DOrdTrInC" type="tdEfSPCProt_v1" /><DO name="DOrdClInit" type="tdEfSPCProt_v1" /><DO name="DOrdClInA" type="tdEfSPCProt_v1" /><DO name="DOrdClInB" type="tdEfSPCProt_v1" /><DO name="DOrdClInC" type="tdEfSPCProt_v1" /><DO name="DOrdImaxOp" type="tdEfSPCProt_v1" /><DO name="DOrdILevel" type="tdEfSPCProt_v1" /><DO name="DOrdStatIn" type="tdEfSPCProt_v1" /><DO name="DOrd52TIn" type="tdEfSPCProt_v1" /><DO name="DOrdIDayIn" type="tdEfSPCProt_v1" /><DO name="MaxKI2" type="tdEfACT_v0" /><DO name="KI2A" type="tdEfWYEExt" /><DO name="MaxKI2A" type="tdEfMV_v0" /><DO name="ElOpnTmsA" type="tdEfMV_v0" /><DO name="ElOpnTmsB" type="tdEfMV_v0" /><DO name="ElOpnTmsC" type="tdEfMV_v0" /><DO name="MeOpnTmsA" type="tdEfMV_v0" /><DO name="MeOpnTmsB" type="tdEfMV_v0" /><DO name="MeOpnTmsC" type="tdEfMV_v0" /><DO name="DiOpnTmsAB" type="tdEfMV_v0" /><DO name="DiOpnTmsBC" type="tdEfMV_v0" /><DO name="DiOpnTmsCA" type="tdEfMV_v0" /><DO name="ElClsTmsA" type="tdEfMV_v0" /><DO name="ElClsTmsB" type="tdEfMV_v0" /><DO name="ElClsTmsC" type="tdEfMV_v0" /><DO name="MeClsTmsA" type="tdEfMV_v0" /><DO name="MeClsTmsB" type="tdEfMV_v0" /><DO name="MeClsTmsC" type="tdEfMV_v0" /><DO name="DiClsTmsAB" type="tdEfMV_v0" /><DO name="DiClsTmsBC" type="tdEfMV_v0" /><DO name="DiClsTmsCA" type="tdEfMV_v0" /><DO name="NoOpDayA" type="tdEfMV_v0" /><DO name="NoOpDayB" type="tdEfMV_v0" /><DO name="NoOpDayC" type="tdEfMV_v0" /></LNodeType><LNodeType id="tdEfMSUP_PTRC_v1" lnClass="PTRC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Tr" type="tdEfACT_v0" /><DO name="Op" type="tdEfACT_v0" /><DO name="MemPol" type="tdEfACTbas_v0" /><DO name="ValV1" type="tdEfASG_v0" /><DO name="MemV1Tmms" type="tdEfING_v0" /><DO name="ValVc" type="tdEfASG_v0" /><DO name="MemVcTmms" type="tdEfING_v0" /><DO name="LogInFV1M" type="tdEfVSG_SG_v0" /><DO name="LogInFV1NM" type="tdEfVSG_SG_v0" /><DO name="LogInFVcM" type="tdEfVSG_SG_v0" /><DO name="LogInFVcNM" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DOrdFV1NoM" type="tdEfSPCProt_v1" /><DO name="DOrdFV1Mem" type="tdEfSPCProt_v1" /><DO name="Vcomp" type="tdEfACTbas_v0" /><DO name="V1mem" type="tdEfACTbas_v0" /><DO name="V1dist" type="tdEfACTbas_v0" /></LNodeType><LNodeType id="tdEfREP_PDOP_v0" lnClass="PDOP" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="RepValP" type="tdEfASG_v0" /><DO name="RepValQ" type="tdEfASG_v0" /><DO name="RepValS" type="tdEfASG_v0" /><DO name="Str" type="tdEfACTbas_v0" /><DO name="Op" type="tdEfACTbas_v0" /></LNodeType><LNodeType id="tdEfRBCS_v0" lnClass="RBCS" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="FailTC1" type="tdEfACT_v0" /><DO name="FailTC2" type="tdEfACT_v0" /><DO name="FailCC1" type="tdEfACT_v0" /><DO name="FailCC2" type="tdEfACT_v0" /><DO name="TCEna" type="tdEfSPG_SP_v0" /><DO name="CCEna" type="tdEfSPG_SP_v0" /><DO name="LogInCCOA1" type="tdEfVSG_SP_v0" /><DO name="LogInCCOB1" type="tdEfVSG_SP_v0" /><DO name="LogInCCOC1" type="tdEfVSG_SP_v0" /><DO name="LogInCCOA2" type="tdEfVSG_SP_v0" /><DO name="LogInCCOB2" type="tdEfVSG_SP_v0" /><DO name="LogInCCOC2" type="tdEfVSG_SP_v0" /><DO name="LogInCCCA1" type="tdEfVSG_SP_v0" /><DO name="LogInCCCB1" type="tdEfVSG_SP_v0" /><DO name="LogInCCCC1" type="tdEfVSG_SP_v0" /><DO name="LogInCCCA2" type="tdEfVSG_SP_v0" /><DO name="LogInCCCB2" type="tdEfVSG_SP_v0" /><DO name="LogInCCCC2" type="tdEfVSG_SP_v0" /><DO name="LogInTCOA1" type="tdEfVSG_SP_v0" /><DO name="LogInTCOB1" type="tdEfVSG_SP_v0" /><DO name="LogInTCOC1" type="tdEfVSG_SP_v0" /><DO name="LogInTCOA2" type="tdEfVSG_SP_v0" /><DO name="LogInTCOB2" type="tdEfVSG_SP_v0" /><DO name="LogInTCOC2" type="tdEfVSG_SP_v0" /><DO name="LogInTCCA1" type="tdEfVSG_SP_v0" /><DO name="LogInTCCB1" type="tdEfVSG_SP_v0" /><DO name="LogInTCCC1" type="tdEfVSG_SP_v0" /><DO name="LogInTCCA2" type="tdEfVSG_SP_v0" /><DO name="LogInTCCB2" type="tdEfVSG_SP_v0" /><DO name="LogInTCCC2" type="tdEfVSG_SP_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /></LNodeType><LNodeType id="tdEfPEXT_v1" lnClass="PEXT" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="LogInExTA" type="tdEfVSG_SG_v0" /><DO name="LogInExTB" type="tdEfVSG_SG_v0" /><DO name="LogInExTC" type="tdEfVSG_SG_v0" /><DO name="LogInExABC" type="tdEfVSG_SG_v0" /><DO name="LogInExTMP" type="tdEfVSG_SG_v0" /><DO name="LogInExT" type="tdEfVSG_SG_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="ExtOp" type="tdEfACT_v0" /><DO name="ExtMOp" type="tdEfACT_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="ReclPerm" type="tdEfING_PermReeng_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfRUSC_v0" lnClass="RUSC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Crv0" type="tdEfLow_CSG_v0" /><DO name="Crv1" type="tdEfMedium_CSG_v0" /><DO name="Crv2" type="tdEfHigh_CSG_v0" /></LNodeType><LNodeType id="tdEfRTOC_v0" lnClass="RTOC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="StrU1" type="tdEfACD_v1" /><DO name="StrU2" type="tdEfACD_v1" /><DO name="StrU3" type="tdEfACD_v1" /><DO name="StrSGU1" type="tdEfACTsneut_v1" /><DO name="StrSGU2" type="tdEfACTsneut_v1" /><DO name="StrSGU3" type="tdEfACTsneut_v1" /><DO name="StrGU1" type="tdEfACTbas_v0" /><DO name="StrGU2" type="tdEfACTbas_v0" /><DO name="StrGU3" type="tdEfACTbas_v0" /><DO name="StrUnbU1" type="tdEfACTbas_v0" /><DO name="StrUnbU2" type="tdEfACTbas_v0" /><DO name="StrUnbU3" type="tdEfACTbas_v0" /></LNodeType><LNodeType id="tdEfRIOC_v0" lnClass="RIOC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="StrU1" type="tdEfACD_v1" /><DO name="StrU2" type="tdEfACD_v1" /><DO name="StrU3" type="tdEfACD_v1" /><DO name="StrSGU1" type="tdEfACTsneut_v1" /><DO name="StrSGU2" type="tdEfACTsneut_v1" /><DO name="StrSGU3" type="tdEfACTsneut_v1" /><DO name="StrGU1" type="tdEfACTbas_v0" /><DO name="StrGU2" type="tdEfACTbas_v0" /><DO name="StrGU3" type="tdEfACTbas_v0" /><DO name="StrUnbU1" type="tdEfACTbas_v0" /><DO name="StrUnbU2" type="tdEfACTbas_v0" /><DO name="StrUnbU3" type="tdEfACTbas_v0" /></LNodeType><LNodeType id="tdEfF_RREC_v4" lnClass="RREC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfENS_v0_Beh" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="OpCls" type="tdEfACTbas_v0" /><DO name="DefTrip" type="tdEfACTbas_v0" /><DO name="AutoRecSt" type="tdEf_AutoRecSt_v1" /><DO name="FRecEna" type="tdEfSPG_v0" /><DO name="FminEna" type="tdEfSPG_v0" /><DO name="FminVal" type="tdEfASG_v0" /><DO name="RepTms" type="tdEfASG_v0" /><DO name="SegTms" type="tdEfASG_v0" /><DO name="ReTmLiEna" type="tdEfSPG_v0" /><DO name="MaxReTms" type="tdEfASG_v0" /><DO name="VRecEna" type="tdEfSPG_v0" /><DO name="VrecVal" type="tdEfASG_v0" /><DO name="VSynEna" type="tdEfSPG_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="LogInTr" type="tdEfVSG_SG_v0" /><DO name="LogInRst" type="tdEfVSG_SG_v0" /><DO name="RecInit" type="tdEfSPS_v0" /><DO name="RecCyc" type="tdEfSPS_v0" /><DO name="ClOK" type="tdEfSPS_v0" /><DO name="SecTime" type="tdEfSPS_v0" /><DO name="BlkCycEnd" type="tdEfSPS_v0" /><DO name="BlkIClFail" type="tdEfSPS_v0" /><DO name="BlkIOpFail" type="tdEfSPS_v0" /><DO name="BlkINoCond" type="tdEfSPS_v0" /><DO name="Fperm" type="tdEfSPS_v0" /><DO name="FClOrd" type="tdEfSPS_v0" /><DO name="FRecBlk" type="tdEfSPS_v0" /><DO name="BrClBlk" type="tdEfSPS_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="SynTyp" type="tdEfING_SynTyp" /><DO name="LogInExSy" type="tdEfVSG_SG_v0" /><DO name="Op" type="tdEfACT_v0" /><DO name="RestST" type="tdEfSPS_v0" /></LNodeType><LNodeType id="tdEfPTRC_MD_v2" lnClass="PTRC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Tr" type="tdEfACT_v0" /><DO name="Op" type="tdEfACT_v0" /><DO name="MaskEna" type="tdEfSPG_SP_v0" /><DO name="Str" type="tdEfACD_v1" /><DO name="StrOC" type="tdEfSPS_v0" /><DO name="OpOC" type="tdEfSPS_v0" /><DO name="StrV" type="tdEfSPS_v0" /><DO name="StrFmin" type="tdEfSPS_v0" /><DO name="StrFmax" type="tdEfSPS_v0" /><DO name="StrDfDt" type="tdEfSPS_v0" /><DO name="Str51" type="tdEfSPS_v0" /><DO name="Op51" type="tdEfSPS_v0" /><DO name="Str50" type="tdEfSPS_v0" /><DO name="Op50" type="tdEfSPS_v0" /><DO name="OpHCL" type="tdEfSPS_v0" /><DO name="StrHCL" type="tdEfSPS_v0" /><DO name="Op50UN" type="tdEfSPS_v0" /><DO name="Str50UN" type="tdEfSPS_v0" /><DO name="Op50ES" type="tdEfSPS_v0" /><DO name="Str50ES" type="tdEfSPS_v0" /><DO name="Op50SN" type="tdEfSPS_v0" /><DO name="Str50SN" type="tdEfSPS_v0" /><DO name="Op50N" type="tdEfSPS_v0" /><DO name="Str50N" type="tdEfSPS_v0" /><DO name="Op51UN" type="tdEfSPS_v0" /><DO name="Str51UN" type="tdEfSPS_v0" /><DO name="Op51ES" type="tdEfSPS_v0" /><DO name="Str51ES" type="tdEfSPS_v0" /><DO name="Op51SN" type="tdEfSPS_v0" /><DO name="Str51SN" type="tdEfSPS_v0" /><DO name="Op51N" type="tdEfSPS_v0" /><DO name="Str51N" type="tdEfSPS_v0" /><DO name="OpIUV" type="tdEfSPS_v0" /><DO name="StrIUV" type="tdEfSPS_v0" /><DO name="StrDev1" type="tdEfACD_v1" /><DO name="StrDev2" type="tdEfACD_v1" /><DO name="StrDev3" type="tdEfACD_v1" /><DO name="OpDev1" type="tdEfACT_v0" /><DO name="OpDev2" type="tdEfACT_v0" /><DO name="OpDev3" type="tdEfACT_v0" /><DO name="OpIOV" type="tdEfSPS_v0" /><DO name="StrIOV" type="tdEfSPS_v0" /><DO name="OpDfDt" type="tdEfSPS_v0" /><DO name="OpFmax" type="tdEfSPS_v0" /><DO name="OpFmin" type="tdEfSPS_v0" /><DO name="OpV" type="tdEfSPS_v0" /><DO name="DOrdPrBl" type="tdEfSPCProt_v1" /><DO name="DOrdDirBl" type="tdEfSPCProt_v1" /><DO name="DOrdPhBl" type="tdEfSPCProt_v1" /><DO name="DOrdInsBl" type="tdEfSPCProt_v1" /><DO name="DOrd50PhBl" type="tdEfSPCProt_v1" /><DO name="DOrd51PhBl" type="tdEfSPCProt_v1" /><DO name="DOrdINPhBl" type="tdEfSPCProt_v1" /><DO name="DOrdVBl" type="tdEfSPCProt_v1" /><DO name="DOrdRecFa" type="tdEfSPCProt_v1" /><DO name="StrDif" type="tdEfSPS_v0" /><DO name="OpDif" type="tdEfSPS_v0" /></LNodeType><LNodeType id="tdEfMMXU_CD1_v4" lnClass="MMXU" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="TotW" type="tdEfMV_v0" /><DO name="TotVAr" type="tdEfMV_v0" /><DO name="TotVA" type="tdEfMV_v0" /><DO name="TotPF" type="tdEfMV_v0" /><DO name="Hz" type="tdEfMV_v0" /><DO name="PPV" type="tdEfDEL" /><DO name="PhV" type="tdEfWYE_v1" /><DO name="A" type="tdEfWYE_v1" /><DO name="W" type="tdEfWYE_v1" /><DO name="VAr" type="tdEfWYE_v1" /><DO name="VA" type="tdEfWYE_v1" /><DO name="FltA" type="tdEfWYEExt" /><DO name="MaxFltA" type="tdEfWYEExt" /><DO name="Comod" type="tdEfCMV" /><DO name="AdRanMea" type="tdEfSPG_SP_v0" /><DO name="PF" type="tdEfWYE_v1" /></LNodeType><LNodeType id="tdEfMSTA_v0" lnClass="MSTA" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="MaxAmps" type="tdEfWYE_H" /><DO name="MinAmps" type="tdEfWYE_H" /><DO name="MaxVolts" type="tdEfWYE_H" /><DO name="MinVolts" type="tdEfWYE_H" /><DO name="MaxVA" type="tdEfWYE_H_net" /><DO name="MinVA" type="tdEfWYE_H_net" /><DO name="MaxW" type="tdEfWYE_H_net" /><DO name="MinW" type="tdEfWYE_H_net" /><DO name="MaxVAr" type="tdEfWYE_H_net" /><DO name="MinVAr" type="tdEfWYE_H_net" /><DO name="Comod" type="tdEfCMV_H" /><DO name="AdRanMea" type="tdEfSPG_SP_v0" /></LNodeType><LNodeType id="tdEfITPC_v2" lnClass="ITPC" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Port" type="tdING_PortITCP_v4" /><DO name="VelTrans" type="tdING_VelTransITCP_v1" /><DO name="Parity" type="tdING_ParityITCP_v1" /><DO name="Stopbit" type="tdEfING_SP_v0" /><DO name="PorTmms" type="tdEfING_SP_v0" /><DO name="ActCtsTmms" type="tdEfING_SP_v0" /><DO name="ActRtsTmms" type="tdEfING_SP_v0" /><DO name="DesRtsTmms" type="tdEfING_SP_v0" /><DO name="TipoCan" type="tdING_TipoCanITCP_v1" /><DO name="LogInDig1" type="tdEfVSG_SP_v0" /><DO name="LogInDig2" type="tdEfVSG_SP_v0" /><DO name="LogInDig3" type="tdEfVSG_SP_v0" /><DO name="LogInDig4" type="tdEfVSG_SP_v0" /><DO name="LogInDig5" type="tdEfVSG_SP_v0" /><DO name="LogInDig6" type="tdEfVSG_SP_v0" /><DO name="LogInDig7" type="tdEfVSG_SP_v0" /><DO name="LogInDig8" type="tdEfVSG_SP_v0" /><DO name="LogInDig9" type="tdEfVSG_SP_v0" /><DO name="LogInDig10" type="tdEfVSG_SP_v0" /><DO name="LogInDig11" type="tdEfVSG_SP_v0" /><DO name="LogInDig12" type="tdEfVSG_SP_v0" /><DO name="LogInDig13" type="tdEfVSG_SP_v0" /><DO name="LogInDig14" type="tdEfVSG_SP_v0" /><DO name="LogInDig15" type="tdEfVSG_SP_v0" /><DO name="LogInDig16" type="tdEfVSG_SP_v0" /><DO name="TelDig1" type="tdEfACTbas_v0" /><DO name="TelDig2" type="tdEfACTbas_v0" /><DO name="TelDig3" type="tdEfACTbas_v0" /><DO name="TelDig4" type="tdEfACTbas_v0" /><DO name="TelDig5" type="tdEfACTbas_v0" /><DO name="TelDig6" type="tdEfACTbas_v0" /><DO name="TelDig7" type="tdEfACTbas_v0" /><DO name="TelDig8" type="tdEfACTbas_v0" /><DO name="TelDig9" type="tdEfACTbas_v0" /><DO name="TelDig10" type="tdEfACTbas_v0" /><DO name="TelDig11" type="tdEfACTbas_v0" /><DO name="TelDig12" type="tdEfACTbas_v0" /><DO name="TelDig13" type="tdEfACTbas_v0" /><DO name="TelDig14" type="tdEfACTbas_v0" /><DO name="TelDig15" type="tdEfACTbas_v0" /><DO name="TelDig16" type="tdEfACTbas_v0" /><DO name="LosSig" type="tdEfACTbas_v0" /><DO name="TelCfgAlm" type="tdEfACTbas_v0" /></LNodeType><LNodeType id="tdEfFUN_MMXU_v0" lnClass="MMXU" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="FunA" type="tdEfWYE_v1" /><DO name="FunPhV" type="tdEfWYE_v1" /><DO name="FunPF" type="tdEfWYE_v1" /><DO name="FunTotW" type="tdEfMV_v0" /><DO name="FunTotVAr" type="tdEfMV_v0" /><DO name="FunTotVA" type="tdEfMV_v0" /><DO name="FunW" type="tdEfWYE_v1" /><DO name="FunVAr" type="tdEfWYE_v1" /><DO name="FunVA" type="tdEfWYE_v1" /><DO name="AdRanMea" type="tdEfSPG_SP_v0" /></LNodeType><LNodeType id="tdEfPHS_MMXU_v1" lnClass="MMXU" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="OpPhasor1" type="tdEfCMV" /><DO name="OpPhasor2" type="tdEfCMV" /><DO name="OpPhasor3" type="tdEfCMV" /><DO name="OpPhasor4" type="tdEfCMV" /><DO name="OpPhasor5" type="tdEfCMV" /><DO name="OpPhasor6" type="tdEfCMV" /><DO name="OpPhasor7" type="tdEfCMV" /><DO name="OpPhasor8" type="tdEfCMV" /><DO name="OpPhasor9" type="tdEfCMV" /><DO name="OpPhasor10" type="tdEfCMV" /><DO name="OpPhasor11" type="tdEfCMV" /><DO name="OpPhasor12" type="tdEfCMV" /><DO name="AdRanMea" type="tdEfSPG_SP_v0" /><DO name="OpPhsAlm1" type="tdEfSPS_v0" /><DO name="OpPhsAlm2" type="tdEfSPS_v0" /><DO name="OpPhsAlm3" type="tdEfSPS_v0" /><DO name="OpPhsAlm4" type="tdEfSPS_v0" /><DO name="OpPhsAlm5" type="tdEfSPS_v0" /><DO name="OpPhsAlm6" type="tdEfSPS_v0" /><DO name="OpPhsAlm7" type="tdEfSPS_v0" /><DO name="OpPhsAlm8" type="tdEfSPS_v0" /><DO name="OpPhsAlm9" type="tdEfSPS_v0" /><DO name="OpPhsAlm10" type="tdEfSPS_v0" /><DO name="OpPhsAlm11" type="tdEfSPS_v0" /><DO name="OpPhsAlm12" type="tdEfSPS_v0" /></LNodeType><LNodeType id="tdEfRTD_GGIO_v2" lnClass="GGIO" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Ena" type="tdEfSPG_SP_v0" /><DO name="Ena1" type="tdEfING_RTDEna_v1" /><DO name="RTDTyp1" type="tdEfING_RTDType_v0" /><DO name="AlmHiEna1" type="tdEfING_AlmTripEna_v0" /><DO name="AlmHiTmp1" type="tdEfING_SP_v0" /><DO name="AlmLoEna1" type="tdEfING_AlmTripEna_v0" /><DO name="AlmLoTmp1" type="tdEfING_SP_v0" /><DO name="TripEna1" type="tdEfING_AlmTripEna_v0" /><DO name="TripTmp1" type="tdEfING_SP_v0" /><DO name="Ena2" type="tdEfING_RTDEna_v1" /><DO name="RTDTyp2" type="tdEfING_RTDType_v0" /><DO name="AlmHiEna2" type="tdEfING_AlmTripEna_v0" /><DO name="AlmHiTmp2" type="tdEfING_SP_v0" /><DO name="AlmLoEna2" type="tdEfING_AlmTripEna_v0" /><DO name="AlmLoTmp2" type="tdEfING_SP_v0" /><DO name="TripEna2" type="tdEfING_AlmTripEna_v0" /><DO name="TripTmp2" type="tdEfING_SP_v0" /><DO name="Ena3" type="tdEfING_RTDEna_v1" /><DO name="RTDTyp3" type="tdEfING_RTDType_v0" /><DO name="AlmHiEna3" type="tdEfING_AlmTripEna_v0" /><DO name="AlmHiTmp3" type="tdEfING_SP_v0" /><DO name="AlmLoEna3" type="tdEfING_AlmTripEna_v0" /><DO name="AlmLoTmp3" type="tdEfING_SP_v0" /><DO name="TripEna3" type="tdEfING_AlmTripEna_v0" /><DO name="TripTmp3" type="tdEfING_SP_v0" /><DO name="Ena4" type="tdEfING_RTDEna_v1" /><DO name="RTDTyp4" type="tdEfING_RTDType_v0" /><DO name="AlmHiEna4" type="tdEfING_AlmTripEna_v0" /><DO name="AlmHiTmp4" type="tdEfING_SP_v0" /><DO name="AlmLoEna4" type="tdEfING_AlmTripEna_v0" /><DO name="AlmLoTmp4" type="tdEfING_SP_v0" /><DO name="TripEna4" type="tdEfING_AlmTripEna_v0" /><DO name="TripTmp4" type="tdEfING_SP_v0" /><DO name="Ena5" type="tdEfING_RTDEna_v1" /><DO name="RTDTyp5" type="tdEfING_RTDType_v0" /><DO name="AlmHiEna5" type="tdEfING_AlmTripEna_v0" /><DO name="AlmHiTmp5" type="tdEfING_SP_v0" /><DO name="AlmLoEna5" type="tdEfING_AlmTripEna_v0" /><DO name="AlmLoTmp5" type="tdEfING_SP_v0" /><DO name="TripEna5" type="tdEfING_AlmTripEna_v0" /><DO name="TripTmp5" type="tdEfING_SP_v0" /><DO name="Ena6" type="tdEfING_RTDEna_v1" /><DO name="RTDTyp6" type="tdEfING_RTDType_v0" /><DO name="AlmHiEna6" type="tdEfING_AlmTripEna_v0" /><DO name="AlmHiTmp6" type="tdEfING_SP_v0" /><DO name="AlmLoEna6" type="tdEfING_AlmTripEna_v0" /><DO name="AlmLoTmp6" type="tdEfING_SP_v0" /><DO name="TripEna6" type="tdEfING_AlmTripEna_v0" /><DO name="TripTmp6" type="tdEfING_SP_v0" /><DO name="Ena7" type="tdEfING_RTDEna_v1" /><DO name="RTDTyp7" type="tdEfING_RTDType_v0" /><DO name="AlmHiEna7" type="tdEfING_AlmTripEna_v0" /><DO name="AlmHiTmp7" type="tdEfING_SP_v0" /><DO name="AlmLoEna7" type="tdEfING_AlmTripEna_v0" /><DO name="AlmLoTmp7" type="tdEfING_SP_v0" /><DO name="TripEna7" type="tdEfING_AlmTripEna_v0" /><DO name="TripTmp7" type="tdEfING_SP_v0" /><DO name="Ena8" type="tdEfING_RTDEna_v1" /><DO name="RTDTyp8" type="tdEfING_RTDType_v0" /><DO name="AlmHiEna8" type="tdEfING_AlmTripEna_v0" /><DO name="AlmHiTmp8" type="tdEfING_SP_v0" /><DO name="AlmLoEna8" type="tdEfING_AlmTripEna_v0" /><DO name="AlmLoTmp8" type="tdEfING_SP_v0" /><DO name="TripEna8" type="tdEfING_AlmTripEna_v0" /><DO name="TripTmp8" type="tdEfING_SP_v0" /><DO name="Ena9" type="tdEfING_RTDEna_v1" /><DO name="RTDTyp9" type="tdEfING_RTDType_v0" /><DO name="AlmHiEna9" type="tdEfING_AlmTripEna_v0" /><DO name="AlmHiTmp9" type="tdEfING_SP_v0" /><DO name="AlmLoEna9" type="tdEfING_AlmTripEna_v0" /><DO name="AlmLoTmp9" type="tdEfING_SP_v0" /><DO name="TripEna9" type="tdEfING_AlmTripEna_v0" /><DO name="TripTmp9" type="tdEfING_SP_v0" /><DO name="Ena10" type="tdEfING_RTDEna_v1" /><DO name="RTDTyp10" type="tdEfING_RTDType_v0" /><DO name="AlmHiEna10" type="tdEfING_AlmTripEna_v0" /><DO name="AlmHiTmp10" type="tdEfING_SP_v0" /><DO name="AlmLoEna10" type="tdEfING_AlmTripEna_v0" /><DO name="AlmLoTmp10" type="tdEfING_SP_v0" /><DO name="TripEna10" type="tdEfING_AlmTripEna_v0" /><DO name="TripTmp10" type="tdEfING_SP_v0" /><DO name="Ena11" type="tdEfING_RTDEna_v1" /><DO name="RTDTyp11" type="tdEfING_RTDType_v0" /><DO name="AlmHiEna11" type="tdEfING_AlmTripEna_v0" /><DO name="AlmHiTmp11" type="tdEfING_SP_v0" /><DO name="AlmLoEna11" type="tdEfING_AlmTripEna_v0" /><DO name="AlmLoTmp11" type="tdEfING_SP_v0" /><DO name="TripEna11" type="tdEfING_AlmTripEna_v0" /><DO name="TripTmp11" type="tdEfING_SP_v0" /><DO name="TypAn1" type="tdEfING_RTDAnTy_v0" /><DO name="ValAn1" type="tdEfING_RTDAnVal_v0" /><DO name="TypAn2" type="tdEfING_RTDAnTy_v0" /><DO name="ValAn2" type="tdEfING_RTDAnVal_v0" /><DO name="TypAn3" type="tdEfING_RTDAnTy_v0" /><DO name="ValAn3" type="tdEfING_RTDAnVal_v0" /><DO name="TypAn4" type="tdEfING_RTDAnTy_v0" /><DO name="ValAn4" type="tdEfING_RTDAnVal_v0" /><DO name="LoTARTD1" type="tdEfACTbas_v0" /><DO name="HiTARTD1" type="tdEfACTbas_v0" /><DO name="TripRTD1" type="tdEfACTbas_v0" /><DO name="FailRTD1" type="tdEfACTbas_v0" /><DO name="LoTARTD2" type="tdEfACTbas_v0" /><DO name="HiTARTD2" type="tdEfACTbas_v0" /><DO name="TripRTD2" type="tdEfACTbas_v0" /><DO name="FailRTD2" type="tdEfACTbas_v0" /><DO name="LoTARTD3" type="tdEfACTbas_v0" /><DO name="HiTARTD3" type="tdEfACTbas_v0" /><DO name="TripRTD3" type="tdEfACTbas_v0" /><DO name="FailRTD3" type="tdEfACTbas_v0" /><DO name="LoTARTD4" type="tdEfACTbas_v0" /><DO name="HiTARTD4" type="tdEfACTbas_v0" /><DO name="TripRTD4" type="tdEfACTbas_v0" /><DO name="FailRTD4" type="tdEfACTbas_v0" /><DO name="LoTARTD5" type="tdEfACTbas_v0" /><DO name="HiTARTD5" type="tdEfACTbas_v0" /><DO name="TripRTD5" type="tdEfACTbas_v0" /><DO name="FailRTD5" type="tdEfACTbas_v0" /><DO name="LoTARTD6" type="tdEfACTbas_v0" /><DO name="HiTARTD6" type="tdEfACTbas_v0" /><DO name="TripRTD6" type="tdEfACTbas_v0" /><DO name="FailRTD6" type="tdEfACTbas_v0" /><DO name="LoTARTD7" type="tdEfACTbas_v0" /><DO name="HiTARTD7" type="tdEfACTbas_v0" /><DO name="TripRTD7" type="tdEfACTbas_v0" /><DO name="FailRTD7" type="tdEfACTbas_v0" /><DO name="LoTARTD8" type="tdEfACTbas_v0" /><DO name="HiTARTD8" type="tdEfACTbas_v0" /><DO name="TripRTD8" type="tdEfACTbas_v0" /><DO name="FailRTD8" type="tdEfACTbas_v0" /><DO name="LoTARTD9" type="tdEfACTbas_v0" /><DO name="HiTARTD9" type="tdEfACTbas_v0" /><DO name="TripRTD9" type="tdEfACTbas_v0" /><DO name="FailRTD9" type="tdEfACTbas_v0" /><DO name="LoTARTD10" type="tdEfACTbas_v0" /><DO name="HiTARTD10" type="tdEfACTbas_v0" /><DO name="TripRTD10" type="tdEfACTbas_v0" /><DO name="FailRTD10" type="tdEfACTbas_v0" /><DO name="LoTARTD11" type="tdEfACTbas_v0" /><DO name="HiTARTD11" type="tdEfACTbas_v0" /><DO name="TripRTD11" type="tdEfACTbas_v0" /><DO name="FailRTD11" type="tdEfACTbas_v0" /><DO name="RTDEna" type="tdEfACTbas_v0" /><DO name="ConfAlm" type="tdEfACTbas_v0" /><DO name="DataFail" type="tdEfACTbas_v0" /><DO name="RTDRs" type="tdEfACTbas_v0" /><DO name="StatorAlm" type="tdEfACTbas_v0" /><DO name="BearAlm" type="tdEfACTbas_v0" /><DO name="EnvAlm" type="tdEfACTbas_v0" /><DO name="GenTmpAlm" type="tdEfACTbas_v0" /><DO name="StatorTrip" type="tdEfACTbas_v0" /><DO name="BearTrip" type="tdEfACTbas_v0" /><DO name="EnvTrip" type="tdEfACTbas_v0" /><DO name="GenTrip" type="tdEfACTbas_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfQVVR_v1" lnClass="QVVR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="DipEna" type="tdEfSPG_v0" /><DO name="DipStrVal" type="tdEfASG_v0" /><DO name="DipRep" type="tdEfASG_v0" /><DO name="LogInBlkDip" type="tdEfVSG_SG_v0" /><DO name="SwlEna" type="tdEfSPG_v0" /><DO name="SwlStrVal" type="tdEfASG_v0" /><DO name="SwlRep" type="tdEfASG_v0" /><DO name="LogInBlkSwl" type="tdEfVSG_SG_v0" /><DO name="EvTms" type="tdEfING_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="DipStEna" type="tdEfSPS_v0" /><DO name="SwlStEna" type="tdEfSPS_v0" /><DO name="DipStr" type="tdEfSPS_v0" /><DO name="DipStrA" type="tdEfSPS_v0" /><DO name="DipStrB" type="tdEfSPS_v0" /><DO name="DipStrC" type="tdEfSPS_v0" /><DO name="SwlStr" type="tdEfSPS_v0" /><DO name="SwlStrA" type="tdEfSPS_v0" /><DO name="SwlStrB" type="tdEfSPS_v0" /><DO name="SwlStrC" type="tdEfSPS_v0" /><DO name="VarStr" type="tdEfSPS_v0" /><DO name="EvtNum" type="tdEfMV_v0" /><DO name="VVaTm" type="tdEfMV_v0" /><DO name="VVa" type="tdEfMV_v0" /><DO name="DOrdDipBlk" type="tdEfSPCProt_v1" /><DO name="DOrdSwlBlk" type="tdEfSPCProt_v1" /><DO name="DOrdRstEvt" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfPTEF_v1" lnClass="PTEF" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Ena" type="tdEfSPG_v0" /><DO name="OpType" type="tdEfING_OpTypePTEF" /><DO name="GndStr" type="tdEfASG_v0" /><DO name="DirMod" type="tdEfEd1DirMod" /><DO name="SelI0" type="tdEfING_PTEFSelI0" /><DO name="OpTmms" type="tdEfING_v0" /><DO name="StrReTmms" type="tdEfING_v0" /><DO name="RstTmms" type="tdEfING_v0" /><DO name="StrNum" type="tdEfING_v0" /><DO name="LogInBlk" type="tdEfVSG_SG_v0" /><DO name="GenTrip" type="tdEfSPG_v0" /><DO name="TripPerm" type="tdEfING_v0" /><DO name="ReclPerm" type="tdEfING_PermReeng_v0" /><DO name="MaskEna" type="tdEfSPG_v0" /><DO name="StEna" type="tdEfSPS_v0" /><DO name="Str" type="tdEfACT_v0" /><DO name="Op" type="tdEfACT_v0" /><DO name="RstTm" type="tdEfACT_v0" /><DO name="StrExc" type="tdEfACT_v0" /><DO name="TmExc" type="tdEfACT_v0" /><DO name="OpCntRs" type="tdEfBCR_v0" /><DO name="OpCntF" type="tdEfBCR_v0" /><DO name="OpCntR" type="tdEfBCR_v0" /><DO name="DOrdBlk" type="tdEfSPCProt_v1" /></LNodeType><LNodeType id="tdEfMMTR_v0" lnClass="MMTR" iedType="Ingeteam_eF"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfLPL" /><DO name="SupWh" type="tdEfBCR_v0" /><DO name="SupVArh" type="tdEfBCR_v0" /><DO name="DmdWh" type="tdEfBCR_v0" /><DO name="DmdVArh" type="tdEfBCR_v0" /></LNodeType><LNodeType id="modEF_LLN0_v1" lnClass="LLN0" iedType="MD3_ctrl"><DO name="Mod" type="Mod" /><DO name="Beh" type="Beh" /><DO name="Health" type="Health" /><DO name="NamPlt" type="LLN0_LPL" /><DO name="Acron1" type="Acronym1_INS" /><DO name="Acron2" type="Acronym2_INS" /><DO name="EstLocTel" type="tdEfC_DPC_v0" /><DO name="BlkGoose" type="tdEfSPS_v0" /></LNodeType><LNodeType id="modEF_LPHD_v1" lnClass="LPHD" iedType="MD3_ctrl"><DO name="PhyNam" type="tdEfDPL_v0" /><DO name="PhyHealth" type="Health" /><DO name="Proxy" type="tdEfSPS_v0" /><DO name="Mod" type="Mod" /><DO name="Beh" type="Beh" /><DO name="Health" type="Health" /><DO name="NamPlt" type="tdEfLPL" /></LNodeType><LNodeType id="modEF_parGGIO_v2" lnClass="GGIO" iedType="modelo_EF_MD3"><DO name="Mod" type="Mod" /><DO name="Beh" type="Beh" /><DO name="Health" type="Health" /><DO name="NamPlt" type="tdEfLPL" /><DO name="ParBIn01" type="tdEfSPG_SP_v0" /><DO name="ParBIn02" type="tdEfSPG_SP_v0" /><DO name="ParBIn03" type="tdEfSPG_SP_v0" /><DO name="ParBIn04" type="tdEfSPG_SP_v0" /><DO name="ParBIn05" type="tdEfSPG_SP_v0" /><DO name="ParBIn06" type="tdEfSPG_SP_v0" /><DO name="ParBIn07" type="tdEfSPG_SP_v0" /><DO name="ParBIn08" type="tdEfSPG_SP_v0" /><DO name="ParBIn09" type="tdEfSPG_SP_v0" /><DO name="ParBIn10" type="tdEfSPG_SP_v0" /><DO name="ParBIn11" type="tdEfSPG_SP_v0" /><DO name="ParBIn12" type="tdEfSPG_SP_v0" /><DO name="ParBIn13" type="tdEfSPG_SP_v0" /><DO name="ParBIn14" type="tdEfSPG_SP_v0" /><DO name="ParBIn15" type="tdEfSPG_SP_v0" /><DO name="ParBIn16" type="tdEfSPG_SP_v0" /><DO name="ParIIn01" type="tdEfING_SP_v0" /><DO name="ParIIn02" type="tdEfING_SP_v0" /><DO name="ParIIn03" type="tdEfING_SP_v0" /><DO name="ParIIn04" type="tdEfING_SP_v0" /><DO name="ParIIn05" type="tdEfING_SP_v0" /><DO name="ParIIn06" type="tdEfING_SP_v0" /><DO name="ParIIn07" type="tdEfING_SP_v0" /><DO name="ParIIn08" type="tdEfING_SP_v0" /><DO name="ParIIn09" type="tdEfING_SP_v0" /><DO name="ParIIn10" type="tdEfING_SP_v0" /><DO name="ParIIn11" type="tdEfING_SP_v0" /><DO name="ParIIn12" type="tdEfING_SP_v0" /><DO name="ParIIn13" type="tdEfING_SP_v0" /><DO name="ParIIn14" type="tdEfING_SP_v0" /><DO name="ParIIn15" type="tdEfING_SP_v0" /><DO name="ParIIn16" type="tdEfING_SP_v0" /><DO name="ParFIn1" type="tdEfASG_SP_v0" /><DO name="ParFIn2" type="tdEfASG_SP_v0" /><DO name="ParFIn3" type="tdEfASG_SP_v0" /><DO name="ParFIn4" type="tdEfASG_SP_v0" /><DO name="ParFIn5" type="tdEfASG_SP_v0" /><DO name="ParFIn6" type="tdEfASG_SP_v0" /><DO name="ParFIn7" type="tdEfASG_SP_v0" /><DO name="ParFIn8" type="tdEfASG_SP_v0" /></LNodeType><LNodeType id="modEfAut_GGIO_br1" lnClass="GGIO" iedType="ELEKTRO_TD0"><DO name="Mod" type="Mod" /><DO name="Beh" type="Beh" /><DO name="Health" type="Health" /><DO name="NamPlt" type="tdEfLPL" /><DO name="Ind1" type="tdEfSPS_v0" /><DO name="Ind2" type="tdEfSPS_v0" /><DO name="Ind3" type="tdEfSPS_v0" /><DO name="Ind4" type="tdEfSPS_v0" /><DO name="Ind5" type="tdEfSPS_v0" /><DO name="Ind6" type="tdEfSPS_v0" /><DO name="Ind7" type="tdEfSPS_v0" /><DO name="Ind8" type="tdEfSPS_v0" /><DO name="Ind9" type="tdEfSPS_v0" /><DO name="Ind10" type="tdEfSPS_v0" /><DO name="Ind11" type="tdEfSPS_v0" /><DO name="Ind12" type="tdEfSPS_v0" /><DO name="Ind13" type="tdEfSPS_v0" /><DO name="Ind14" type="tdEfSPS_v0" /><DO name="Ind15" type="tdEfSPS_v0" /><DO name="Ind16" type="tdEfSPS_v0" /><DO name="Ind17" type="tdEfSPS_v0" /><DO name="Ind18" type="tdEfSPS_v0" /><DO name="Ind19" type="tdEfSPS_v0" /><DO name="Ind20" type="tdEfSPS_v0" /><DO name="Ind21" type="tdEfSPS_v0" /><DO name="Ind22" type="tdEfSPS_v0" /><DO name="Ind23" type="tdEfSPS_v0" /><DO name="Ind24" type="tdEfSPS_v0" /><DO name="Ind25" type="tdEfSPS_v0" /><DO name="Ind26" type="tdEfSPS_v0" /><DO name="Ind27" type="tdEfSPS_v0" /><DO name="Ind28" type="tdEfSPS_v0" /><DO name="Ind29" type="tdEfSPS_v0" /><DO name="Ind30" type="tdEfSPS_v0" /><DO name="Ind31" type="tdEfSPS_v0" /><DO name="Ind32" type="tdEfSPS_v0" /></LNodeType><LNodeType id="modEfAutM_GGIO_br1" lnClass="GGIO" iedType="ELEKTRO_TD0"><DO name="Mod" type="Mod" /><DO name="Beh" type="Beh" /><DO name="Health" type="Health" /><DO name="NamPlt" type="tdEfLPL" /><DO name="AnIn1" type="tdEfMVExt" /><DO name="AnIn2" type="tdEfMVExt" /><DO name="AnIn3" type="tdEfMVExt" /><DO name="AnIn4" type="tdEfMVExt" /><DO name="AnIn5" type="tdEfMVExt" /><DO name="AnIn6" type="tdEfMVExt" /><DO name="AnIn7" type="tdEfMVExt" /><DO name="AnIn8" type="tdEfMVExt" /><DO name="AnIn9" type="tdEfMVExt" /><DO name="AnIn10" type="tdEfMVExt" /><DO name="AnIn11" type="tdEfMVExt" /><DO name="AnIn12" type="tdEfMVExt" /></LNodeType><LNodeType id="modEF_XCBR_br1" lnClass="XCBR" iedType="ELEKTRO_TD0"><DO name="Mod" type="tdEfC_INC_Mod_v0" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfC_LPL_v0" /><DO name="Loc" type="tdEfC_SPS_v0" /><DO name="OpCnt" type="tdEfC_INS_v0" /><DO name="Pos" type="tdEfC_DPC_v0" /><DO name="BlkOpn" type="tdEfC_SPC_v0" /><DO name="BlkCls" type="tdEfC_SPC_v0" /><DO name="CBOpCap" type="tdEfC_INS_v0" /></LNodeType><LNodeType id="modEF_CSWI_v1" lnClass="CSWI" iedType="MD3_ctrl"><DO name="Mod" type="tdEfC_INC_Mod_v0" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfC_LPL_v0" /><DO name="Pos" type="tdEfC_DPC_v0" /><DO name="OpOpn" type="tdEfC_ACT_v0" /><DO name="OpCls" type="tdEfC_ACT_v0" /><DO name="BlkOp1" type="modEF_SPS_blk_v1" /><DO name="BlkOp2" type="modEF_SPS_blk_v1" /><DO name="BlkOp3" type="modEF_SPS_blk_v1" /><DO name="BlkOp4" type="modEF_SPS_blk_v1" /><DO name="BlkOp5" type="modEF_SPS_blk_v1" /><DO name="BlkOp6" type="modEF_SPS_blk_v1" /><DO name="BlkOp7" type="modEF_SPS_blk_v1" /><DO name="BlkOp8" type="modEF_SPS_blk_v1" /><DO name="BlkOp9" type="modEF_SPS_blk_v1" /><DO name="BlkOp10" type="modEF_SPS_blk_v1" /><DO name="BlkOp11" type="modEF_SPS_blk_v1" /><DO name="BlkOp12" type="modEF_SPS_blk_v1" /><DO name="BlkCl1" type="modEF_SPS_blk_v1" /><DO name="BlkCl2" type="modEF_SPS_blk_v1" /><DO name="BlkCl3" type="modEF_SPS_blk_v1" /><DO name="BlkCl4" type="modEF_SPS_blk_v1" /><DO name="BlkCl5" type="modEF_SPS_blk_v1" /><DO name="BlkCl6" type="modEF_SPS_blk_v1" /><DO name="BlkCl7" type="modEF_SPS_blk_v1" /><DO name="BlkCl8" type="modEF_SPS_blk_v1" /><DO name="BlkCl9" type="modEF_SPS_blk_v1" /><DO name="BlkCl10" type="modEF_SPS_blk_v1" /><DO name="BlkCl11" type="modEF_SPS_blk_v1" /><DO name="BlkCl12" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl1" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl2" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl3" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl4" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl5" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl6" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl7" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl8" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl9" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl10" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl11" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl12" type="modEF_SPS_blk_v1" /><DO name="EnaCls" type="tdEfC_SPS_v0" /><DO name="EnaOpn" type="tdEfC_SPS_v0" /></LNodeType><LNodeType id="modEF_CILO_br1" lnClass="CILO" iedType="ELEKTRO_TD0"><DO name="Mod" type="Ef_ctrl_INC_Mod" /><DO name="Beh" type="Beh" /><DO name="Health" type="Health" /><DO name="NamPlt" type="LLN0_LPL" /><DO name="EnaOpn" type="tdEfSPS_v0" /><DO name="EnaCls" type="tdEfSPS_v0" /></LNodeType><LNodeType id="modEF_XSWI_br1" lnClass="XSWI" iedType="ELEKTRO_TD0"><DO name="Mod" type="tdEfC_INC_Mod_v0" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfC_LPL_v0" /><DO name="Loc" type="tdEfC_SPS_v0" /><DO name="OpCnt" type="tdEfC_INS_v0" /><DO name="Pos" type="tdEfC_DPC_v0" /><DO name="BlkOpn" type="tdEfC_SPC_v0" /><DO name="BlkCls" type="tdEfC_SPC_v0" /><DO name="SwTyp" type="tdEfC_INS_v0" /><DO name="SwOpCap" type="tdEfC_INS_v0" /></LNodeType><LNodeType id="modEF_GAPC_v1" lnClass="GAPC" iedType="MD3_ctrl"><DO name="Mod" type="tdEfC_INC_Mod_v0" /><DO name="Beh" type="tdEfC_INS_Beh_v0" /><DO name="Health" type="tdEfC_INS_Health_v0" /><DO name="NamPlt" type="tdEfC_LPL_v0" /><DO name="SPCSO" type="tdEfC_SPC_v0" /><DO name="Str" type="tdEfC_ACD_v0" /><DO name="Op" type="tdEfC_ACT_v0" transient="true" /><DO name="Op1" type="tdEfC_ACT_v0" transient="true" /><DO name="Op2" type="tdEfC_ACT_v0" transient="true" /><DO name="EnaOpn" type="tdEfC_SPS_v0" /><DO name="EnaCls" type="tdEfC_SPS_v0" /><DO name="BlkOp1" type="modEF_SPS_blk_v1" /><DO name="BlkOp2" type="modEF_SPS_blk_v1" /><DO name="BlkOp3" type="modEF_SPS_blk_v1" /><DO name="BlkOp4" type="modEF_SPS_blk_v1" /><DO name="BlkOp5" type="modEF_SPS_blk_v1" /><DO name="BlkOp6" type="modEF_SPS_blk_v1" /><DO name="BlkCl1" type="modEF_SPS_blk_v1" /><DO name="BlkCl2" type="modEF_SPS_blk_v1" /><DO name="BlkCl3" type="modEF_SPS_blk_v1" /><DO name="BlkCl4" type="modEF_SPS_blk_v1" /><DO name="BlkCl5" type="modEF_SPS_blk_v1" /><DO name="BlkCl6" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl1" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl2" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl3" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl4" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl5" type="modEF_SPS_blk_v1" /><DO name="BlkOpCl6" type="modEF_SPS_blk_v1" /></LNodeType><LNodeType id="modEfAutD_GGIO_br1" lnClass="GGIO" iedType="TR_A_RL1_MD1_SOBR"><DO name="Mod" type="tdEfINC_Mod" /><DO name="Beh" type="tdEfINS_v0" /><DO name="Health" type="tdEfINS_v0" /><DO name="NamPlt" type="tdEfLLN0_LPL" /><DO name="DPSInd1" type="tdEfDPS_v0" /><DO name="DPSInd2" type="tdEfDPS_v0" /><DO name="DPSInd3" type="tdEfDPS_v0" /><DO name="DPSInd4" type="tdEfDPS_v0" /><DO name="DPSInd5" type="tdEfDPS_v0" /><DO name="DPSInd6" type="tdEfDPS_v0" /><DO name="DPSInd7" type="tdEfDPS_v0" /><DO name="DPSInd8" type="tdEfDPS_v0" /></LNodeType><DOType id="tdEfINC_Mod" cdc="INC" iedType="Ingeteam_eF"><DA name="stVal" bType="Enum" type="tdEfMod" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="ctlModel" bType="Enum" type="tdEfctlModel" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfC_INS_Beh_v0" cdc="INS" iedType="Ingeteam_eF"><DA name="stVal" bType="Enum" type="tdEfBeh" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfC_INS_Health_v0" cdc="_tdEfHealth" iedType="Ingeteam_eF"><DA name="stVal" bType="Enum" type="tdEfHealth" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfLLN0_LPL" cdc="LPL" iedType="Ingeteam_eF"><DA name="vendor" bType="VisString255" fc="DC" /><DA name="swRev" bType="VisString255" fc="DC" /><DA name="d" bType="VisString255" fc="DC" /><DA name="configRev" bType="VisString255" fc="DC" /><DA name="paramRev" bType="VisString255" fc="DC" /><DA name="ldNs" bType="VisString255" fc="EX" /></DOType><DOType id="tdEfSPCProt_v1" cdc="SPC" iedType="Ingeteam_eF"><DA name="origin" bType="Struct" type="tdEfOriginator" fc="ST" /><DA name="ctlNum" bType="INT8U" fc="ST" /><DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="d" bType="VisString255" fc="DC" /><DA name="Oper" bType="Struct" type="tdEfOper_spc_v1" fc="CO" /><DA name="pulseConfig" bType="Struct" type="tdEfPulseConfig" fc="CF" /><DA name="ctlModel" bType="Enum" type="tdEfctlModel" fc="CF" /><DA name="operTimeout" bType="INT32U" fc="CF" /><DA name="opOpnOr" bType="Enum" type="tdEfopOpnOr" fc="ST" dchg="true" /><DA name="opClsOr" bType="Enum" type="tdEfopClsOr" fc="ST" dchg="true" /></DOType><DOType id="tdEfINS_v0" cdc="INS" iedType="Ingeteam_eF"><DA name="d" bType="VisString255" fc="DC" /><DA name="stVal" bType="INT32" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /></DOType><DOType id="tdEfSPCExt_v1" cdc="SPC" iedType="Ingeteam_eF"><DA name="Oper" bType="Struct" type="tdEfSPCOperate_v1" fc="CO" /><DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="ctlModel" bType="Enum" type="tdEfctlModel" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /><DA name="opOpnOr" bType="Enum" type="tdEfopOpnOr" fc="ST" dchg="true" /><DA name="opClsOr" bType="Enum" type="tdEfopClsOr" fc="ST" dchg="true" /></DOType><DOType id="tdEfSPSExt_v0" cdc="SPS" iedType="Ingeteam_eF"><DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfSPS_v0" cdc="SPS" iedType="Ingeteam_eF"><DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfORG_v0" cdc="ORG" iedType="Ingeteam_eF"><DA name="setRef" bType="VisString255" fc="SP" /><DA name="intAddr" bType="VisString255" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfSPG_SP_v0" cdc="SPG" iedType="Ingeteam_eF"><DA name="setVal" bType="BOOLEAN" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfSPC_v1" cdc="SPC" iedType="Ingeteam_eF"><DA name="origin" bType="Struct" type="tdEfOriginator" fc="ST" /><DA name="ctlNum" bType="INT8U" fc="ST" /><DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="pulseConfig" bType="Struct" type="tdEfPulseConfig" fc="CF" /><DA name="ctlModel" bType="Enum" type="tdEfctlModel" fc="CF" /><DA name="sboTimeout" bType="INT32U" fc="CF" /><DA name="sboClass" bType="Enum" type="tdEfsboClass" fc="CF" /><DA name="operTimeout" bType="INT32U" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /><DA name="SBO" bType="VisString64" fc="CO" /><DA name="SBOw" bType="Struct" type="tdEfSBOW_spc_v1" fc="CO" /><DA name="Oper" bType="Struct" type="tdEfOper_spc_v1" fc="CO" /><DA name="Cancel" bType="Struct" type="tdEfCancel_spc" fc="CO" /><DA name="opOpnOr" bType="Enum" type="tdEfopOpnOr" fc="ST" dchg="true" /><DA name="opClsOr" bType="Enum" type="tdEfopClsOr" fc="ST" dchg="true" /></DOType><DOType id="tdEfING_Lang_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGLang_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_IrgType_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGIrgType_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfVSG_SP_v0" cdc="VSG" iedType="Ingeteam_eF"><DA name="setVal" bType="VisString255" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_SP_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="INT32" fc="SP" /><DA name="stepSize" bType="INT32" fc="CF" /><DA name="minVal" bType="INT32" fc="CF" /><DA name="maxVal" bType="INT32" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_LRmode_v2" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGLRmode_v2" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfMV_v0" cdc="MV" iedType="Ingeteam_eF"><DA name="d" bType="VisString255" fc="DC" /><DA name="instMag" bType="Struct" type="tdEfAnalogueValue" fc="MX" /><DA name="mag" bType="Struct" type="tdEfAnalogueValue" fc="MX" dchg="true" /><DA name="range" bType="Enum" type="tdEfrange" fc="MX" dchg="true" /><DA name="q" bType="Quality" fc="MX" qchg="true" /><DA name="t" bType="Timestamp" fc="MX" /><DA name="units" bType="Struct" type="tdEfUnit" fc="CF" /><DA name="db" bType="INT32U" fc="CF" /><DA name="rangeC" bType="Struct" type="tdEfRangeConfig" fc="CF" /><DA name="limDb" bType="INT32" fc="CF" dchg="true" /></DOType><DOType id="tdEfING_InRefMod_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGInRefMod_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfINGFButtType_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfFButtType_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfDPL_v0" cdc="DPL" iedType="Ingeteam_eF"><DA name="vendor" bType="VisString255" fc="DC" /><DA name="hwRev" bType="VisString255" fc="DC" /><DA name="swRev" bType="VisString255" fc="DC" /><DA name="serNum" bType="VisString255" fc="DC" /><DA name="model" bType="VisString255" fc="DC" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfLPL" cdc="LPL" iedType="Ingeteam_eF"><DA name="vendor" bType="VisString255" fc="DC" /><DA name="swRev" bType="VisString255" fc="DC" /><DA name="d" bType="VisString255" fc="DC" /><DA name="configRev" bType="VisString255" fc="DC" /><DA name="paramRev" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_PortITCP_v2" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGPortITCP_v2" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_VelTransITCP_DNP" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGVelTransITCP_DNP" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_ParityITCP_v1" cdc="_tdINGParityITCP_v1" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGParityITCP_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_StopITCP_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGStopITCP_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_RTSITCP_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGRTSITCP_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_InBitITCP_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGInBitITCP_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_NorITCP_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGNorITCP_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_CnBitITCP_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGCnBitITCP_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_VarITCP_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGVarITCP_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_MacAlg_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGMacAlg_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfENS_v0_Beh" cdc="ENS" iedType="Ingeteam_eF"><DA name="d" bType="VisString255" fc="DC" /><DA name="stVal" bType="Enum" type="tdEfBeh" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /></DOType><DOType id="tdEfENS_v0_Health" cdc="ENS" iedType="Ingeteam_eF"><DA name="d" bType="VisString255" fc="DC" /><DA name="stVal" bType="Enum" type="tdEfHealth" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /></DOType><DOType id="tdEfING_SrcSpvCSUS_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGSrcSpvCSUS_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfASG_SP_v0" cdc="ASG" iedType="Ingeteam_eF"><DA name="setMag" bType="Struct" type="tdEfAnalogueValue" fc="SP" /><DA name="stepSize" bType="Struct" type="tdEfAnalogueValue" fc="CF" /><DA name="minVal" bType="Struct" type="tdEfAnalogueValue" fc="CF" /><DA name="maxVal" bType="Struct" type="tdEfAnalogueValue" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEf_INGTypeRIO_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGTypeRIO_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_RegType_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGRegType_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_DIType_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGDIType_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_DOTy_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGDOTy_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_LETy_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGLETy_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfINGU_SP_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="INT32U" fc="SP" /><DA name="stepSize" bType="INT32U" fc="CF" /><DA name="minVal" bType="INT32U" fc="CF" /><DA name="maxVal" bType="INT32U" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_VelTransITCP" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGVelTransITCP" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_TipoCanITCP_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGTipoCanITCP_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_Occ_v1" cdc="_tdEfINGOcc_v1" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOcc_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_WkDay_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGWkDay_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_Mth_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGMth_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_GW_v0" cdc="_tdEfINGGW_v0" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGGW_v0" fc="SP" /><DA name="setVal" bType="Enum" type="tdEfINGGW_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfVSS_SP_v0" cdc="VSG" iedType="Ingeteam_eF"><DA name="stVal" bType="VisString255" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PTPIface_v0" cdc="ENG" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPTPIface_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PTPDelay_v0" cdc="ENG" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPTPDelay_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_P104ITCIType_v0" cdc="ENG" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGP104ITCIType_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_PortP101_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGPortP101_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_ChTypeModbus_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGChTypeModbus_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_103ITCPfT_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdING103ITCPfT_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_FaRepTy_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGFaRepTy_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfASG_v0" cdc="ASG" iedType="Ingeteam_eF"><DA name="setMag" bType="Struct" type="tdEfAnalogueValue" fc="SG" /><DA name="stepSize" bType="Struct" type="tdEfAnalogueValue" fc="CF" /><DA name="maxVal" bType="Struct" type="tdEfAnalogueValue" fc="CF" /><DA name="minVal" bType="Struct" type="tdEfAnalogueValue" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="INT32" fc="SG" /><DA name="stepSize" bType="INT32" fc="CF" /><DA name="minVal" bType="INT32" fc="CF" /><DA name="maxVal" bType="INT32" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfWYE_v1" cdc="WYE" iedType="Ingeteam_eF"><SDO name="phsA" type="tdEfCMV" /><SDO name="phsB" type="tdEfCMV" /><SDO name="phsC" type="tdEfCMV" /><SDO name="neut" type="tdEfCMV" /><SDO name="net" type="tdEfCMV" /><SDO name="sneut" type="tdEfCMV" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfCMV" cdc="CMV" iedType="Ingeteam_eF"><DA name="d" bType="VisString255" fc="DC" /><DA name="instCVal" bType="Struct" type="tdEfVector" fc="MX" /><DA name="cVal" bType="Struct" type="tdEfVector" fc="MX" dchg="true" /><DA name="range" bType="Enum" type="tdEfrange" fc="MX" dchg="true" /><DA name="q" bType="Quality" fc="MX" qchg="true" /><DA name="t" bType="Timestamp" fc="MX" /><DA name="units" bType="Struct" type="tdEfUnit" fc="CF" /><DA name="db" bType="INT32U" fc="CF" /><DA name="rangeC" bType="Struct" type="tdEfRangeConfig" fc="CF" /><DA name="dbAng" bType="INT32U" fc="CF" /><DA name="rangeAng" bType="Enum" type="tdEfrange" fc="MX" dchg="true" /><DA name="rangeAngC" bType="Struct" type="tdEfRangeConfig" fc="CF" /><DA name="limDb" bType="INT32" fc="CF" dchg="true" /></DOType><DOType id="tdEfHWYE_v0" cdc="HWYE" iedType="Ingeteam_eF"><SDO name="phsAHar" type="tdEfCMV_Har" count="26" /><SDO name="phsBHar" type="tdEfCMV_Har" count="26" /><SDO name="phsCHar" type="tdEfCMV_Har" count="26" /><DA name="numHar" bType="INT16U" fc="CF" /><DA name="numCyc" bType="INT16U" fc="CF" /><DA name="evalTm" bType="INT16U" fc="CF" /><DA name="frequency" bType="FLOAT32" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfCMV_Har" cdc="CMV" iedType="Ingeteam_eF"><DA name="d" bType="VisString255" fc="DC" /><DA name="instCVal" bType="Struct" type="tdEfVector" fc="MX" /><DA name="cVal" bType="Struct" type="tdEfVector" fc="MX" dchg="true" /><DA name="range" bType="Enum" type="tdEfrange" fc="MX" dchg="true" /><DA name="q" bType="Quality" fc="MX" qchg="true" /><DA name="t" bType="Timestamp" fc="MX" /><DA name="units" bType="Struct" type="tdEfUnit" fc="CF" /><DA name="db" bType="INT32U" fc="CF" /><DA name="rangeC" bType="Struct" type="tdEfRangeConfig" fc="CF" /></DOType><DOType id="tdEfSPG_v0" cdc="SPG" iedType="Ingeteam_eF"><DA name="setVal" bType="BOOLEAN" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfVSG_SG_v0" cdc="VSG" iedType="Ingeteam_eF"><DA name="setVal" bType="VisString255" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfACT_v0" cdc="ACT" iedType="Ingeteam_eF"><DA name="general" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="sneut" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfSEQ" cdc="SEQ" iedType="Ingeteam_eF"><SDO name="c1" type="tdEfCMV" /><SDO name="c2" type="tdEfCMV" /><SDO name="c3" type="tdEfCMV" /><DA name="seqT" bType="Enum" type="tdEfseqT" fc="MX" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfDPS_v0" cdc="DPS" iedType="Ingeteam_eF"><DA name="stVal" bType="Dbpos" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfMV_LGOS_v0" cdc="MV" iedType="Ingeteam_eF"><DA name="mag" bType="Struct" type="tdEfAnalogueValue" fc="MX" dchg="true" /><DA name="q" bType="Quality" fc="MX" qchg="true" /><DA name="t" bType="Timestamp" fc="MX" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_DevGoose_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGDevGoose_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_IprvMod_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGIprvMod_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_RptEna_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGRptEna_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_LogEna_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGLogEna_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfSPGExt_SP_v0" cdc="SPG" iedType="Ingeteam_eF"><DA name="setVal" bType="BOOLEAN" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PhsOrd_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPhsOrd_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfSAV" cdc="SAV" iedType="Ingeteam_eF"><DA name="instMag" bType="INT32" fc="MX" /><DA name="q" bType="Quality" fc="MX" qchg="true" /><DA name="t" bType="Timestamp" fc="MX" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_HzRtg_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGHzRtg_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_VTyp" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGVTyp_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_VPh" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGVPh_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfACD_v1" cdc="ACD" iedType="Ingeteam_eF"><DA name="general" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="dirGeneral" bType="Enum" type="tdEfdir" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /><DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="sneut" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsAB" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsBC" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsCA" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phANBCN" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phBNCAN" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phCNABN" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="neutral" bType="BOOLEAN" fc="ST" dchg="true" /></DOType><DOType id="tdEfCURVE_v1" cdc="CURVE" iedType="Ingeteam_eF"><DA name="setCharact" bType="Enum" type="tdEfsetCharact_v1" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfEd1DirMod" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfDirMod" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypePTOC" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypePTOC_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_FFailBeh" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGFFailBeh_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_RstTyp" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGRstTyp_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_MesTyp" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGMesTyp_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PermReeng_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPermReeng_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypePIOC" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypePIOC_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfACTbas_v0" cdc="ACT" iedType="Ingeteam_eF"><DA name="general" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfCURVEV_v1" cdc="CURVE" iedType="Ingeteam_eF"><DA name="setCharactV" bType="Enum" type="tdEfsetCharact_v1" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypePTOV" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypePTOV_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypeGPTOV" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypeGPTOV_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PolQty" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPolQty_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_GPolQty_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGGPolQty_v1" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfACTneut_v1" cdc="ACT" iedType="Ingeteam_eF"><DA name="general" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_GDirTyp" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGGDirTyp_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PolTyp" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPolTyp_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfSPGExt_v0" cdc="SPG" iedType="Ingeteam_eF"><DA name="setVal" bType="BOOLEAN" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_stTyp_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfstTyp" fc="SG" /><DA name="minVal" bType="INT32" fc="CF" /><DA name="maxVal" bType="INT32" fc="CF" /><DA name="stepSize" bType="INT32U" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypePFRC_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfOpTypePFRC_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypeOPPTOC" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypeOPPTOC_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PHAREna" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPHAREna_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_Restr" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGRestr_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypePTUC" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypePTUC_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfINGExt_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="INT32" fc="SG" /><DA name="stepSize" bType="INT32" fc="CF" /><DA name="minVal" bType="INT32" fc="CF" /><DA name="maxVal" bType="INT32" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfCSD" cdc="CSD" iedType="Ingeteam_eF"><DA name="xUnit" bType="Struct" type="tdEfUnit" fc="DC" /><DA name="xD" bType="VisString255" fc="DC" /><DA name="yUnit" bType="Struct" type="tdEfUnit" fc="DC" /><DA name="yD" bType="VisString255" fc="DC" /><DA name="numPts" bType="INT16U" fc="DC" /><DA name="crvPts" bType="Struct" type="tdEfPoint" fc="DC" count="2" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PVOCtmpEna" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPVOCtmpEna_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PTOCUn" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPTOCUn_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PVOCinstEna" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPVOCinstEna_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_TrNum_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGTrNum_v1" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypePLEC_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypePLEC_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypePSOF_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypePSOF_v1" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_TimInTyp" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGTimInTyp_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypePOPD_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypePOPD_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_InitTypeRBRF" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGInitTypeRBRF_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypePREA" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypePREA_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_WinSel" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGWinSel_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_WndP" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGWndP_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfBasicINS" cdc="INS" iedType="Ingeteam_eF"><DA name="stVal" bType="INT32" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfEd1CBOpCap" cdc="ENS" iedType="Ingeteam_eF"><DA name="stVal" bType="Enum" type="tdEfCBOpCap" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfDPCProt_v1" cdc="DPC" iedType="Ingeteam_eF"><DA name="origin" bType="Struct" type="tdEfOriginator" fc="ST" /><DA name="ctlNum" bType="INT8U" fc="ST" /><DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /><DA name="Oper" bType="Struct" type="tdEfOper_spc_v1" fc="CO" /><DA name="pulseConfig" bType="Struct" type="tdEfPulseConfig" fc="CF" /><DA name="ctlModel" bType="Enum" type="tdEfctlModel" fc="CF" /><DA name="operTimeout" bType="INT32U" fc="CF" /><DA name="opOpnOr" bType="Enum" type="tdEfopOpnOr" fc="ST" dchg="true" /><DA name="opClsOr" bType="Enum" type="tdEfopClsOr" fc="ST" dchg="true" /><DA name="stVal" bType="Dbpos" fc="ST" dchg="true" /></DOType><DOType id="tdEfING_BrConf_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGBrConf_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_Br1Typ" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGBr1Typ_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfWYEExt" cdc="WYE" iedType="Ingeteam_eF"><SDO name="phsA" type="tdEfCMV" /><SDO name="phsB" type="tdEfCMV" /><SDO name="phsC" type="tdEfCMV" /><SDO name="neut" type="tdEfCMV" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfINS_XCBR_v0" cdc="BCR" iedType="Ingeteam_eF"><DA name="phsA" bType="INT32" fc="ST" dchg="true" /><DA name="phsB" bType="INT32" fc="ST" dchg="true" /><DA name="phsC" bType="INT32" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_SynTyp_SP" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGSynTyp_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfMVExt" cdc="MV" iedType="Ingeteam_eF"><DA name="mag" bType="Struct" type="tdEfAnalogueValue" fc="MX" dchg="true" /><DA name="q" bType="Quality" fc="MX" qchg="true" /><DA name="t" bType="Timestamp" fc="MX" /><DA name="units" bType="Struct" type="tdEfUnidades" fc="CF" /><DA name="db" bType="INT32U" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_LineType" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGLineType_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_SiASel" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGSiASel_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_SyWReEna_v3" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGSyWReEna_v3" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_ClCond_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGClCond_v1" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_SelV0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGSelV0_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypeRPLD" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypeRPLD_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypeRBRF" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypeRBRF_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfACTstVal_v0" cdc="ACT" iedType="Ingeteam_eF"><DA name="general" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_SchTyp" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGSchTyp_v0" fc="SG" /><DA name="minVal" bType="INT32" fc="CF" /><DA name="maxVal" bType="INT32" fc="CF" /><DA name="stepSize" bType="INT32U" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEf_INGZPermReeng_v2" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGZPermReeng_v2" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEf_AutoRecSt_v1" cdc="ENS" iedType="Ingeteam_eF"><DA name="stVal" bType="Enum" type="tdEfAutoRecSt_v1" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_RecTyp" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGRecTyp_v1" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfBCR_v0" cdc="BCR" iedType="Ingeteam_eF"><DA name="d" bType="VisString255" fc="DC" /><DA name="actVal" bType="INT32" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="units" bType="Struct" type="tdEfUnit" fc="CF" /><DA name="pulsQty" bType="FLOAT32" fc="CF" /></DOType><DOType id="tdEfING_SynTyp" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGSynTyp_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PhsInomTCIN_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPhsInomTCIN_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_SgndInomTCIN_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGSgndInomTCIN_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_SP_SelV0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGSelV0_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PhSel_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPhSel_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_An7Sel_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGAn7Sel_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_BrPol" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGBrPol_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_NuSaCy_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGNuSaCy_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfACTComp" cdc="ACT" iedType="Ingeteam_eF"><DA name="general" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsAB" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsBC" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsCA" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_KIType" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGKIType_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfLow_CSG_v0" cdc="CSG" iedType="Ingeteam_eF"><DA name="xUnit" bType="Struct" type="tdEfUnit" fc="SP" /><DA name="xD" bType="VisString255" fc="SP" /><DA name="yUnit" bType="Struct" type="tdEfUnit" fc="SP" /><DA name="yD" bType="VisString255" fc="SP" /><DA name="numPts" bType="INT16U" fc="SP" /><DA name="crvPts" bType="Struct" type="tdEfPoint" fc="SP" count="2" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfMedium_CSG_v0" cdc="CSG" iedType="Ingeteam_eF"><DA name="xUnit" bType="Struct" type="tdEfUnit" fc="SP" /><DA name="xD" bType="VisString255" fc="SP" /><DA name="yUnit" bType="Struct" type="tdEfUnit" fc="SP" /><DA name="yD" bType="VisString255" fc="SP" /><DA name="numPts" bType="INT16U" fc="SP" /><DA name="crvPts" bType="Struct" type="tdEfPoint" fc="SP" count="30" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfHigh_CSG_v0" cdc="CSG" iedType="Ingeteam_eF"><DA name="xUnit" bType="Struct" type="tdEfUnit" fc="SP" /><DA name="xD" bType="VisString255" fc="SP" /><DA name="yUnit" bType="Struct" type="tdEfUnit" fc="SP" /><DA name="yD" bType="VisString255" fc="SP" /><DA name="numPts" bType="INT16U" fc="SP" /><DA name="crvPts" bType="Struct" type="tdEfPoint" fc="SP" count="32" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfACTsneut_v1" cdc="ACT" iedType="Ingeteam_eF"><DA name="general" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfDEL" cdc="DEL" iedType="Ingeteam_eF"><SDO name="phsAB" type="tdEfCMV" /><SDO name="phsBC" type="tdEfCMV" /><SDO name="phsCA" type="tdEfCMV" /><SDO name="net" type="tdEfCMV" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfWYE_H" cdc="WYE" iedType="Ingeteam_eF"><SDO name="phsA" type="tdEfCMV_H" /><SDO name="phsB" type="tdEfCMV_H" /><SDO name="phsC" type="tdEfCMV_H" /><SDO name="net" type="tdEfCMV_H" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfCMV_H" cdc="CMV" iedType="Ingeteam_eF"><DA name="d" bType="VisString255" fc="DC" /><DA name="q" bType="Quality" fc="MX" qchg="true" /><DA name="t" bType="Timestamp" fc="MX" /><DA name="units" bType="Struct" type="tdEfUnit" fc="CF" /><DA name="db" bType="INT32U" fc="CF" /><DA name="mag" bType="Struct" type="tdEfAnalogueValue" fc="MX" /><DA name="rangeC" bType="Struct" type="tdEfRangeConfig" fc="CF" /><DA name="range" bType="Enum" type="tdEfrange" fc="MX" dchg="true" /></DOType><DOType id="tdEfWYE_H_net" cdc="WYE" iedType="Ingeteam_eF"><SDO name="net" type="tdEfCMV_H" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_PortITCP_v4" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGPortITCP_v4" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdING_VelTransITCP_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdINGVelTransITCP_v1" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_RTDEna_v1" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGRTDEna_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_RTDType_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGRTDType_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_AlmTripEna_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGAlmTripEna_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_RTDAnTy_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGRTDAnTy_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_RTDAnVal_v0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGRTDAnVal_v0" fc="SP" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_OpTypePTEF" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGOpTypePTEF_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfING_PTEFSelI0" cdc="ING" iedType="Ingeteam_eF"><DA name="setVal" bType="Enum" type="tdEfINGPTEFSelI0_v0" fc="SG" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="Mod" cdc="INC"><DA name="stVal" bType="Enum" type="Mod" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="Beh" cdc="INS"><DA name="stVal" bType="Enum" type="Beh" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="Health" cdc="INS"><DA name="stVal" bType="Enum" type="Health" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="LLN0_LPL" cdc="LPL"><DA name="vendor" bType="VisString255" fc="DC" /><DA name="swRev" bType="VisString255" fc="DC" /><DA name="d" bType="VisString255" fc="DC" /><DA name="configRev" bType="VisString255" fc="DC" /><DA name="paramRev" bType="VisString255" fc="DC" /><DA name="ldNs" bType="VisString255" fc="EX" /></DOType><DOType id="Acronym1_INS" cdc="INS" iedType="Ingeteam_eF"><DA name="stVal" bType="Enum" type="tdEfAcronimos1" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="Acronym2_INS" cdc="INS" iedType="Ingeteam_eF"><DA name="stVal" bType="Enum" type="tdEfAcronimos2" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfC_DPC_v0" cdc="DPC" iedType="Ingeteam_eF"><DA name="SBO" bType="VisString64" fc="CO" /><DA name="SBOw" bType="Struct" type="tdEfC_SBOw_dpc_v0" fc="CO" /><DA name="Oper" bType="Struct" type="tdEfC_Oper_dpc_v0" fc="CO" /><DA name="Cancel" bType="Struct" type="tdEfC_Cancel_dpc_v0" fc="CO" /><DA name="d" bType="VisString255" fc="DC" /><DA name="origin" bType="Struct" type="tdEfC_Originator_v0" fc="ST" /><DA name="ctlNum" bType="INT8U" fc="ST" /><DA name="stVal" bType="Dbpos" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="opOpnOr" bType="Enum" type="tdEfopOpnOr" fc="ST" /><DA name="opClsOr" bType="Enum" type="tdEfopClsOr" fc="ST" /><DA name="ctlModel" bType="Enum" type="tdEfctlModel" fc="CF" /><DA name="sboTimeout" bType="INT32U" fc="CF" /><DA name="sboClass" bType="Enum" type="tdEfsboClass" fc="CF" /><DA name="pulseConfig" bType="Struct" type="tdEfC_PulseConfig_v1" fc="CF" /><DA name="operTimeout" bType="INT32U" fc="CF" /></DOType><DOType id="tdEfC_INC_Mod_v0" cdc="INC" iedType="Ingeteam_eF"><DA name="ctlModel" bType="Enum" type="tdEfctlModel" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /><DA name="stVal" bType="Enum" type="tdEfMod" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /></DOType><DOType id="tdEfC_LPL_v0" cdc="LPL" iedType="Ingeteam_eF"><DA name="vendor" bType="VisString255" fc="DC" /><DA name="swRev" bType="VisString255" fc="DC" /><DA name="d" bType="VisString255" fc="DC" /><DA name="configRev" bType="VisString255" fc="DC" /><DA name="paramRev" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfC_SPS_v0" cdc="SPS" iedType="Ingeteam_eF"><DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfC_INS_v0" cdc="INS" iedType="Ingeteam_eF"><DA name="stVal" bType="INT32" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="tdEfC_SPC_v0" cdc="SPC" iedType="Ingeteam_eF"><DA name="SBO" bType="VisString64" fc="CO" /><DA name="SBOw" bType="Struct" type="tdEfC_SBOw_spc_v0" fc="CO" /><DA name="Oper" bType="Struct" type="tdEfC_Oper_spc_v0" fc="CO" /><DA name="Cancel" bType="Struct" type="tdEfC_Cancel_spc_v0" fc="CO" /><DA name="d" bType="VisString255" fc="DC" /><DA name="origin" bType="Struct" type="tdEfC_Originator_v0" fc="ST" /><DA name="ctlNum" bType="INT8U" fc="ST" /><DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="opOpnOr" bType="Enum" type="tdEfopOpnOr" fc="ST" /><DA name="opClsOr" bType="Enum" type="tdEfopClsOr" fc="ST" /><DA name="ctlModel" bType="Enum" type="tdEfctlModel" fc="CF" /><DA name="sboTimeout" bType="INT32U" fc="CF" /><DA name="sboClass" bType="Enum" type="tdEfsboClass" fc="CF" /><DA name="pulseConfig" bType="Struct" type="tdEfC_PulseConfig_v0" fc="CF" /><DA name="operTimeout" bType="INT32U" fc="CF" /></DOType><DOType id="tdEfC_ACT_v0" cdc="ACT" iedType="Ingeteam_eF"><DA name="general" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /><DA name="origin" bType="Struct" type="tdEfC_Originator_v0" fc="ST" /></DOType><DOType id="modEF_SPS_blk_v1" cdc="SPS" iedType="MD3_ctrl"><DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DOType id="Ef_ctrl_INC_Mod" cdc="INC" iedType="MD3_ctrl"><DA name="SBO" bType="VisString64" fc="CO" /><DA name="origin" bType="Struct" type="Ef_ctrl_Originator" fc="ST" /><DA name="ctlNum" bType="INT8U" fc="ST" /><DA name="stVal" bType="INT32" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="subEna" bType="BOOLEAN" fc="SV" /><DA name="subVal" bType="INT32" fc="SV" /><DA name="subQ" bType="Quality" fc="SV" /><DA name="subID" bType="VisString64" fc="SV" /><DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" /><DA name="sboTimeout" bType="INT32U" fc="CF" /><DA name="sboClass" bType="Enum" type="sboClass" fc="CF" /><DA name="minVal" bType="INT32" fc="CF" /><DA name="maxVal" bType="INT32" fc="CF" /><DA name="stepSize" bType="INT32U" fc="CF" /><DA name="d" bType="VisString255" fc="DC" /><DA name="dU" bType="Unicode255" fc="DC" /><DA name="cdcNs" bType="VisString255" fc="EX" /><DA name="cdcName" bType="VisString255" fc="EX" /><DA name="dataNs" bType="VisString255" fc="EX" /><DA name="SBOw" bType="Struct" type="Ef_ctrl_SBOw_inc_Mod" fc="CO" /><DA name="Oper" bType="Struct" type="Ef_ctrl_Oper_inc_Mod" fc="CO" /><DA name="Cancel" bType="Struct" type="Ef_ctrl_Cancel_inc_Mod" fc="CO" /></DOType><DOType id="tdEfC_ACD_v0" cdc="ACD" iedType="Ingeteam_eF"><DA name="general" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="dirGeneral" bType="Enum" type="dir" fc="ST" dchg="true" /><DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="dirPhsA" bType="Enum" type="dir" fc="ST" dchg="true" /><DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="dirPhsB" bType="Enum" type="dir" fc="ST" dchg="true" /><DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="dirPhsC" bType="Enum" type="dir" fc="ST" dchg="true" /><DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="dirNeut" bType="Enum" type="dir" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="d" bType="VisString255" fc="DC" /></DOType><DAType id="tdEfOriginator" iedType="Ingeteam_eF"><BDA name="orCat" bType="Enum" type="tdEforCategory" /><BDA name="orIdent" bType="Octet64" /></DAType><DAType id="tdEfOper_spc_v1" iedType="Ingeteam_eF"><BDA name="ctlVal" bType="BOOLEAN" /><BDA name="origin" bType="Struct" type="tdEfOriginator" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /><BDA name="Check" bType="Check" /></DAType><DAType id="tdEfPulseConfig" iedType="Ingeteam_eF"><BDA name="cmdQual" bType="Enum" type="tdEfcmdQual" /><BDA name="onDur" bType="INT32U" /><BDA name="offDur" bType="INT32U" /><BDA name="numPls" bType="INT32U" /></DAType><DAType id="tdEfSPCOperate_v1" iedType="Ingeteam_eF"><BDA name="ctlVal" bType="BOOLEAN" /><BDA name="origin" bType="Struct" type="tdEfOriginator" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /><BDA name="Check" bType="Check" /></DAType><DAType id="tdEfSBOW_spc_v1" iedType="Ingeteam_eF"><BDA name="ctlVal" bType="BOOLEAN" /><BDA name="origin" bType="Struct" type="tdEfOriginator" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /><BDA name="Check" bType="Check" /></DAType><DAType id="tdEfCancel_spc" iedType="Ingeteam_eF"><BDA name="ctlVal" bType="BOOLEAN" /><BDA name="origin" bType="Struct" type="tdEfOriginator" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /></DAType><DAType id="tdEfAnalogueValue" iedType="Ingeteam_eF"><BDA name="f" bType="FLOAT32" /></DAType><DAType id="tdEfUnit" iedType="Ingeteam_eF"><BDA name="SIUnit" bType="Enum" type="tdEfSIUnit" /><BDA name="multiplier" bType="Enum" type="tdEfmultiplier" /></DAType><DAType id="tdEfRangeConfig" iedType="Ingeteam_eF"><BDA name="hhLim" bType="Struct" type="tdEfAnalogueValue" /><BDA name="hLim" bType="Struct" type="tdEfAnalogueValue" /><BDA name="lLim" bType="Struct" type="tdEfAnalogueValue" /><BDA name="llLim" bType="Struct" type="tdEfAnalogueValue" /><BDA name="min" bType="Struct" type="tdEfAnalogueValue" /><BDA name="max" bType="Struct" type="tdEfAnalogueValue" /></DAType><DAType id="tdEfVector" iedType="Ingeteam_eF"><BDA name="mag" bType="Struct" type="tdEfAnalogueValue" /><BDA name="ang" bType="Struct" type="tdEfAnalogueValue" /></DAType><DAType id="tdEfPoint" iedType="Ingeteam_eF"><BDA name="xVal" bType="FLOAT32" /><BDA name="yVal" bType="FLOAT32" /></DAType><DAType id="tdEfUnidades" iedType="Ingeteam_eF"><BDA name="SIUnit" bType="Enum" type="tdEfSIUnit" /><BDA name="multiplier" bType="Enum" type="tdEfmultiplier" /></DAType><DAType id="tdEfC_SBOw_dpc_v0" iedType="Ingeteam_eF"><BDA name="ctlVal" bType="BOOLEAN" /><BDA name="origin" bType="Struct" type="tdEfC_Originator_v0" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /><BDA name="Check" bType="Check" /></DAType><DAType id="tdEfC_Originator_v0" iedType="Ingeteam_eF"><BDA name="orCat" bType="Enum" type="tdEforCategory" /><BDA name="orIdent" bType="Octet64" /></DAType><DAType id="tdEfC_Oper_dpc_v0" iedType="Ingeteam_eF"><BDA name="ctlVal" bType="BOOLEAN" /><BDA name="origin" bType="Struct" type="tdEfC_Originator_v0" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /><BDA name="Check" bType="Check" /></DAType><DAType id="tdEfC_Cancel_dpc_v0" iedType="Ingeteam_eF"><BDA name="ctlVal" bType="BOOLEAN" /><BDA name="origin" bType="Struct" type="tdEfC_Originator_v0" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /></DAType><DAType id="tdEfC_PulseConfig_v1" iedType="Ingeteam_eF"><BDA name="cmdQual" bType="Enum" type="tdEfcmdQual" /><BDA name="onDur" bType="INT32U" /><BDA name="offDur" bType="INT32U" /><BDA name="numPls" bType="INT32U" /></DAType><DAType id="tdEfC_SBOw_spc_v0" iedType="Ingeteam_eF"><BDA name="ctlVal" bType="BOOLEAN" /><BDA name="origin" bType="Struct" type="tdEfC_Originator_v0" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /><BDA name="Check" bType="Check" /></DAType><DAType id="tdEfC_Oper_spc_v0" iedType="Ingeteam_eF"><BDA name="ctlVal" bType="BOOLEAN" /><BDA name="origin" bType="Struct" type="tdEfC_Originator_v0" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /><BDA name="Check" bType="Check" /></DAType><DAType id="tdEfC_Cancel_spc_v0" iedType="Ingeteam_eF"><BDA name="ctlVal" bType="BOOLEAN" /><BDA name="origin" bType="Struct" type="tdEfC_Originator_v0" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /></DAType><DAType id="tdEfC_PulseConfig_v0" iedType="Ingeteam_eF"><BDA name="cmdQual" bType="Enum" type="tdEfcmdQual" /><BDA name="onDur" bType="INT32U" /><BDA name="offDur" bType="INT32U" /><BDA name="numPls" bType="INT32U" /></DAType><DAType id="Ef_ctrl_SBOw_inc_Mod" iedType="MD3_ctrl"><BDA name="ctlVal" bType="Enum" type="Mod" /><BDA name="operTm" bType="Timestamp" /><BDA name="origin" bType="Struct" type="Ef_ctrl_Originator" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /><BDA name="Check" bType="Check" /></DAType><DAType id="Ef_ctrl_Originator" iedType="MD3_ctrl"><BDA name="orCat" bType="Enum" type="orCategory" /><BDA name="orIdent" bType="Octet64" /></DAType><DAType id="Ef_ctrl_Oper_inc_Mod" iedType="MD3_ctrl"><BDA name="ctlVal" bType="Enum" type="Mod" /><BDA name="operTm" bType="Timestamp" /><BDA name="origin" bType="Struct" type="Ef_ctrl_Originator" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /><BDA name="Check" bType="Check" /></DAType><DAType id="Ef_ctrl_Cancel_inc_Mod" iedType="MD3_ctrl"><BDA name="ctlVal" bType="Enum" type="Mod" /><BDA name="operTm" bType="Timestamp" /><BDA name="origin" bType="Struct" type="Ef_ctrl_Originator" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /></DAType><EnumType id="Beh"><EnumVal ord="1">on</EnumVal><EnumVal ord="2">blocked</EnumVal><EnumVal ord="3">test</EnumVal><EnumVal ord="4">test/blocked</EnumVal><EnumVal ord="5">off</EnumVal></EnumType><EnumType id="Health"><EnumVal ord="1">Ok</EnumVal><EnumVal ord="2">Warning</EnumVal><EnumVal ord="3">Alarm</EnumVal></EnumType><EnumType id="Mod"><EnumVal ord="1">on</EnumVal><EnumVal ord="2">blocked</EnumVal><EnumVal ord="3">test</EnumVal><EnumVal ord="4">test/blocked</EnumVal><EnumVal ord="5">off</EnumVal></EnumType><EnumType id="ctlModel"><EnumVal ord="0">status-only</EnumVal><EnumVal ord="1">direct-with-normal-security</EnumVal><EnumVal ord="2">sbo-with-normal-security</EnumVal><EnumVal ord="3">direct-with-enhanced-security</EnumVal><EnumVal ord="4">sbo-with-enhanced-security</EnumVal></EnumType><EnumType id="dir"><EnumVal ord="0">unknown</EnumVal><EnumVal ord="1">forward</EnumVal><EnumVal ord="2">backward</EnumVal><EnumVal ord="3">both</EnumVal></EnumType><EnumType id="orCategory"><EnumVal ord="0">not-supported</EnumVal><EnumVal ord="1">bay-control</EnumVal><EnumVal ord="2">station-control</EnumVal><EnumVal ord="3">remote-control</EnumVal><EnumVal ord="4">automatic-bay</EnumVal><EnumVal ord="5">automatic-station</EnumVal><EnumVal ord="6">automatic-remote</EnumVal><EnumVal ord="7">maintenance</EnumVal><EnumVal ord="8">process</EnumVal></EnumType><EnumType id="sboClass"><EnumVal ord="0">operate-once</EnumVal><EnumVal ord="1">operate-many</EnumVal></EnumType><EnumType id="tdEfAcronimos1"><EnumVal ord="1">OFF</EnumVal><EnumVal ord="2">ON</EnumVal><EnumVal ord="3">INTERM</EnumVal><EnumVal ord="4">DESCON</EnumVal><EnumVal ord="5">LOCAL</EnumVal><EnumVal ord="6">TELEMAN</EnumVal><EnumVal ord="7">ABIERTO</EnumVal><EnumVal ord="8">CERRADO</EnumVal><EnumVal ord="9">NORMAL</EnumVal><EnumVal ord="10">ALARMA</EnumVal><EnumVal ord="11">REPOSO</EnumVal><EnumVal ord="12">ENCURSO</EnumVal><EnumVal ord="13">EXITO</EnumVal><EnumVal ord="14">DDEF</EnumVal><EnumVal ord="15">DESCON</EnumVal><EnumVal ord="16">ADELANTE</EnumVal><EnumVal ord="17">ATRAS</EnumVal><EnumVal ord="18">AMBOS</EnumVal></EnumType><EnumType id="tdEfAcronimos2"><EnumVal ord="1">OFF</EnumVal><EnumVal ord="2">ON</EnumVal><EnumVal ord="3">INTERM</EnumVal><EnumVal ord="4">BAD</EnumVal><EnumVal ord="5">LOCAL</EnumVal><EnumVal ord="6">TELECON</EnumVal><EnumVal ord="7">OPEN</EnumVal><EnumVal ord="8">CLOSED</EnumVal><EnumVal ord="9">NORMAL</EnumVal><EnumVal ord="10">ALARM</EnumVal><EnumVal ord="11">READY</EnumVal><EnumVal ord="12">INPROGRESS</EnumVal><EnumVal ord="13">SUCESSFULL</EnumVal><EnumVal ord="14">UNSUCESSFULL</EnumVal><EnumVal ord="15">UNKNOWN</EnumVal><EnumVal ord="16">FORWARD</EnumVal><EnumVal ord="17">BACKWARD</EnumVal><EnumVal ord="18">BOTH</EnumVal></EnumType><EnumType id="tdEfAutoRecSt_v1"><EnumVal ord="1">Ready</EnumVal><EnumVal ord="2">InProgress</EnumVal><EnumVal ord="3">Successful</EnumVal><EnumVal ord="4">Unsuccessful</EnumVal></EnumType><EnumType id="tdEfBeh"><EnumVal ord="1">on</EnumVal><EnumVal ord="2">blocked</EnumVal><EnumVal ord="3">test</EnumVal><EnumVal ord="4">test/blocked</EnumVal><EnumVal ord="5">off</EnumVal></EnumType><EnumType id="tdEfCBOpCap"><EnumVal ord="1">None</EnumVal><EnumVal ord="2">Open</EnumVal><EnumVal ord="3">Close-Open</EnumVal><EnumVal ord="4">Open-Close-Open</EnumVal><EnumVal ord="5">Close-Open-Close-Open</EnumVal></EnumType><EnumType id="tdEfDirMod"><EnumVal ord="1">NonDirectional</EnumVal><EnumVal ord="2">Forward</EnumVal><EnumVal ord="3">Reverse</EnumVal></EnumType><EnumType id="tdEfFButtType_v0"><EnumVal ord="0">Functional</EnumVal><EnumVal ord="1">52 and Functional</EnumVal><EnumVal ord="2">With confirmation</EnumVal></EnumType><EnumType id="tdEfHealth"><EnumVal ord="1">Ok</EnumVal><EnumVal ord="2">Warning</EnumVal><EnumVal ord="3">Alarm</EnumVal></EnumType><EnumType id="tdEfINGAlmTripEna_v0"><EnumVal ord="0">Off</EnumVal><EnumVal ord="1">Only event</EnumVal><EnumVal ord="2">Non Locking</EnumVal><EnumVal ord="3">Latching</EnumVal></EnumType><EnumType id="tdEfINGAn7Sel_v1"><EnumVal ord="0">Ipol</EnumVal><EnumVal ord="1">In2</EnumVal></EnumType><EnumType id="tdEfINGBr1Typ_v0"><EnumVal ord="1">1 or 2 DI.General Status</EnumVal><EnumVal ord="2">3 or 6 DI.Per Pole</EnumVal></EnumType><EnumType id="tdEfINGBrConf_v0"><EnumVal ord="1">Single</EnumVal><EnumVal ord="2">Breaker and a Half</EnumVal></EnumType><EnumType id="tdEfINGBrPol_v0"><EnumVal ord="0">Incoming</EnumVal><EnumVal ord="1">Outgoing</EnumVal></EnumType><EnumType id="tdEfINGClCond_v1"><EnumVal ord="0">Without permission</EnumVal><EnumVal ord="1">Not A and Yes B</EnumVal><EnumVal ord="2">Yes A and Not B</EnumVal><EnumVal ord="3">Not A and Not B</EnumVal><EnumVal ord="4">Not A or Not B</EnumVal><EnumVal ord="5">A xor B</EnumVal><EnumVal ord="6">Not A</EnumVal><EnumVal ord="7">Not B</EnumVal></EnumType><EnumType id="tdEfINGDIType_v0"><EnumVal ord="0">NO</EnumVal><EnumVal ord="1">NC</EnumVal></EnumType><EnumType id="tdEfINGDOTy_v1"><EnumVal ord="0">Unlatched</EnumVal><EnumVal ord="1">Latched</EnumVal><EnumVal ord="2">Trip 52 sealed</EnumVal><EnumVal ord="3">Close 52 sealed</EnumVal></EnumType><EnumType id="tdEfINGDevGoose_v1"><EnumVal ord="0">Eth1</EnumVal><EnumVal ord="1">Eth2</EnumVal><EnumVal ord="2">Both (Eth1)</EnumVal><EnumVal ord="3">Both (Eth2)</EnumVal></EnumType><EnumType id="tdEfINGFFailBeh_v0"><EnumVal ord="0">Idle</EnumVal><EnumVal ord="1">Non Directional</EnumVal><EnumVal ord="2">Block</EnumVal><EnumVal ord="3">Enable</EnumVal></EnumType><EnumType id="tdEfINGFaRepTy_v0"><EnumVal ord="0">Secondary</EnumVal><EnumVal ord="1">Primary</EnumVal></EnumType><EnumType id="tdEfINGGDirTyp_v0"><EnumVal ord="0">Angular criteria</EnumVal><EnumVal ord="1">Icos phi</EnumVal><EnumVal ord="2">Isin phi</EnumVal><EnumVal ord="3">Wattmetric</EnumVal></EnumType><EnumType id="tdEfINGGPolQty_v1"><EnumVal ord="0">S0</EnumVal><EnumVal ord="1">S2</EnumVal><EnumVal ord="2">S2 and S0</EnumVal><EnumVal ord="3">S2 or S0</EnumVal><EnumVal ord="4">S2 - S0</EnumVal><EnumVal ord="5">S0 - S2</EnumVal></EnumType><EnumType id="tdEfINGGW_v0"><EnumVal ord="0">Default</EnumVal><EnumVal ord="1">Gateway 1</EnumVal><EnumVal ord="2">Gateway 2</EnumVal></EnumType><EnumType id="tdEfINGHzRtg_v1"><EnumVal ord="0">50 Hz</EnumVal><EnumVal ord="1">60 Hz</EnumVal></EnumType><EnumType id="tdEfINGInRefMod_v0"><EnumVal ord="0">Mode 0</EnumVal><EnumVal ord="1">Mode 1</EnumVal></EnumType><EnumType id="tdEfINGInitTypeRBRF_v0"><EnumVal ord="1">External Trips</EnumVal><EnumVal ord="2">Internal Trips</EnumVal><EnumVal ord="3">Both Trips</EnumVal></EnumType><EnumType id="tdEfINGIprvMod_v0"><EnumVal ord="0">Permissive</EnumVal><EnumVal ord="1">Restrictive</EnumVal></EnumType><EnumType id="tdEfINGIrgType_v1"><EnumVal ord="0">UTC-without year</EnumVal><EnumVal ord="1">UTC-with year</EnumVal><EnumVal ord="2">LOCAL-without year</EnumVal><EnumVal ord="3">LOCAL-with year</EnumVal></EnumType><EnumType id="tdEfINGKIType_v0"><EnumVal ord="0">KI2</EnumVal><EnumVal ord="1">KI</EnumVal><EnumVal ord="2">KI2t</EnumVal></EnumType><EnumType id="tdEfINGLETy_v1"><EnumVal ord="0">Unlatched</EnumVal><EnumVal ord="1">Latched</EnumVal></EnumType><EnumType id="tdEfINGLRmode_v2"><EnumVal ord="0">Not treated</EnumVal><EnumVal ord="1">Iberdrola</EnumVal><EnumVal ord="2">Exclusive</EnumVal><EnumVal ord="3">No HMI</EnumVal><EnumVal ord="4">Exclusive BR</EnumVal></EnumType><EnumType id="tdEfINGLang_v0"><EnumVal ord="0">Spanish</EnumVal><EnumVal ord="1">English</EnumVal></EnumType><EnumType id="tdEfINGLineType_v0"><EnumVal ord="0">Single</EnumVal></EnumType><EnumType id="tdEfINGLogEna_v0"><EnumVal ord="0">Read only</EnumVal><EnumVal ord="1">Read/write</EnumVal></EnumType><EnumType id="tdEfINGMesTyp_v0"><EnumVal ord="0">Phasor</EnumVal><EnumVal ord="1">RMS</EnumVal></EnumType><EnumType id="tdEfINGMth_v0"><EnumVal ord="1">January</EnumVal><EnumVal ord="2">February</EnumVal><EnumVal ord="3">March</EnumVal><EnumVal ord="4">April</EnumVal><EnumVal ord="5">May</EnumVal><EnumVal ord="6">June</EnumVal><EnumVal ord="7">July</EnumVal><EnumVal ord="8">August</EnumVal><EnumVal ord="9">September</EnumVal><EnumVal ord="10">October</EnumVal><EnumVal ord="11">November</EnumVal><EnumVal ord="12">December</EnumVal></EnumType><EnumType id="tdEfINGNuSaCy_v1"><EnumVal ord="0">16 samples</EnumVal><EnumVal ord="1">24 samples</EnumVal><EnumVal ord="2">36 samples</EnumVal><EnumVal ord="3">48 samples</EnumVal><EnumVal ord="4">72 samples</EnumVal><EnumVal ord="5">144 samples</EnumVal></EnumType><EnumType id="tdEfINGOcc_v1"><EnumVal ord="0">Last Of Month</EnumVal><EnumVal ord="1">First Of Month</EnumVal><EnumVal ord="2">Day Of Month</EnumVal><EnumVal ord="3">Second Of Month</EnumVal><EnumVal ord="4">Third Of Month</EnumVal><EnumVal ord="5">Fourth Of Month</EnumVal></EnumType><EnumType id="tdEfINGOpTypeGPTOV_v0"><EnumVal ord="11">Neutral</EnumVal><EnumVal ord="12">Neutral-V0</EnumVal></EnumType><EnumType id="tdEfINGOpTypeOPPTOC_v0"><EnumVal ord="1">Always</EnumVal><EnumVal ord="2">Yes with 52</EnumVal></EnumType><EnumType id="tdEfINGOpTypePIOC_v0"><EnumVal ord="1">Trip</EnumVal><EnumVal ord="2">Start</EnumVal></EnumType><EnumType id="tdEfINGOpTypePLEC_v0"><EnumVal ord="1">Always</EnumVal><EnumVal ord="2">Closed Poles</EnumVal></EnumType><EnumType id="tdEfINGOpTypePOPD_v1"><EnumVal ord="1">V and I</EnumVal><EnumVal ord="2">I and 52</EnumVal><EnumVal ord="3">V and I and 52</EnumVal><EnumVal ord="4">(V and I) or 52</EnumVal><EnumVal ord="5">Only 52</EnumVal></EnumType><EnumType id="tdEfINGOpTypePREA_v0"><EnumVal ord="0">Transformer</EnumVal><EnumVal ord="1">Autotransformer</EnumVal><EnumVal ord="2">Shunt Reactor</EnumVal></EnumType><EnumType id="tdEfINGOpTypePSOF_v1"><EnumVal ord="1">Programmable</EnumVal><EnumVal ord="2">V and I</EnumVal></EnumType><EnumType id="tdEfINGOpTypePTEF_v0"><EnumVal ord="1">Time</EnumVal><EnumVal ord="2">Start and time</EnumVal></EnumType><EnumType id="tdEfINGOpTypePTOC_v0"><EnumVal ord="1">Trip</EnumVal><EnumVal ord="2">Start</EnumVal><EnumVal ord="3">Block by IOC1</EnumVal><EnumVal ord="4">Block by IOC1,2</EnumVal><EnumVal ord="5">Block by IOC1,2,3</EnumVal></EnumType><EnumType id="tdEfINGOpTypePTOV_v0"><EnumVal ord="6">Vphase-ground FUND</EnumVal><EnumVal ord="7">Vphase-phase FUND</EnumVal><EnumVal ord="8">Vphase-ground RMS</EnumVal><EnumVal ord="9">Vphase-phase RMS</EnumVal><EnumVal ord="10">Standard</EnumVal></EnumType><EnumType id="tdEfINGOpTypePTUC_v0"><EnumVal ord="1">All (A,B,C)</EnumVal><EnumVal ord="2">Any (A,B,C)</EnumVal></EnumType><EnumType id="tdEfINGOpTypeRBRF_v0"><EnumVal ord="0">Three-pole</EnumVal><EnumVal ord="1">Single-pole</EnumVal></EnumType><EnumType id="tdEfINGOpTypeRPLD_v0"><EnumVal ord="1">M1:Signaling</EnumVal><EnumVal ord="2">M1:Signal and Trip</EnumVal><EnumVal ord="3">M2:Signaling</EnumVal><EnumVal ord="4">M2:Signal and Trip</EnumVal></EnumType><EnumType id="tdEfINGP104ITCIType_v0"><EnumVal ord="0">DO</EnumVal><EnumVal ord="1">SBO</EnumVal></EnumType><EnumType id="tdEfINGPHAREna_v0"><EnumVal ord="0">NO</EnumVal><EnumVal ord="1">YES</EnumVal><EnumVal ord="2">Only in Close</EnumVal></EnumType><EnumType id="tdEfINGPTEFSelI0_v0"><EnumVal ord="0">Calculated</EnumVal><EnumVal ord="1">Measured In</EnumVal><EnumVal ord="2">Measured Ins</EnumVal></EnumType><EnumType id="tdEfINGPTOCUn_v0"><EnumVal ord="0">Idle</EnumVal><EnumVal ord="1">Unit 1</EnumVal><EnumVal ord="2">Unit 2</EnumVal><EnumVal ord="3">Unit 3</EnumVal></EnumType><EnumType id="tdEfINGPTPDelay_v0"><EnumVal ord="0">P2P</EnumVal><EnumVal ord="1">E2E</EnumVal></EnumType><EnumType id="tdEfINGPTPIface_v0"><EnumVal ord="1">Eth1</EnumVal><EnumVal ord="2">Eth2</EnumVal></EnumType><EnumType id="tdEfINGPVOCinstEna_v0"><EnumVal ord="0">NO</EnumVal><EnumVal ord="1">Settings Change</EnumVal></EnumType><EnumType id="tdEfINGPVOCtmpEna_v0"><EnumVal ord="0">NO</EnumVal><EnumVal ord="1">Acceleration</EnumVal><EnumVal ord="2">Settings Change</EnumVal></EnumType><EnumType id="tdEfINGPermReeng_v0"><EnumVal ord="0">NO</EnumVal><EnumVal ord="1">Reclose 1</EnumVal><EnumVal ord="2">Reclose 2</EnumVal><EnumVal ord="3">Reclose 1-2</EnumVal><EnumVal ord="4">Reclose 3</EnumVal><EnumVal ord="5">Reclose 1-3</EnumVal><EnumVal ord="6">Reclose 2-3</EnumVal><EnumVal ord="7">Reclose 1-2-3</EnumVal><EnumVal ord="8">Reclose 4</EnumVal><EnumVal ord="9">Reclose 1-4</EnumVal><EnumVal ord="10">Reclose 2-4</EnumVal><EnumVal ord="11">Reclose 1-2-4</EnumVal><EnumVal ord="12">Reclose 3-4</EnumVal><EnumVal ord="13">Reclose 1-3-4</EnumVal><EnumVal ord="14">Reclose 2-3-4</EnumVal><EnumVal ord="15">Reclose 1-2-3-4</EnumVal></EnumType><EnumType id="tdEfINGPhSel_v0"><EnumVal ord="1">Single</EnumVal><EnumVal ord="2">Breaker and a Half</EnumVal></EnumType><EnumType id="tdEfINGPhsInomTCIN_v1"><EnumVal ord="1">1 A</EnumVal><EnumVal ord="2">5 A</EnumVal></EnumType><EnumType id="tdEfINGPhsOrd_v0"><EnumVal ord="0">ABC</EnumVal><EnumVal ord="1">ACB</EnumVal></EnumType><EnumType id="tdEfINGPolQty_v0"><EnumVal ord="0">Quadrature</EnumVal><EnumVal ord="1">Quad. 2 out of 3</EnumVal><EnumVal ord="2">Positive sequence</EnumVal><EnumVal ord="3">S2 and S1 sequence</EnumVal></EnumType><EnumType id="tdEfINGPolTyp_v0"><EnumVal ord="0">Voltage</EnumVal><EnumVal ord="1">IPOL</EnumVal><EnumVal ord="2">IPOL - Voltage</EnumVal><EnumVal ord="3">IPOL or Voltage</EnumVal><EnumVal ord="4">IPOL and Voltage</EnumVal></EnumType><EnumType id="tdEfINGRTDAnTy_v0"><EnumVal ord="0">0..1 mA</EnumVal><EnumVal ord="1">0..20 mA</EnumVal><EnumVal ord="2">4..20 mA</EnumVal><EnumVal ord="3">0..10 V</EnumVal></EnumType><EnumType id="tdEfINGRTDAnVal_v0"><EnumVal ord="0">Not assigned</EnumVal><EnumVal ord="1">Phase A I max.</EnumVal><EnumVal ord="2">Phase B I max.</EnumVal><EnumVal ord="3">Phase C I max.</EnumVal><EnumVal ord="4">VA</EnumVal><EnumVal ord="5">VB</EnumVal><EnumVal ord="6">VC</EnumVal><EnumVal ord="7">V avg.</EnumVal><EnumVal ord="8">VAB</EnumVal><EnumVal ord="9">VBC</EnumVal><EnumVal ord="10">VCA</EnumVal><EnumVal ord="11">UC avg.</EnumVal><EnumVal ord="12">IN</EnumVal><EnumVal ord="13">IA</EnumVal><EnumVal ord="14">IB</EnumVal><EnumVal ord="15">IC</EnumVal><EnumVal ord="16">I avg.</EnumVal><EnumVal ord="17">P(Active Pow.)</EnumVal><EnumVal ord="18">Q(Reactive Pow.)</EnumVal><EnumVal ord="19">S(Apparent Pow.)</EnumVal><EnumVal ord="20">Cos A</EnumVal><EnumVal ord="21">Cos B</EnumVal><EnumVal ord="22">Cos C</EnumVal><EnumVal ord="23">Cos media</EnumVal></EnumType><EnumType id="tdEfINGRTDEna_v0"><EnumVal ord="0">Out of service</EnumVal><EnumVal ord="1">Generic</EnumVal></EnumType><EnumType id="tdEfINGRTDType_v0"><EnumVal ord="0">NO</EnumVal><EnumVal ord="1">PT100</EnumVal><EnumVal ord="2">Ni100</EnumVal><EnumVal ord="3">Ni120</EnumVal><EnumVal ord="4">Cu10</EnumVal></EnumType><EnumType id="tdEfINGRecTyp_v1"><EnumVal ord="0">1 Pole</EnumVal><EnumVal ord="1">3 Pole</EnumVal><EnumVal ord="2">1P/3P</EnumVal><EnumVal ord="3">Dependent</EnumVal><EnumVal ord="4">Configurable</EnumVal></EnumType><EnumType id="tdEfINGRegType_v0"><EnumVal ord="0">Standard</EnumVal><EnumVal ord="1">Extended</EnumVal></EnumType><EnumType id="tdEfINGRestr_v0"><EnumVal ord="0">NO</EnumVal><EnumVal ord="1">Phase</EnumVal><EnumVal ord="2">General</EnumVal></EnumType><EnumType id="tdEfINGRptEna_v0"><EnumVal ord="0">All</EnumVal><EnumVal ord="1">Yes</EnumVal><EnumVal ord="2">No</EnumVal></EnumType><EnumType id="tdEfINGRstTyp_v0"><EnumVal ord="0">Instantaneous</EnumVal><EnumVal ord="1">Timed</EnumVal></EnumType><EnumType id="tdEfINGSchTyp_v0"><EnumVal ord="0">Step Trip</EnumVal><EnumVal ord="1">Overreaching POTT</EnumVal><EnumVal ord="2">Underreaching PUTT</EnumVal><EnumVal ord="3">Direct.comp. block.</EnumVal><EnumVal ord="4">Direct.comp. unbl.</EnumVal></EnumType><EnumType id="tdEfINGSelV0_v0"><EnumVal ord="0">Calculated</EnumVal><EnumVal ord="1">Measured</EnumVal></EnumType><EnumType id="tdEfINGSgndInomTCIN_v1"><EnumVal ord="1">0.025 A</EnumVal><EnumVal ord="2">1 A</EnumVal></EnumType><EnumType id="tdEfINGSiASel_v0"><EnumVal ord="0">A/AB</EnumVal><EnumVal ord="1">B/BC</EnumVal><EnumVal ord="2">C/CA</EnumVal></EnumType><EnumType id="tdEfINGSrcSpvCSUS_v1"><EnumVal ord="0">PS1</EnumVal><EnumVal ord="1">PS2</EnumVal><EnumVal ord="2">PS1 or PS2</EnumVal><EnumVal ord="3">PS1 and PS2</EnumVal></EnumType><EnumType id="tdEfINGSyWReEna_v3"><EnumVal ord="0">None</EnumVal><EnumVal ord="1">No compensation</EnumVal><EnumVal ord="2">Zero compensation</EnumVal><EnumVal ord="3">With compensation</EnumVal><EnumVal ord="4">Always</EnumVal></EnumType><EnumType id="tdEfINGSynTyp_v0"><EnumVal ord="0">Internal</EnumVal><EnumVal ord="1">External</EnumVal></EnumType><EnumType id="tdEfINGTimInTyp_v0"><EnumVal ord="0">Standard</EnumVal><EnumVal ord="1">Programmable</EnumVal></EnumType><EnumType id="tdEfINGTrNum_v1"><EnumVal ord="0">0 Trip</EnumVal><EnumVal ord="1">1 Trip</EnumVal><EnumVal ord="2">2 Trips</EnumVal><EnumVal ord="3">3 Trips</EnumVal></EnumType><EnumType id="tdEfINGTypeRIO_v1"><EnumVal ord="0">Not Configured</EnumVal><EnumVal ord="1">RIO 12 4</EnumVal><EnumVal ord="2">RIO 8 2</EnumVal></EnumType><EnumType id="tdEfINGVPh_v0"><EnumVal ord="0">None</EnumVal><EnumVal ord="1">VA</EnumVal><EnumVal ord="2">VB</EnumVal><EnumVal ord="3">VA-VB</EnumVal><EnumVal ord="4">VC</EnumVal><EnumVal ord="5">VA-VC</EnumVal><EnumVal ord="6">VB-VC</EnumVal><EnumVal ord="7">VA-VB-VC</EnumVal><EnumVal ord="9">AB</EnumVal><EnumVal ord="10">BC</EnumVal><EnumVal ord="11">AB-BC</EnumVal><EnumVal ord="12">CA</EnumVal><EnumVal ord="13">AB-CA</EnumVal><EnumVal ord="14">BC-CA</EnumVal><EnumVal ord="15">AB-BC-CA</EnumVal></EnumType><EnumType id="tdEfINGVTyp_v0"><EnumVal ord="0">Line voltage</EnumVal><EnumVal ord="1">Ph-phase voltage</EnumVal></EnumType><EnumType id="tdEfINGWinSel_v0"><EnumVal ord="0">Winding 1</EnumVal><EnumVal ord="1">Winding 2</EnumVal><EnumVal ord="2">Autotransformer</EnumVal></EnumType><EnumType id="tdEfINGWkDay_v0"><EnumVal ord="0">Monday</EnumVal><EnumVal ord="1">Tuesday</EnumVal><EnumVal ord="2">Wednesday</EnumVal><EnumVal ord="3">Thursday</EnumVal><EnumVal ord="4">Friday</EnumVal><EnumVal ord="5">Saturday</EnumVal><EnumVal ord="6">Sunday</EnumVal></EnumType><EnumType id="tdEfINGWndP_v0"><EnumVal ord="0">Incoming</EnumVal><EnumVal ord="1">Outgoing</EnumVal></EnumType><EnumType id="tdEfINGZPermReeng_v2"><EnumVal ord="0">NO</EnumVal><EnumVal ord="1">Reclose 1</EnumVal><EnumVal ord="2">Reclose 2</EnumVal><EnumVal ord="3">Reclose 1-2</EnumVal><EnumVal ord="4">Reclose 3</EnumVal><EnumVal ord="5">Reclose 1-3</EnumVal><EnumVal ord="6">Reclose 2-3</EnumVal><EnumVal ord="7">Reclose 1-2-3</EnumVal><EnumVal ord="8">Reclose 4</EnumVal><EnumVal ord="9">Reclose 1-4</EnumVal><EnumVal ord="10">Reclose 2-4</EnumVal><EnumVal ord="11">Reclose 1-2-4</EnumVal><EnumVal ord="12">Reclose 3-4</EnumVal><EnumVal ord="13">Reclose 1-3-4</EnumVal><EnumVal ord="14">Reclose 2-3-4</EnumVal><EnumVal ord="15">Reclose 1-2-3-4</EnumVal></EnumType><EnumType id="tdEfMod"><EnumVal ord="1">on</EnumVal><EnumVal ord="2">blocked</EnumVal><EnumVal ord="3">test</EnumVal><EnumVal ord="4">test/blocked</EnumVal><EnumVal ord="5">off</EnumVal></EnumType><EnumType id="tdEfOpTypePFRC_v0"><EnumVal ord="0">Negative</EnumVal><EnumVal ord="1">Positive</EnumVal><EnumVal ord="2">Neg. and Posit.</EnumVal></EnumType><EnumType id="tdEfSIUnit"><EnumVal ord="1"></EnumVal><EnumVal ord="2">m</EnumVal><EnumVal ord="3">kg</EnumVal><EnumVal ord="4">s</EnumVal><EnumVal ord="5">A</EnumVal><EnumVal ord="6">K</EnumVal><EnumVal ord="7">mol</EnumVal><EnumVal ord="8">cd</EnumVal><EnumVal ord="9">deg</EnumVal><EnumVal ord="10">rad</EnumVal><EnumVal ord="11">sr</EnumVal><EnumVal ord="21">Gy</EnumVal><EnumVal ord="22">Bq</EnumVal><EnumVal ord="23">°C</EnumVal><EnumVal ord="24">Sv</EnumVal><EnumVal ord="25">F</EnumVal><EnumVal ord="26">C</EnumVal><EnumVal ord="27">S</EnumVal><EnumVal ord="28">H</EnumVal><EnumVal ord="29">V</EnumVal><EnumVal ord="30">ohm</EnumVal><EnumVal ord="31">J</EnumVal><EnumVal ord="32">N</EnumVal><EnumVal ord="33">Hz</EnumVal><EnumVal ord="34">lx</EnumVal><EnumVal ord="35">Lm</EnumVal><EnumVal ord="36">Wb</EnumVal><EnumVal ord="37">T</EnumVal><EnumVal ord="38">W</EnumVal><EnumVal ord="39">Pa</EnumVal><EnumVal ord="41">m²</EnumVal><EnumVal ord="42">m³</EnumVal><EnumVal ord="43">m/s</EnumVal><EnumVal ord="44">m/s²</EnumVal><EnumVal ord="45">m³/s</EnumVal><EnumVal ord="46">m/m³</EnumVal><EnumVal ord="47">M</EnumVal><EnumVal ord="48">kg/m³</EnumVal><EnumVal ord="49">m²/s</EnumVal><EnumVal ord="50">W/m K</EnumVal><EnumVal ord="51">J/K</EnumVal><EnumVal ord="52">ppm</EnumVal><EnumVal ord="53">1/s</EnumVal><EnumVal ord="54">rad/s</EnumVal><EnumVal ord="61">VA</EnumVal><EnumVal ord="62">Watts</EnumVal><EnumVal ord="63">VAr</EnumVal><EnumVal ord="64">phi</EnumVal><EnumVal ord="65">cos(phi)</EnumVal><EnumVal ord="66">Vs</EnumVal><EnumVal ord="67">V²</EnumVal><EnumVal ord="68">As</EnumVal><EnumVal ord="69">A²</EnumVal><EnumVal ord="70">A²t</EnumVal><EnumVal ord="71">VAh</EnumVal><EnumVal ord="72">Wh</EnumVal><EnumVal ord="73">VArh</EnumVal><EnumVal ord="74">V/Hz</EnumVal><EnumVal ord="75">Hz/s</EnumVal><EnumVal ord="76">char</EnumVal><EnumVal ord="77">char/s</EnumVal><EnumVal ord="78">kgm²</EnumVal><EnumVal ord="79">dB</EnumVal><EnumVal ord="80">J/Wh</EnumVal><EnumVal ord="81">W/s</EnumVal><EnumVal ord="82">l/s</EnumVal><EnumVal ord="83">dBm</EnumVal></EnumType><EnumType id="tdEfcmdQual"><EnumVal ord="0">pulse</EnumVal><EnumVal ord="1">persistent</EnumVal></EnumType><EnumType id="tdEfctlModel"><EnumVal ord="0">status-only</EnumVal><EnumVal ord="1">direct-with-normal-security</EnumVal><EnumVal ord="2">sbo-with-normal-security</EnumVal><EnumVal ord="3">direct-with-enhanced-security</EnumVal><EnumVal ord="4">sbo-with-enhanced-security</EnumVal></EnumType><EnumType id="tdEfdir"><EnumVal ord="0">unknown</EnumVal><EnumVal ord="1">forward</EnumVal><EnumVal ord="2">backward</EnumVal><EnumVal ord="3">both</EnumVal></EnumType><EnumType id="tdEfmultiplier"><EnumVal ord="-24">y</EnumVal><EnumVal ord="-21">z</EnumVal><EnumVal ord="-18">a</EnumVal><EnumVal ord="-15">f</EnumVal><EnumVal ord="-12">p</EnumVal><EnumVal ord="-9">n</EnumVal><EnumVal ord="-6">µ</EnumVal><EnumVal ord="-3">m</EnumVal><EnumVal ord="-2">c</EnumVal><EnumVal ord="-1">d</EnumVal><EnumVal ord="0"></EnumVal><EnumVal ord="1">da</EnumVal><EnumVal ord="2">h</EnumVal><EnumVal ord="3">k</EnumVal><EnumVal ord="6">M</EnumVal><EnumVal ord="9">G</EnumVal><EnumVal ord="12">T</EnumVal><EnumVal ord="15">P</EnumVal><EnumVal ord="18">E</EnumVal><EnumVal ord="21">Z</EnumVal><EnumVal ord="24">Y</EnumVal></EnumType><EnumType id="tdEfopClsOr"><EnumVal ord="0">standby</EnumVal><EnumVal ord="1">inprogres</EnumVal><EnumVal ord="2">Successful</EnumVal><EnumVal ord="3">Unsuccessful</EnumVal></EnumType><EnumType id="tdEfopOpnOr"><EnumVal ord="0">standby</EnumVal><EnumVal ord="1">inprogres</EnumVal><EnumVal ord="2">Successful</EnumVal><EnumVal ord="3">Unsuccessful</EnumVal></EnumType><EnumType id="tdEforCategory"><EnumVal ord="0">not-supported</EnumVal><EnumVal ord="1">bay-control</EnumVal><EnumVal ord="2">station-control</EnumVal><EnumVal ord="3">remote-control</EnumVal><EnumVal ord="4">automatic-bay</EnumVal><EnumVal ord="5">automatic-station</EnumVal><EnumVal ord="6">automatic-remote</EnumVal><EnumVal ord="7">maintenance</EnumVal><EnumVal ord="8">process</EnumVal></EnumType><EnumType id="tdEfrange"><EnumVal ord="0">normal</EnumVal><EnumVal ord="1">high</EnumVal><EnumVal ord="2">low</EnumVal><EnumVal ord="3">high-high</EnumVal><EnumVal ord="4">low-low</EnumVal></EnumType><EnumType id="tdEfsboClass"><EnumVal ord="0">operate-once</EnumVal><EnumVal ord="1">operate-many</EnumVal></EnumType><EnumType id="tdEfseqT"><EnumVal ord="0">pos-neg-zero</EnumVal><EnumVal ord="1">dir-quad-zero</EnumVal></EnumType><EnumType id="tdEfsetCharact_v1"><EnumVal ord="1">ANSI Extremely Inverse</EnumVal><EnumVal ord="2">ANSI Very Inverse</EnumVal><EnumVal ord="3">ANSI Normal Inverse</EnumVal><EnumVal ord="4">ANSI Moderate Inverse</EnumVal><EnumVal ord="5">ANSI Definite Time</EnumVal><EnumVal ord="9">IEC Normal Inverse</EnumVal><EnumVal ord="10">IEC Very Inverse</EnumVal><EnumVal ord="11">IEC Inverse</EnumVal><EnumVal ord="12">IEC Extremely Inverse</EnumVal><EnumVal ord="13">IEC Short-Time Inverse</EnumVal><EnumVal ord="14">IEC Long-Time Inverse</EnumVal><EnumVal ord="15">IEC Definite Time</EnumVal><EnumVal ord="16">Reserved</EnumVal><EnumVal ord="33">Vendor specific curve 1 defined by n pairs (x,y)</EnumVal><EnumVal ord="34">Vendor specific curve 2 defined by n pairs (x,y)</EnumVal><EnumVal ord="35">Vendor specific curve 3 defined by n pairs (x,y)</EnumVal><EnumVal ord="36">Vendor specific curve 4 defined by n pairs (x,y)</EnumVal><EnumVal ord="49">Definite Time</EnumVal><EnumVal ord="50">IEC Very Inverse Special Time</EnumVal></EnumType><EnumType id="tdEfstTyp"><EnumVal ord="0">Maximum</EnumVal><EnumVal ord="1">Minimum</EnumVal></EnumType><EnumType id="tdING103ITCPfT_v1"><EnumVal ord="0">Distance protect.</EnumVal><EnumVal ord="1">Overcurrent protect.</EnumVal><EnumVal ord="2">Transformer diferential protect.</EnumVal><EnumVal ord="3">Line diferential protect.</EnumVal></EnumType><EnumType id="tdINGChTypeModbus_v0"><EnumVal ord="0">RS232_FO</EnumVal><EnumVal ord="5">RS485</EnumVal></EnumType><EnumType id="tdINGCnBitITCP_v0"><EnumVal ord="0">16 Bits</EnumVal><EnumVal ord="1">32 Bits</EnumVal></EnumType><EnumType id="tdINGInBitITCP_v0"><EnumVal ord="0">16 Bits</EnumVal><EnumVal ord="1">32 Bits</EnumVal><EnumVal ord="2">Short Floating Point</EnumVal></EnumType><EnumType id="tdINGMacAlg_v0"><EnumVal ord="1">SHA 1 4 octets</EnumVal><EnumVal ord="2">SHA 1 10 octets</EnumVal><EnumVal ord="3">SHA 256 8 octectos</EnumVal><EnumVal ord="4">SHA 256 16 octets</EnumVal><EnumVal ord="5">SHA 1 8 octets serial</EnumVal></EnumType><EnumType id="tdINGNorITCP_v1"><EnumVal ord="0">Secondary</EnumVal><EnumVal ord="1">Normalized</EnumVal><EnumVal ord="2">Primary</EnumVal></EnumType><EnumType id="tdINGParityITCP_v1"><EnumVal ord="0">None</EnumVal><EnumVal ord="1">Even</EnumVal><EnumVal ord="2">Odd</EnumVal></EnumType><EnumType id="tdINGPortITCP_v2"><EnumVal ord="0">Disabled</EnumVal><EnumVal ord="1">COM 1</EnumVal><EnumVal ord="2">COM 2</EnumVal><EnumVal ord="3">COM 3</EnumVal><EnumVal ord="4">COM 4</EnumVal><EnumVal ord="5">COM 5</EnumVal><EnumVal ord="6">COM 6</EnumVal><EnumVal ord="7">Ethernet 1</EnumVal><EnumVal ord="8">Ethernet 2</EnumVal></EnumType><EnumType id="tdINGPortITCP_v4"><EnumVal ord="0">Disabled</EnumVal><EnumVal ord="1">COM 1</EnumVal><EnumVal ord="2">COM 2</EnumVal></EnumType><EnumType id="tdINGPortP101_v0"><EnumVal ord="1">COM 1</EnumVal><EnumVal ord="2">COM 2</EnumVal><EnumVal ord="3">COM 3</EnumVal><EnumVal ord="4">COM 4</EnumVal><EnumVal ord="5">COM 5</EnumVal><EnumVal ord="6">COM 6</EnumVal></EnumType><EnumType id="tdINGRTSITCP_v0"><EnumVal ord="0">Normal</EnumVal><EnumVal ord="1">Fixed + DCD</EnumVal><EnumVal ord="2">RTS</EnumVal><EnumVal ord="3">RTS + CTS</EnumVal><EnumVal ord="4">RTS + CTS + DCD</EnumVal></EnumType><EnumType id="tdINGStopITCP_v0"><EnumVal ord="0">1 Bit</EnumVal><EnumVal ord="1">2 Bit</EnumVal></EnumType><EnumType id="tdINGTipoCanITCP_v1"><EnumVal ord="0">Standard</EnumVal><EnumVal ord="1">RTS control</EnumVal><EnumVal ord="2">By Phone</EnumVal></EnumType><EnumType id="tdINGVarITCP_v1"><EnumVal ord="0">255 ms</EnumVal><EnumVal ord="1">127 ms</EnumVal><EnumVal ord="2">63 ms</EnumVal><EnumVal ord="3">31 ms</EnumVal><EnumVal ord="4">15 ms</EnumVal><EnumVal ord="5">7 ms</EnumVal><EnumVal ord="6">3 ms</EnumVal><EnumVal ord="7">1 ms</EnumVal></EnumType><EnumType id="tdINGVelTransITCP"><EnumVal ord="0">300 baud</EnumVal><EnumVal ord="1">600 baud</EnumVal><EnumVal ord="2">1200 baud</EnumVal><EnumVal ord="3">2400 baud</EnumVal><EnumVal ord="4">4800 baud</EnumVal><EnumVal ord="5">9600 baud</EnumVal><EnumVal ord="6">19200 baud</EnumVal><EnumVal ord="7">38400 baud</EnumVal><EnumVal ord="8">57600 baud</EnumVal><EnumVal ord="9">115200 baud</EnumVal></EnumType><EnumType id="tdINGVelTransITCP_DNP"><EnumVal ord="1">600 baud</EnumVal><EnumVal ord="2">1200 baud</EnumVal><EnumVal ord="3">2400 baud</EnumVal><EnumVal ord="4">4800 baud</EnumVal><EnumVal ord="5">9600 baud</EnumVal><EnumVal ord="6">19200 baud</EnumVal><EnumVal ord="7">38400 baud</EnumVal><EnumVal ord="8">57600 baud</EnumVal></EnumType><EnumType id="tdINGVelTransITCP_v1"><EnumVal ord="6">19200 baud</EnumVal><EnumVal ord="7">38400 baud</EnumVal><EnumVal ord="8">57600 baud</EnumVal><EnumVal ord="9">115200 baud</EnumVal></EnumType></DataTypeTemplates></SCL>