me="Oper"><DAI name="ctlVal" sAddr="O,0,588, , ,0, ;TX1:Activar salida 7 Tarjeta 3,TX2:Activate output 7 IO 3"/></SDI><DAI name="stVal" sAddr="S,0,8870,0;TX1:SD3-7 Reserva,TX2:SD3-7 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO8" desc="SD3-8 39HM1-2 - PERMISSÃO DE MANOBRA"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,590, , ,0, ;TX1:Activar salida 8 Tarjeta 3,TX2:Activate output 8 IO 3"/></SDI><DAI name="stVal" sAddr="S,0,8871,0;TX1:SD3-8 39HM1-2-Perm. Manobra,TX2:SD3-8 39HM1-2-Perm. Manobra,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO9" desc="GGIO3.Salida digital 09"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,592, , ,0, ;TX1:Activar salida 9 Tarjeta 3,TX2:Activate output 9 IO 3"/></SDI><DAI name="stVal" sAddr="S,0,8872,0;TX1:GGIO3.Salida digital 9,TX2:GGIO3.Digital Output 9,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="GGIO" inst="4" lnType="tdEf32_16GGIO_MD_v5" desc="4 - Cartão H - 32ED"><DOI name="AnIn1" desc="GGIO4.Medida 1"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,704,0;TX1:Medida 1,TX2:Measure 1"/></SDI></DOI><DOI name="AnIn2" desc="GGIO4.Medida 2"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,705,0;TX1:Medida 2,TX2:Measure 2"/></SDI></DOI><DOI name="AnIn3" desc="GGIO4.Medida 3"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,706,0;TX1:Medida 3,TX2:Measure 3"/></SDI></DOI><DOI name="AnIn4" desc="GGIO4.Medida 4"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,707,0;TX1:Medida 4,TX2:Measure 4"/></SDI></DOI><DOI name="AnIn5" desc="GGIO4.Medida 5"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,708,0;TX1:Medida 5,TX2:Measure 5"/></SDI></DOI><DOI name="AnIn6" desc="GGIO4.Medida 6"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,709,0;TX1:Medida 6,TX2:Measure 6"/></SDI></DOI><DOI name="AnIn7" desc="GGIO4.Medida 7"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,710,0;TX1:Medida 7,TX2:Measure 7"/></SDI></DOI><DOI name="AnIn8" desc="GGIO4.Medida 8"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,711,0;TX1:Medida 8,TX2:Measure 8"/></SDI></DOI><DOI name="DI10Tmms" desc="Tiempo Entrada 10(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 10(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,21,0"><Val>0</Val></DAI></DOI><DOI name="DI10Type" desc="Tipo Entrada 10"><DAI name="d"><Val>Tipo Entrada 10</Val></DAI><DAI name="setVal" sAddr="A,1,143,22,0"><Val>0</Val></DAI></DOI><DOI name="DI11Tmms" desc="Tiempo Entrada 11(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 11(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,23,0"><Val>0</Val></DAI></DOI><DOI name="DI11Type" desc="Tipo Entrada 11"><DAI name="d"><Val>Tipo Entrada 11</Val></DAI><DAI name="setVal" sAddr="A,1,143,24,0"><Val>0</Val></DAI></DOI><DOI name="DI12Tmms" desc="Tiempo Entrada 12(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 12(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,25,0"><Val>0</Val></DAI></DOI><DOI name="DI12Type" desc="Tipo Entrada 12"><DAI name="d"><Val>Tipo Entrada 12</Val></DAI><DAI name="setVal" sAddr="A,1,143,26,0"><Val>0</Val></DAI></DOI><DOI name="DI13Tmms" desc="Tiempo Entrada 13(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 13(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,27,0"><Val>0</Val></DAI></DOI><DOI name="DI13Type" desc="Tipo Entrada 13"><DAI name="d"><Val>Tipo Entrada 13</Val></DAI><DAI name="setVal" sAddr="A,1,143,28,0"><Val>0</Val></DAI></DOI><DOI name="DI14Tmms" desc="Tiempo Entrada 14(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 14(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,29,0"><Val>0</Val></DAI></DOI><DOI name="DI14Type" desc="Tipo Entrada 14"><DAI name="d"><Val>Tipo Entrada 14</Val></DAI><DAI name="setVal" sAddr="A,1,143,30,0"><Val>0</Val></DAI></DOI><DOI name="DI15Tmms" desc="Tiempo Entrada 15(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 15(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,31,0"><Val>0</Val></DAI></DOI><DOI name="DI15Type" desc="Tipo Entrada 15"><DAI name="d"><Val>Tipo Entrada 15</Val></DAI><DAI name="setVal" sAddr="A,1,143,32,0"><Val>0</Val></DAI></DOI><DOI name="DI16Tmms" desc="Tiempo Entrada 16(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 16(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,33,0"><Val>0</Val></DAI></DOI><DOI name="DI16Type" desc="Tipo Entrada 16"><DAI name="d"><Val>Tipo Entrada 16</Val></DAI><DAI name="setVal" sAddr="A,1,143,34,0"><Val>0</Val></DAI></DOI><DOI name="DI17Tmms" desc="Tiempo Entrada 17(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 17(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,35,0"><Val>0</Val></DAI></DOI><DOI name="DI17Type" desc="Tipo Entrada 17"><DAI name="d"><Val>Tipo Entrada 17</Val></DAI><DAI name="setVal" sAddr="A,1,143,36,0"><Val>0</Val></DAI></DOI><DOI name="DI18Tmms" desc="Tiempo Entrada 18(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 18(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,37,0"><Val>0</Val></DAI></DOI><DOI name="DI18Type" desc="Tipo Entrada 18"><DAI name="d"><Val>Tipo Entrada 18</Val></DAI><DAI name="setVal" sAddr="A,1,143,38,0"><Val>0</Val></DAI></DOI><DOI name="DI19Tmms" desc="Tiempo Entrada 19(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 19(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,39,0"><Val>0</Val></DAI></DOI><DOI name="DI19Type" desc="Tipo Entrada 19"><DAI name="d"><Val>Tipo Entrada 19</Val></DAI><DAI name="setVal" sAddr="A,1,143,40,0"><Val>0</Val></DAI></DOI><DOI name="DI1Tmms" desc="Tiempo Entrada 01 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,3,0"><Val>0</Val></DAI></DOI><DOI name="DI1Type" desc="Tipo Entrada 01"><DAI name="d"><Val>Tipo Entrada 01</Val></DAI><DAI name="setVal" sAddr="A,1,143,4,0"><Val>0</Val></DAI></DOI><DOI name="DI20Tmms" desc="Tiempo Entrada 20(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 20(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,41,0"><Val>0</Val></DAI></DOI><DOI name="DI20Type" desc="Tipo Entrada 20"><DAI name="d"><Val>Tipo Entrada 20</Val></DAI><DAI name="setVal" sAddr="A,1,143,42,0"><Val>0</Val></DAI></DOI><DOI name="DI21Tmms" desc="Tiempo Entrada 21(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 21(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,43,0"><Val>0</Val></DAI></DOI><DOI name="DI21Type" desc="Tipo Entrada 21"><DAI name="d"><Val>Tipo Entrada 21</Val></DAI><DAI name="setVal" sAddr="A,1,143,44,0"><Val>0</Val></DAI></DOI><DOI name="DI22Tmms" desc="Tiempo Entrada 22(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 22(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,45,0"><Val>0</Val></DAI></DOI><DOI name="DI22Type" desc="Tipo Entrada 22"><DAI name="d"><Val>Tipo Entrada 22</Val></DAI><DAI name="setVal" sAddr="A,1,143,46,0"><Val>0</Val></DAI></DOI><DOI name="DI23Tmms" desc="Tiempo Entrada 23(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 23(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,47,0"><Val>0</Val></DAI></DOI><DOI name="DI23Type" desc="Tipo Entrada 23"><DAI name="d"><Val>Tipo Entrada 23</Val></DAI><DAI name="setVal" sAddr="A,1,143,48,0"><Val>0</Val></DAI></DOI><DOI name="DI24Tmms" desc="Tiempo Entrada 24(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 24(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,49,0"><Val>0</Val></DAI></DOI><DOI name="DI24Type" desc="Tipo Entrada 24"><DAI name="d"><Val>Tipo Entrada 24</Val></DAI><DAI name="setVal" sAddr="A,1,143,50,0"><Val>0</Val></DAI></DOI><DOI name="DI25Tmms" desc="Tiempo Entrada 25(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 25(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,51,0"><Val>0</Val></DAI></DOI><DOI name="DI25Type" desc="Tipo Entrada 25"><DAI name="d"><Val>Tipo Entrada 25</Val></DAI><DAI name="setVal" sAddr="A,1,143,52,0"><Val>0</Val></DAI></DOI><DOI name="DI26Tmms" desc="Tiempo Entrada 26(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 26(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,53,0"><Val>0</Val></DAI></DOI><DOI name="DI26Type" desc="Tipo Entrada 26"><DAI name="d"><Val>Tipo Entrada 26</Val></DAI><DAI name="setVal" sAddr="A,1,143,54,0"><Val>0</Val></DAI></DOI><DOI name="DI27Tmms" desc="Tiempo Entrada 27(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 27(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,55,0"><Val>0</Val></DAI></DOI><DOI name="DI27Type" desc="Tipo Entrada 27"><DAI name="d"><Val>Tipo Entrada 27</Val></DAI><DAI name="setVal" sAddr="A,1,143,56,0"><Val>0</Val></DAI></DOI><DOI name="DI28Tmms" desc="Tiempo Entrada 28(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 28(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,57,0"><Val>0</Val></DAI></DOI><DOI name="DI28Type" desc="Tipo Entrada 28"><DAI name="d"><Val>Tipo Entrada 28</Val></DAI><DAI name="setVal" sAddr="A,1,143,58,0"><Val>0</Val></DAI></DOI><DOI name="DI29Tmms" desc="Tiempo Entrada 29(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 29(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,59,0"><Val>0</Val></DAI></DOI><DOI name="DI29Type" desc="Tipo Entrada 29"><DAI name="d"><Val>Tipo Entrada 29</Val></DAI><DAI name="setVal" sAddr="A,1,143,60,0"><Val>0</Val></DAI></DOI><DOI name="DI2Tmms" desc="Tiempo Entrada 02 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,5,0"><Val>0</Val></DAI></DOI><DOI name="DI2Type" desc="Tipo Entrada 02"><DAI name="d"><Val>Tipo Entrada 02</Val></DAI><DAI name="setVal" sAddr="A,1,143,6,0"><Val>0</Val></DAI></DOI><DOI name="DI30Tmms" desc="Tiempo Entrada 30(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 30(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,61,0"><Val>0</Val></DAI></DOI><DOI name="DI30Type" desc="Tipo Entrada 30"><DAI name="d"><Val>Tipo Entrada 30</Val></DAI><DAI name="setVal" sAddr="A,1,143,62,0"><Val>0</Val></DAI></DOI><DOI name="DI31Tmms" desc="Tiempo Entrada 31(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 31(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,63,0"><Val>0</Val></DAI></DOI><DOI name="DI31Type" desc="Tipo Entrada 31"><DAI name="d"><Val>Tipo Entrada 31</Val></DAI><DAI name="setVal" sAddr="A,1,143,64,0"><Val>0</Val></DAI></DOI><DOI name="DI32Tmms" desc="Tiempo Entrada 32(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 32(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,65,0"><Val>0</Val></DAI></DOI><DOI name="DI32Type" desc="Tipo Entrada 32"><DAI name="d"><Val>Tipo Entrada 32</Val></DAI><DAI name="setVal" sAddr="A,1,143,66,0"><Val>0</Val></DAI></DOI><DOI name="DI3Tmms" desc="Tiempo Entrada 03 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,7,0"><Val>0</Val></DAI></DOI><DOI name="DI3Type" desc="Tipo Entrada 03"><DAI name="d"><Val>Tipo Entrada 03</Val></DAI><DAI name="setVal" sAddr="A,1,143,8,0"><Val>0</Val></DAI></DOI><DOI name="DI4Tmms" desc="Tiempo Entrada 04 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,9,0"><Val>0</Val></DAI></DOI><DOI name="DI4Type" desc="Tipo Entrada 04"><DAI name="d"><Val>Tipo Entrada 04</Val></DAI><DAI name="setVal" sAddr="A,1,143,10,0"><Val>0</Val></DAI></DOI><DOI name="DI5Tmms" desc="Tiempo Entrada 05 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,11,0"><Val>0</Val></DAI></DOI><DOI name="DI5Type" desc="Tipo Entrada 05"><DAI name="d"><Val>Tipo Entrada 05</Val></DAI><DAI name="setVal" sAddr="A,1,143,12,0"><Val>0</Val></DAI></DOI><DOI name="DI6Tmms" desc="Tiempo Entrada 06 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,13,0"><Val>0</Val></DAI></DOI><DOI name="DI6Type" desc="Tipo Entrada 06"><DAI name="d"><Val>Tipo Entrada 06</Val></DAI><DAI name="setVal" sAddr="A,1,143,14,0"><Val>0</Val></DAI></DOI><DOI name="DI7Tmms" desc="Tiempo Entrada 07 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 07 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,15,0"><Val>0</Val></DAI></DOI><DOI name="DI7Type" desc="Tipo Entrada 07"><DAI name="d"><Val>Tipo Entrada 07</Val></DAI><DAI name="setVal" sAddr="A,1,143,16,0"><Val>0</Val></DAI></DOI><DOI name="DI8Tmms" desc="Tiempo Entrada 08 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 08 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,17,0"><Val>0</Val></DAI></DOI><DOI name="DI8Type" desc="Tipo Entrada 08"><DAI name="d"><Val>Tipo Entrada 08</Val></DAI><DAI name="setVal" sAddr="A,1,143,18,0"><Val>0</Val></DAI></DOI><DOI name="DI9Tmms" desc="Tiempo Entrada 09 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 09 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,19,0"><Val>0</Val></DAI></DOI><DOI name="DI9Type" desc="Tipo Entrada 09"><DAI name="d"><Val>Tipo Entrada 09</Val></DAI><DAI name="setVal" sAddr="A,1,143,20,0"><Val>0</Val></DAI></DOI><DOI name="DO10Tmms" desc="Tpo. minimo Salida 10 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 10 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,95,0"><Val>0</Val></DAI></DOI><DOI name="DO10Ty" desc="Tipo Salida 10"><DAI name="d"><Val>Tipo Salida 10</Val></DAI><DAI name="setVal" sAddr="A,1,143,96,0"><Val>0</Val></DAI></DOI><DOI name="DO11Tmms" desc="Tpo. minimo Salida 11 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 11 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,98,0"><Val>0</Val></DAI></DOI><DOI name="DO11Ty" desc="Tipo Salida 11"><DAI name="d"><Val>Tipo Salida 11</Val></DAI><DAI name="setVal" sAddr="A,1,143,99,0"><Val>0</Val></DAI></DOI><DOI name="DO12Tmms" desc="Tpo. minimo Salida 12 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 12 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,101,0"><Val>0</Val></DAI></DOI><DOI name="DO12Ty" desc="Tipo Salida 12"><DAI name="d"><Val>Tipo Salida 12</Val></DAI><DAI name="setVal" sAddr="A,1,143,102,0"><Val>0</Val></DAI></DOI><DOI name="DO13Tmms" desc="Tpo. minimo Salida 13 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 13 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,104,0"><Val>0</Val></DAI></DOI><DOI name="DO13Ty" desc="Tipo Salida 13"><DAI name="d"><Val>Tipo Salida 13</Val></DAI><DAI name="setVal" sAddr="A,1,143,105,0"><Val>0</Val></DAI></DOI><DOI name="DO14Tmms" desc="Tpo. minimo Salida 14 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 14 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,107,0"><Val>0</Val></DAI></DOI><DOI name="DO14Ty" desc="Tipo Salida 14"><DAI name="d"><Val>Tipo Salida 14</Val></DAI><DAI name="setVal" sAddr="A,1,143,108,0"><Val>0</Val></DAI></DOI><DOI name="DO15Tmms" desc="Tpo. minimo Salida 15 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 15 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,110,0"><Val>0</Val></DAI></DOI><DOI name="DO15Ty" desc="Tipo Salida 15"><DAI name="d"><Val>Tipo Salida 15</Val></DAI><DAI name="setVal" sAddr="A,1,143,111,0"><Val>0</Val></DAI></DOI><DOI name="DO16Tmms" desc="Tpo. minimo Salida 16 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 16 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,113,0"><Val>0</Val></DAI></DOI><DOI name="DO16Ty" desc="Tipo Salida 16"><DAI name="d"><Val>Tipo Salida 16</Val></DAI><DAI name="setVal" sAddr="A,1,143,114,0"><Val>0</Val></DAI></DOI><DOI name="DO1Tmms" desc="Tpo. minimo Salida 01 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,68,0"><Val>0</Val></DAI></DOI><DOI name="DO1Ty" desc="Tipo Salida 01"><DAI name="d"><Val>Tipo Salida 01</Val></DAI><DAI name="setVal" sAddr="A,1,143,69,0"><Val>0</Val></DAI></DOI><DOI name="DO2Tmms" desc="Tpo. minimo Salida 02 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,71,0"><Val>0</Val></DAI></DOI><DOI name="DO2Ty" desc="Tipo Salida 02"><DAI name="d"><Val>Tipo Salida 02</Val></DAI><DAI name="setVal" sAddr="A,1,143,72,0"><Val>0</Val></DAI></DOI><DOI name="DO3Tmms" desc="Tpo. minimo Salida 03 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,74,0"><Val>0</Val></DAI></DOI><DOI name="DO3Ty" desc="Tipo Salida 03"><DAI name="d"><Val>Tipo Salida 03</Val></DAI><DAI name="setVal" sAddr="A,1,143,75,0"><Val>0</Val></DAI></DOI><DOI name="DO4Tmms" desc="Tpo. minimo Salida 04 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,77,0"><Val>0</Val></DAI></DOI><DOI name="DO4Ty" desc="Tipo Salida 04"><DAI name="d"><Val>Tipo Salida 04</Val></DAI><DAI name="setVal" sAddr="A,1,143,78,0"><Val>0</Val></DAI></DOI><DOI name="DO5Tmms" desc="Tpo. minimo Salida 05 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,80,0"><Val>0</Val></DAI></DOI><DOI name="DO5Ty" desc="Tipo Salida 05"><DAI name="d"><Val>Tipo Salida 05</Val></DAI><DAI name="setVal" sAddr="A,1,143,81,0"><Val>0</Val></DAI></DOI><DOI name="DO6Tmms" desc="Tpo. minimo Salida 06 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,83,0"><Val>0</Val></DAI></DOI><DOI name="DO6Ty" desc="Tipo Salida 06"><DAI name="d"><Val>Tipo Salida 06</Val></DAI><DAI name="setVal" sAddr="A,1,143,84,0"><Val>0</Val></DAI></DOI><DOI name="DO7Tmms" desc="Tpo. minimo Salida 07 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 07 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,86,0"><Val>0</Val></DAI></DOI><DOI name="DO7Ty" desc="Tipo Salida 07"><DAI name="d"><Val>Tipo Salida 07</Val></DAI><DAI name="setVal" sAddr="A,1,143,87,0"><Val>0</Val></DAI></DOI><DOI name="DO8Tmms" desc="Tpo. minimo Salida 08 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 08 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,89,0"><Val>0</Val></DAI></DOI><DOI name="DO8Ty" desc="Tipo Salida 08"><DAI name="d"><Val>Tipo Salida 08</Val></DAI><DAI name="setVal" sAddr="A,1,143,90,0"><Val>0</Val></DAI></DOI><DOI name="DO9Tmms" desc="Tpo. minimo Salida 09 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 09 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,143,92,0"><Val>0</Val></DAI></DOI><DOI name="DO9Ty" desc="Tipo Salida 09"><DAI name="d"><Val>Tipo Salida 09</Val></DAI><DAI name="setVal" sAddr="A,1,143,93,0"><Val>0</Val></DAI></DOI><DOI name="Ind1" desc="ED4-1 19HM1 - BLOQUEIO DE ABERTURA"><DAI name="stVal" sAddr="S,0,96,0;TX1:ED4-1 Disj. Blq. de Abertura,TX2:ED4-1 Disj. Blq. de Abertura,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="ED4-10 CUB.H06 - MANIVELA INSERIDA"><DAI name="stVal" sAddr="S,0,105,0;TX1:ED4-10 Manivela Inserida,TX2:ED4-10 Manivela Inserida,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="ED4-11 RESERVA"><DAI name="stVal" sAddr="S,0,106,0;TX1:ED4-11 Reserva,TX2:ED4-11 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="ED4-12 RESERVA"><DAI name="stVal" sAddr="S,0,107,0;TX1:ED4-12 Reserva,TX2:ED4-12 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="ED4-13 RESERVA"><DAI name="stVal" sAddr="S,0,108,0;TX1:ED4-13 Reserva,TX2:ED4-13 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="ED4-14 RESERVA"><DAI name="stVal" sAddr="S,0,109,0;TX1:ED4-14 Reserva,TX2:ED4-14 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="ED4-15 RESERVA"><DAI name="stVal" sAddr="S,0,110,0;TX1:ED4-15 Reserva,TX2:ED4-15 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="ED4-16 PRESENÇA DE TENSÃO NOS CABOS R2"><DAI name="stVal" sAddr="S,0,111,0;TX1:ED4-16 Presenca de Tensao R2,TX2:ED4-16 Presenca de Tensao R2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="ED4-17 RESERVA"><DAI name="stVal" sAddr="S,0,112,0;TX1:ED4-17 Reserva,TX2:ED4-17 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="ED4-18 RESERVA"><DAI name="stVal" sAddr="S,0,113,0;TX1:ED4-18 Reserva,TX2:ED4-18 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="ED4-19 RESERVA"><DAI name="stVal" sAddr="S,0,114,0;TX1:ED4-19 Reserva,TX2:ED4-19 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="ED4-2 RESERVA"><DAI name="stVal" sAddr="S,0,97,0;TX1:ED4-2 B. 09B1 SF6 1o Estagio,TX2:ED4-2 B. 09B1 SF6 1o Estagio,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="ED4-20 RESERVA"><DAI name="stVal" sAddr="S,0,115,0;TX1:ED4-20 Reserva,TX2:ED4-20 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="ED4-21 RESERVA"><DAI name="stVal" sAddr="S,0,116,0;TX1:ED4-21 Reserva,TX2:ED4-21 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="ED4-22 RESERVA"><DAI name="stVal" sAddr="S,0,117,0;TX1:ED4-22 Reserva,TX2:ED4-22 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="ED4-23 RESERVA"><DAI name="stVal" sAddr="S,0,118,0;TX1:ED4-23 Reserva,TX2:ED4-23 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="ED4-24 RESERVA"><DAI name="stVal" sAddr="S,0,119,0;TX1:ED4-24 Reserva,TX2:ED4-24 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="ED4-25 RESERVA"><DAI name="stVal" sAddr="S,0,120,0;TX1:ED4-25 Reserva,TX2:ED4-25 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="ED4-26 RESERVA"><DAI name="stVal" sAddr="S,0,121,0;TX1:ED4-26 Reserva,TX2:ED4-26 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="ED4-27 RESERVA"><DAI name="stVal" sAddr="S,0,122,0;TX1:ED4-27 Reserva,TX2:ED4-27 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="ED4-28 RESERVA"><DAI name="stVal" sAddr="S,0,123,0;TX1:ED4-28 Reserva,TX2:ED4-28 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="ED4-29 RESERVA"><DAI name="stVal" sAddr="S,0,124,0;TX1:ED4-29 Reserva,TX2:ED4-29 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="ED4-3 RESERVA"><DAI name="stVal" sAddr="S,0,98,0;TX1:ED4-3 B. 09B1 SF6 2o Estagio,TX2:ED4-3 B. 09B1 SF6 2o Estagio,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="ED4-30 RESERVA"><DAI name="stVal" sAddr="S,0,125,0;TX1:ED4-30 Reserva,TX2:ED4-30 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="ED4-31 RESERVA"><DAI name="stVal" sAddr="S,0,126,0;TX1:ED4-31 Reserva,TX2:ED4-31 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="ED4-32 RESERVA"><DAI name="stVal" sAddr="S,0,127,0;TX1:ED4-32 Reserva,TX2:ED4-32 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="ED4-4 RESERVA"><DAI name="stVal" sAddr="S,0,99,0;TX1:ED4-4 Reserva,TX2:ED4-4 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="ED4-5 RESERVA"><DAI name="stVal" sAddr="S,0,100,0;TX1:ED4-5 Reserva,TX2:ED4-5 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="ED4-6 RESERVA"><DAI name="stVal" sAddr="S,0,101,0;TX1:ED4-6 Reserva,TX2:ED4-6 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="ED4-7 RESERVA"><DAI name="stVal" sAddr="S,0,102,0;TX1:ED4-7 Reserva,TX2:ED4-7 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="ED4-8 RESERVA"><DAI name="stVal" sAddr="S,0,103,0;TX1:ED4-8 Reserva,TX2:ED4-8 Reserva,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="ED4-9 VCC 2ª BOB.AB / 2ª ALIM. RELÉ"><DAI name="stVal" sAddr="S,0,104,0;TX1:ED4-9 Vcc 2a-B Ab/Rele OK,TX2:ED4-9 Vcc 2a-B Ab/Rele OK,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,67,0"><Val>-1</Val></DAI></DOI><DOI name="InRef10" desc="Asignacion Salida 10"><DAI name="d"><Val>Asignacion Salida 10</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,94,0"><Val>-1</Val></DAI></DOI><DOI name="InRef11" desc="Asignacion Salida 11"><DAI name="d"><Val>Asignacion Salida 11</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,97,0"><Val>-1</Val></DAI></DOI><DOI name="InRef12" desc="Asignacion Salida 12"><DAI name="d"><Val>Asignacion Salida 12</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,100,0"><Val>-1</Val></DAI></DOI><DOI name="InRef13" desc="Asignacion Salida 13"><DAI name="d"><Val>Asignacion Salida 13</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,103,0"><Val>-1</Val></DAI></DOI><DOI name="InRef14" desc="Asignacion Salida 14"><DAI name="d"><Val>Asignacion Salida 14</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,106,0"><Val>-1</Val></DAI></DOI><DOI name="InRef15" desc="Asignacion Salida 15"><DAI name="d"><Val>Asignacion Salida 15</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,109,0"><Val>-1</Val></DAI></DOI><DOI name="InRef16" desc="Asignacion Salida 16"><DAI name="d"><Val>Asignacion Salida 16</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,112,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,70,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,73,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,76,0"><Val>-1</Val></DAI></DOI><DOI name="InRef5" desc="Asignacion Salida 05"><DAI name="d"><Val>Asignacion Salida 05</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,79,0"><Val>-1</Val></DAI></DOI><DOI name="InRef6" desc="Asignacion Salida 06"><DAI name="d"><Val>Asignacion Salida 06</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,82,0"><Val>-1</Val></DAI></DOI><DOI name="InRef7" desc="Asignacion Salida 07"><DAI name="d"><Val>Asignacion Salida 07</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,85,0"><Val>-1</Val></DAI></DOI><DOI name="InRef8" desc="Asignacion Salida 08"><DAI name="d"><Val>Asignacion Salida 08</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,88,0"><Val>-1</Val></DAI></DOI><DOI name="InRef9" desc="Asignacion Salida 09"><DAI name="d"><Val>Asignacion Salida 09</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,143,91,0"><Val>-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,143,0,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>GGIO Dir.4</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Nchanges" desc="Numero cambios"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero cambios</Val></DAI><DAI name="setVal" sAddr="A,1,143,2,0"><Val>0</Val></DAI></DOI><DOI name="OscTms" desc="Tiempo oscilacion ED (s)"><DAI name="maxVal"><Val>60</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo oscilacion ED (s)</Val></DAI><DAI name="setVal" sAddr="A,1,143,1,0"><Val>1</Val></DAI></DOI><DOI name="SPCSO1" desc="GGIO4.Salida digital 01"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,608, , ,0, ;TX1:Activar salida 1 Tarjeta 4,TX2:Activate output 1 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8880,0;TX1:GGIO4.Salida digital 1,TX2:GGIO4.Digital Output 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO10" desc="GGIO4.Salida digital 10"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,626, , ,0, ;TX1:Activar salida 10 Tarjeta 4,TX2:Activate output 10 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8889,0;TX1:GGIO4.Salida digital 10,TX2:GGIO4.Digital Output 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO11" desc="GGIO4.Salida digital 11"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,628, , ,0, ;TX1:Activar salida 11 Tarjeta 4,TX2:Activate output 11 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8890,0;TX1:GGIO4.Salida digital 11,TX2:GGIO4.Digital Output 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO12" desc="GGIO4.Salida digital 12"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,630, , ,0, ;TX1:Activar salida 12 Tarjeta 4,TX2:Activate output 12 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8891,0;TX1:GGIO4.Salida digital 12,TX2:GGIO4.Digital Output 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO13" desc="GGIO4.Salida digital 13"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,632, , ,0, ;TX1:Activar salida 13 Tarjeta 4,TX2:Activate output 13 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8892,0;TX1:GGIO4.Salida digital 13,TX2:GGIO4.Digital Output 13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO14" desc="GGIO4.Salida digital 14"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,634, , ,0, ;TX1:Activar salida 14 Tarjeta 4,TX2:Activate output 14 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8893,0;TX1:GGIO4.Salida digital 14,TX2:GGIO4.Digital Output 14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO15" desc="GGIO4.Salida digital 15"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,636, , ,0, ;TX1:Activar salida 15 Tarjeta 4,TX2:Activate output 15 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8894,0;TX1:GGIO4.Salida digital 15,TX2:GGIO4.Digital Output 15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO16" desc="GGIO4.Salida digital 16"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,638, , ,0, ;TX1:Activar salida 16 Tarjeta 4,TX2:Activate output 16 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8895,0;TX1:GGIO4.Salida digital 16,TX2:GGIO4.Digital Output 16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO2" desc="GGIO4.Salida digital 02"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,610, , ,0, ;TX1:Activar salida 2 Tarjeta 4,TX2:Activate output 2 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8881,0;TX1:GGIO4.Salida digital 2,TX2:GGIO4.Digital Output 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO3" desc="GGIO4.Salida digital 03"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,612, , ,0, ;TX1:Activar salida 3 Tarjeta 4,TX2:Activate output 3 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8882,0;TX1:GGIO4.Salida digital 3,TX2:GGIO4.Digital Output 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO4" desc="GGIO4.Salida digital 04"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,614, , ,0, ;TX1:Activar salida 4 Tarjeta 4,TX2:Activate output 4 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8883,0;TX1:GGIO4.Salida digital 4,TX2:GGIO4.Digital Output 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO5" desc="GGIO4.Salida digital 05"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,616, , ,0, ;TX1:Activar salida 5 Tarjeta 4,TX2:Activate output 5 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8884,0;TX1:GGIO4.Salida digital 5,TX2:GGIO4.Digital Output 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO6" desc="GGIO4.Salida digital 06"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,618, , ,0, ;TX1:Activar salida 6 Tarjeta 4,TX2:Activate output 6 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8885,0;TX1:GGIO4.Salida digital 6,TX2:GGIO4.Digital Output 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO7" desc="GGIO4.Salida digital 07"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,620, , ,0, ;TX1:Activar salida 7 Tarjeta 4,TX2:Activate output 7 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8886,0;TX1:GGIO4.Salida digital 7,TX2:GGIO4.Digital Output 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO8" desc="GGIO4.Salida digital 08"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,622, , ,0, ;TX1:Activar salida 8 Tarjeta 4,TX2:Activate output 8 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8887,0;TX1:GGIO4.Salida digital 8,TX2:GGIO4.Digital Output 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO9" desc="GGIO4.Salida digital 09"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,624, , ,0, ;TX1:Activar salida 9 Tarjeta 4,TX2:Activate output 9 IO 4"/></SDI><DAI name="stVal" sAddr="S,0,8888,0;TX1:GGIO4.Salida digital 9,TX2:GGIO4.Digital Output 9,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="GGIO" inst="5" lnType="tdEf32_16GGIO_MD_v5" desc="GGIO Dir.5"><DOI name="AnIn1" desc="GGIO5.Medida 1"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,712,0;TX1:Medida 1,TX2:Measure 1"/></SDI></DOI><DOI name="AnIn2" desc="GGIO5.Medida 2"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,713,0;TX1:Medida 2,TX2:Measure 2"/></SDI></DOI><DOI name="AnIn3" desc="GGIO5.Medida 3"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,714,0;TX1:Medida 3,TX2:Measure 3"/></SDI></DOI><DOI name="AnIn4" desc="GGIO5.Medida 4"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,715,0;TX1:Medida 4,TX2:Measure 4"/></SDI></DOI><DOI name="AnIn5" desc="GGIO5.Medida 5"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,716,0;TX1:Medida 5,TX2:Measure 5"/></SDI></DOI><DOI name="AnIn6" desc="GGIO5.Medida 6"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,717,0;TX1:Medida 6,TX2:Measure 6"/></SDI></DOI><DOI name="AnIn7" desc="GGIO5.Medida 7"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,718,0;TX1:Medida 7,TX2:Measure 7"/></SDI></DOI><DOI name="AnIn8" desc="GGIO5.Medida 8"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,719,0;TX1:Medida 8,TX2:Measure 8"/></SDI></DOI><DOI name="DI10Tmms" desc="Tiempo Entrada 10(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 10(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,21,0"><Val>0</Val></DAI></DOI><DOI name="DI10Type" desc="Tipo Entrada 10"><DAI name="d"><Val>Tipo Entrada 10</Val></DAI><DAI name="setVal" sAddr="A,1,144,22,0"><Val>0</Val></DAI></DOI><DOI name="DI11Tmms" desc="Tiempo Entrada 11(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 11(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,23,0"><Val>0</Val></DAI></DOI><DOI name="DI11Type" desc="Tipo Entrada 11"><DAI name="d"><Val>Tipo Entrada 11</Val></DAI><DAI name="setVal" sAddr="A,1,144,24,0"><Val>0</Val></DAI></DOI><DOI name="DI12Tmms" desc="Tiempo Entrada 12(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 12(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,25,0"><Val>0</Val></DAI></DOI><DOI name="DI12Type" desc="Tipo Entrada 12"><DAI name="d"><Val>Tipo Entrada 12</Val></DAI><DAI name="setVal" sAddr="A,1,144,26,0"><Val>0</Val></DAI></DOI><DOI name="DI13Tmms" desc="Tiempo Entrada 13(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 13(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,27,0"><Val>0</Val></DAI></DOI><DOI name="DI13Type" desc="Tipo Entrada 13"><DAI name="d"><Val>Tipo Entrada 13</Val></DAI><DAI name="setVal" sAddr="A,1,144,28,0"><Val>0</Val></DAI></DOI><DOI name="DI14Tmms" desc="Tiempo Entrada 14(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 14(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,29,0"><Val>0</Val></DAI></DOI><DOI name="DI14Type" desc="Tipo Entrada 14"><DAI name="d"><Val>Tipo Entrada 14</Val></DAI><DAI name="setVal" sAddr="A,1,144,30,0"><Val>0</Val></DAI></DOI><DOI name="DI15Tmms" desc="Tiempo Entrada 15(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 15(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,31,0"><Val>0</Val></DAI></DOI><DOI name="DI15Type" desc="Tipo Entrada 15"><DAI name="d"><Val>Tipo Entrada 15</Val></DAI><DAI name="setVal" sAddr="A,1,144,32,0"><Val>0</Val></DAI></DOI><DOI name="DI16Tmms" desc="Tiempo Entrada 16(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 16(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,33,0"><Val>0</Val></DAI></DOI><DOI name="DI16Type" desc="Tipo Entrada 16"><DAI name="d"><Val>Tipo Entrada 16</Val></DAI><DAI name="setVal" sAddr="A,1,144,34,0"><Val>0</Val></DAI></DOI><DOI name="DI17Tmms" desc="Tiempo Entrada 17(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 17(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,35,0"><Val>0</Val></DAI></DOI><DOI name="DI17Type" desc="Tipo Entrada 17"><DAI name="d"><Val>Tipo Entrada 17</Val></DAI><DAI name="setVal" sAddr="A,1,144,36,0"><Val>0</Val></DAI></DOI><DOI name="DI18Tmms" desc="Tiempo Entrada 18(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 18(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,37,0"><Val>0</Val></DAI></DOI><DOI name="DI18Type" desc="Tipo Entrada 18"><DAI name="d"><Val>Tipo Entrada 18</Val></DAI><DAI name="setVal" sAddr="A,1,144,38,0"><Val>0</Val></DAI></DOI><DOI name="DI19Tmms" desc="Tiempo Entrada 19(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 19(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,39,0"><Val>0</Val></DAI></DOI><DOI name="DI19Type" desc="Tipo Entrada 19"><DAI name="d"><Val>Tipo Entrada 19</Val></DAI><DAI name="setVal" sAddr="A,1,144,40,0"><Val>0</Val></DAI></DOI><DOI name="DI1Tmms" desc="Tiempo Entrada 01 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,3,0"><Val>0</Val></DAI></DOI><DOI name="DI1Type" desc="Tipo Entrada 01"><DAI name="d"><Val>Tipo Entrada 01</Val></DAI><DAI name="setVal" sAddr="A,1,144,4,0"><Val>0</Val></DAI></DOI><DOI name="DI20Tmms" desc="Tiempo Entrada 20(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 20(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,41,0"><Val>0</Val></DAI></DOI><DOI name="DI20Type" desc="Tipo Entrada 20"><DAI name="d"><Val>Tipo Entrada 20</Val></DAI><DAI name="setVal" sAddr="A,1,144,42,0"><Val>0</Val></DAI></DOI><DOI name="DI21Tmms" desc="Tiempo Entrada 21(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 21(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,43,0"><Val>0</Val></DAI></DOI><DOI name="DI21Type" desc="Tipo Entrada 21"><DAI name="d"><Val>Tipo Entrada 21</Val></DAI><DAI name="setVal" sAddr="A,1,144,44,0"><Val>0</Val></DAI></DOI><DOI name="DI22Tmms" desc="Tiempo Entrada 22(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 22(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,45,0"><Val>0</Val></DAI></DOI><DOI name="DI22Type" desc="Tipo Entrada 22"><DAI name="d"><Val>Tipo Entrada 22</Val></DAI><DAI name="setVal" sAddr="A,1,144,46,0"><Val>0</Val></DAI></DOI><DOI name="DI23Tmms" desc="Tiempo Entrada 23(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 23(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,47,0"><Val>0</Val></DAI></DOI><DOI name="DI23Type" desc="Tipo Entrada 23"><DAI name="d"><Val>Tipo Entrada 23</Val></DAI><DAI name="setVal" sAddr="A,1,144,48,0"><Val>0</Val></DAI></DOI><DOI name="DI24Tmms" desc="Tiempo Entrada 24(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 24(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,49,0"><Val>0</Val></DAI></DOI><DOI name="DI24Type" desc="Tipo Entrada 24"><DAI name="d"><Val>Tipo Entrada 24</Val></DAI><DAI name="setVal" sAddr="A,1,144,50,0"><Val>0</Val></DAI></DOI><DOI name="DI25Tmms" desc="Tiempo Entrada 25(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 25(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,51,0"><Val>0</Val></DAI></DOI><DOI name="DI25Type" desc="Tipo Entrada 25"><DAI name="d"><Val>Tipo Entrada 25</Val></DAI><DAI name="setVal" sAddr="A,1,144,52,0"><Val>0</Val></DAI></DOI><DOI name="DI26Tmms" desc="Tiempo Entrada 26(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 26(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,53,0"><Val>0</Val></DAI></DOI><DOI name="DI26Type" desc="Tipo Entrada 26"><DAI name="d"><Val>Tipo Entrada 26</Val></DAI><DAI name="setVal" sAddr="A,1,144,54,0"><Val>0</Val></DAI></DOI><DOI name="DI27Tmms" desc="Tiempo Entrada 27(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 27(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,55,0"><Val>0</Val></DAI></DOI><DOI name="DI27Type" desc="Tipo Entrada 27"><DAI name="d"><Val>Tipo Entrada 27</Val></DAI><DAI name="setVal" sAddr="A,1,144,56,0"><Val>0</Val></DAI></DOI><DOI name="DI28Tmms" desc="Tiempo Entrada 28(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 28(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,57,0"><Val>0</Val></DAI></DOI><DOI name="DI28Type" desc="Tipo Entrada 28"><DAI name="d"><Val>Tipo Entrada 28</Val></DAI><DAI name="setVal" sAddr="A,1,144,58,0"><Val>0</Val></DAI></DOI><DOI name="DI29Tmms" desc="Tiempo Entrada 29(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 29(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,59,0"><Val>0</Val></DAI></DOI><DOI name="DI29Type" desc="Tipo Entrada 29"><DAI name="d"><Val>Tipo Entrada 29</Val></DAI><DAI name="setVal" sAddr="A,1,144,60,0"><Val>0</Val></DAI></DOI><DOI name="DI2Tmms" desc="Tiempo Entrada 02 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,5,0"><Val>0</Val></DAI></DOI><DOI name="DI2Type" desc="Tipo Entrada 02"><DAI name="d"><Val>Tipo Entrada 02</Val></DAI><DAI name="setVal" sAddr="A,1,144,6,0"><Val>0</Val></DAI></DOI><DOI name="DI30Tmms" desc="Tiempo Entrada 30(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 30(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,61,0"><Val>0</Val></DAI></DOI><DOI name="DI30Type" desc="Tipo Entrada 30"><DAI name="d"><Val>Tipo Entrada 30</Val></DAI><DAI name="setVal" sAddr="A,1,144,62,0"><Val>0</Val></DAI></DOI><DOI name="DI31Tmms" desc="Tiempo Entrada 31(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 31(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,63,0"><Val>0</Val></DAI></DOI><DOI name="DI31Type" desc="Tipo Entrada 31"><DAI name="d"><Val>Tipo Entrada 31</Val></DAI><DAI name="setVal" sAddr="A,1,144,64,0"><Val>0</Val></DAI></DOI><DOI name="DI32Tmms" desc="Tiempo Entrada 32(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 32(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,65,0"><Val>0</Val></DAI></DOI><DOI name="DI32Type" desc="Tipo Entrada 32"><DAI name="d"><Val>Tipo Entrada 32</Val></DAI><DAI name="setVal" sAddr="A,1,144,66,0"><Val>0</Val></DAI></DOI><DOI name="DI3Tmms" desc="Tiempo Entrada 03 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,7,0"><Val>0</Val></DAI></DOI><DOI name="DI3Type" desc="Tipo Entrada 03"><DAI name="d"><Val>Tipo Entrada 03</Val></DAI><DAI name="setVal" sAddr="A,1,144,8,0"><Val>0</Val></DAI></DOI><DOI name="DI4Tmms" desc="Tiempo Entrada 04 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,9,0"><Val>0</Val></DAI></DOI><DOI name="DI4Type" desc="Tipo Entrada 04"><DAI name="d"><Val>Tipo Entrada 04</Val></DAI><DAI name="setVal" sAddr="A,1,144,10,0"><Val>0</Val></DAI></DOI><DOI name="DI5Tmms" desc="Tiempo Entrada 05 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,11,0"><Val>0</Val></DAI></DOI><DOI name="DI5Type" desc="Tipo Entrada 05"><DAI name="d"><Val>Tipo Entrada 05</Val></DAI><DAI name="setVal" sAddr="A,1,144,12,0"><Val>0</Val></DAI></DOI><DOI name="DI6Tmms" desc="Tiempo Entrada 06 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,13,0"><Val>0</Val></DAI></DOI><DOI name="DI6Type" desc="Tipo Entrada 06"><DAI name="d"><Val>Tipo Entrada 06</Val></DAI><DAI name="setVal" sAddr="A,1,144,14,0"><Val>0</Val></DAI></DOI><DOI name="DI7Tmms" desc="Tiempo Entrada 07 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 07 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,15,0"><Val>0</Val></DAI></DOI><DOI name="DI7Type" desc="Tipo Entrada 07"><DAI name="d"><Val>Tipo Entrada 07</Val></DAI><DAI name="setVal" sAddr="A,1,144,16,0"><Val>0</Val></DAI></DOI><DOI name="DI8Tmms" desc="Tiempo Entrada 08 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 08 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,17,0"><Val>0</Val></DAI></DOI><DOI name="DI8Type" desc="Tipo Entrada 08"><DAI name="d"><Val>Tipo Entrada 08</Val></DAI><DAI name="setVal" sAddr="A,1,144,18,0"><Val>0</Val></DAI></DOI><DOI name="DI9Tmms" desc="Tiempo Entrada 09 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 09 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,19,0"><Val>0</Val></DAI></DOI><DOI name="DI9Type" desc="Tipo Entrada 09"><DAI name="d"><Val>Tipo Entrada 09</Val></DAI><DAI name="setVal" sAddr="A,1,144,20,0"><Val>0</Val></DAI></DOI><DOI name="DO10Tmms" desc="Tpo. minimo Salida 10 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 10 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,95,0"><Val>0</Val></DAI></DOI><DOI name="DO10Ty" desc="Tipo Salida 10"><DAI name="d"><Val>Tipo Salida 10</Val></DAI><DAI name="setVal" sAddr="A,1,144,96,0"><Val>0</Val></DAI></DOI><DOI name="DO11Tmms" desc="Tpo. minimo Salida 11 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 11 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,98,0"><Val>0</Val></DAI></DOI><DOI name="DO11Ty" desc="Tipo Salida 11"><DAI name="d"><Val>Tipo Salida 11</Val></DAI><DAI name="setVal" sAddr="A,1,144,99,0"><Val>0</Val></DAI></DOI><DOI name="DO12Tmms" desc="Tpo. minimo Salida 12 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 12 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,101,0"><Val>0</Val></DAI></DOI><DOI name="DO12Ty" desc="Tipo Salida 12"><DAI name="d"><Val>Tipo Salida 12</Val></DAI><DAI name="setVal" sAddr="A,1,144,102,0"><Val>0</Val></DAI></DOI><DOI name="DO13Tmms" desc="Tpo. minimo Salida 13 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 13 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,104,0"><Val>0</Val></DAI></DOI><DOI name="DO13Ty" desc="Tipo Salida 13"><DAI name="d"><Val>Tipo Salida 13</Val></DAI><DAI name="setVal" sAddr="A,1,144,105,0"><Val>0</Val></DAI></DOI><DOI name="DO14Tmms" desc="Tpo. minimo Salida 14 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 14 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,107,0"><Val>0</Val></DAI></DOI><DOI name="DO14Ty" desc="Tipo Salida 14"><DAI name="d"><Val>Tipo Salida 14</Val></DAI><DAI name="setVal" sAddr="A,1,144,108,0"><Val>0</Val></DAI></DOI><DOI name="DO15Tmms" desc="Tpo. minimo Salida 15 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 15 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,110,0"><Val>0</Val></DAI></DOI><DOI name="DO15Ty" desc="Tipo Salida 15"><DAI name="d"><Val>Tipo Salida 15</Val></DAI><DAI name="setVal" sAddr="A,1,144,111,0"><Val>0</Val></DAI></DOI><DOI name="DO16Tmms" desc="Tpo. minimo Salida 16 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 16 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,113,0"><Val>0</Val></DAI></DOI><DOI name="DO16Ty" desc="Tipo Salida 16"><DAI name="d"><Val>Tipo Salida 16</Val></DAI><DAI name="setVal" sAddr="A,1,144,114,0"><Val>0</Val></DAI></DOI><DOI name="DO1Tmms" desc="Tpo. minimo Salida 01 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,68,0"><Val>0</Val></DAI></DOI><DOI name="DO1Ty" desc="Tipo Salida 01"><DAI name="d"><Val>Tipo Salida 01</Val></DAI><DAI name="setVal" sAddr="A,1,144,69,0"><Val>0</Val></DAI></DOI><DOI name="DO2Tmms" desc="Tpo. minimo Salida 02 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,71,0"><Val>0</Val></DAI></DOI><DOI name="DO2Ty" desc="Tipo Salida 02"><DAI name="d"><Val>Tipo Salida 02</Val></DAI><DAI name="setVal" sAddr="A,1,144,72,0"><Val>0</Val></DAI></DOI><DOI name="DO3Tmms" desc="Tpo. minimo Salida 03 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,74,0"><Val>0</Val></DAI></DOI><DOI name="DO3Ty" desc="Tipo Salida 03"><DAI name="d"><Val>Tipo Salida 03</Val></DAI><DAI name="setVal" sAddr="A,1,144,75,0"><Val>0</Val></DAI></DOI><DOI name="DO4Tmms" desc="Tpo. minimo Salida 04 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,77,0"><Val>0</Val></DAI></DOI><DOI name="DO4Ty" desc="Tipo Salida 04"><DAI name="d"><Val>Tipo Salida 04</Val></DAI><DAI name="setVal" sAddr="A,1,144,78,0"><Val>0</Val></DAI></DOI><DOI name="DO5Tmms" desc="Tpo. minimo Salida 05 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,80,0"><Val>0</Val></DAI></DOI><DOI name="DO5Ty" desc="Tipo Salida 05"><DAI name="d"><Val>Tipo Salida 05</Val></DAI><DAI name="setVal" sAddr="A,1,144,81,0"><Val>0</Val></DAI></DOI><DOI name="DO6Tmms" desc="Tpo. minimo Salida 06 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,83,0"><Val>0</Val></DAI></DOI><DOI name="DO6Ty" desc="Tipo Salida 06"><DAI name="d"><Val>Tipo Salida 06</Val></DAI><DAI name="setVal" sAddr="A,1,144,84,0"><Val>0</Val></DAI></DOI><DOI name="DO7Tmms" desc="Tpo. minimo Salida 07 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 07 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,86,0"><Val>0</Val></DAI></DOI><DOI name="DO7Ty" desc="Tipo Salida 07"><DAI name="d"><Val>Tipo Salida 07</Val></DAI><DAI name="setVal" sAddr="A,1,144,87,0"><Val>0</Val></DAI></DOI><DOI name="DO8Tmms" desc="Tpo. minimo Salida 08 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 08 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,89,0"><Val>0</Val></DAI></DOI><DOI name="DO8Ty" desc="Tipo Salida 08"><DAI name="d"><Val>Tipo Salida 08</Val></DAI><DAI name="setVal" sAddr="A,1,144,90,0"><Val>0</Val></DAI></DOI><DOI name="DO9Tmms" desc="Tpo. minimo Salida 09 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 09 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,144,92,0"><Val>0</Val></DAI></DOI><DOI name="DO9Ty" desc="Tipo Salida 09"><DAI name="d"><Val>Tipo Salida 09</Val></DAI><DAI name="setVal" sAddr="A,1,144,93,0"><Val>0</Val></DAI></DOI><DOI name="Ind1" desc="GGIO5.Entrada digital 01"><DAI name="stVal" sAddr="S,0,128,0;TX1:GGIO5.Entrada digital 1,TX2:GGIO5.Digital Input 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="GGIO5.Entrada digital 10"><DAI name="stVal" sAddr="S,0,137,0;TX1:GGIO5.Entrada digital 10,TX2:GGIO5.Digital Input 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="GGIO5.Entrada digital 11"><DAI name="stVal" sAddr="S,0,138,0;TX1:GGIO5.Entrada digital 11,TX2:GGIO5.Digital Input 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="GGIO5.Entrada digital 12"><DAI name="stVal" sAddr="S,0,139,0;TX1:GGIO5.Entrada digital 12,TX2:GGIO5.Digital Input 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="GGIO5.Entrada digital 13"><DAI name="stVal" sAddr="S,0,140,0;TX1:GGIO5.Entrada digital 13,TX2:GGIO5.Digital Input 13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="GGIO5.Entrada digital 14"><DAI name="stVal" sAddr="S,0,141,0;TX1:GGIO5.Entrada digital 14,TX2:GGIO5.Digital Input 14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="GGIO5.Entrada digital 15"><DAI name="stVal" sAddr="S,0,142,0;TX1:GGIO5.Entrada digital 15,TX2:GGIO5.Digital Input 15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="GGIO5.Entrada digital 16"><DAI name="stVal" sAddr="S,0,143,0;TX1:GGIO5.Entrada digital 16,TX2:GGIO5.Digital Input 16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="GGIO5.Entrada digital 17"><DAI name="stVal" sAddr="S,0,144,0;TX1:GGIO5.Entrada digital 17,TX2:GGIO5.Digital Input 17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="GGIO5.Entrada digital 18"><DAI name="stVal" sAddr="S,0,145,0;TX1:GGIO5.Entrada digital 18,TX2:GGIO5.Digital Input 18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="GGIO5.Entrada digital 19"><DAI name="stVal" sAddr="S,0,146,0;TX1:GGIO5.Entrada digital 19,TX2:GGIO5.Digital Input 19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="GGIO5.Entrada digital 02"><DAI name="stVal" sAddr="S,0,129,0;TX1:GGIO5.Entrada digital 2,TX2:GGIO5.Digital Input 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="GGIO5.Entrada digital 20"><DAI name="stVal" sAddr="S,0,147,0;TX1:GGIO5.Entrada digital 20,TX2:GGIO5.Digital Input 20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="GGIO5.Entrada digital 21"><DAI name="stVal" sAddr="S,0,148,0;TX1:GGIO5.Entrada digital 21,TX2:GGIO5.Digital Input 21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="GGIO5.Entrada digital 22"><DAI name="stVal" sAddr="S,0,149,0;TX1:GGIO5.Entrada digital 22,TX2:GGIO5.Digital Input 22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="GGIO5.Entrada digital 23"><DAI name="stVal" sAddr="S,0,150,0;TX1:GGIO5.Entrada digital 23,TX2:GGIO5.Digital Input 23,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="GGIO5.Entrada digital 24"><DAI name="stVal" sAddr="S,0,151,0;TX1:GGIO5.Entrada digital 24,TX2:GGIO5.Digital Input 24,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="GGIO5.Entrada digital 25"><DAI name="stVal" sAddr="S,0,152,0;TX1:GGIO5.Entrada digital 25,TX2:GGIO5.Digital Input 25,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="GGIO5.Entrada digital 26"><DAI name="stVal" sAddr="S,0,153,0;TX1:GGIO5.Entrada digital 26,TX2:GGIO5.Digital Input 26,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="GGIO5.Entrada digital 27"><DAI name="stVal" sAddr="S,0,154,0;TX1:GGIO5.Entrada digital 27,TX2:GGIO5.Digital Input 27,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="GGIO5.Entrada digital 28"><DAI name="stVal" sAddr="S,0,155,0;TX1:GGIO5.Entrada digital 28,TX2:GGIO5.Digital Input 28,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="GGIO5.Entrada digital 29"><DAI name="stVal" sAddr="S,0,156,0;TX1:GGIO5.Entrada digital 29,TX2:GGIO5.Digital Input 29,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="GGIO5.Entrada digital 03"><DAI name="stVal" sAddr="S,0,130,0;TX1:GGIO5.Entrada digital 3,TX2:GGIO5.Digital Input 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="GGIO5.Entrada digital 30"><DAI name="stVal" sAddr="S,0,157,0;TX1:GGIO5.Entrada digital 30,TX2:GGIO5.Digital Input 30,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="GGIO5.Entrada digital 31"><DAI name="stVal" sAddr="S,0,158,0;TX1:GGIO5.Entrada digital 31,TX2:GGIO5.Digital Input 31,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="GGIO5.Entrada digital 32"><DAI name="stVal" sAddr="S,0,159,0;TX1:GGIO5.Entrada digital 32,TX2:GGIO5.Digital Input 32,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="GGIO5.Entrada digital 04"><DAI name="stVal" sAddr="S,0,131,0;TX1:GGIO5.Entrada digital 4,TX2:GGIO5.Digital Input 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="GGIO5.Entrada digital 05"><DAI name="stVal" sAddr="S,0,132,0;TX1:GGIO5.Entrada digital 5,TX2:GGIO5.Digital Input 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="GGIO5.Entrada digital 06"><DAI name="stVal" sAddr="S,0,133,0;TX1:GGIO5.Entrada digital 6,TX2:GGIO5.Digital Input 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="GGIO5.Entrada digital 07"><DAI name="stVal" sAddr="S,0,134,0;TX1:GGIO5.Entrada digital 7,TX2:GGIO5.Digital Input 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="GGIO5.Entrada digital 08"><DAI name="stVal" sAddr="S,0,135,0;TX1:GGIO5.Entrada digital 8,TX2:GGIO5.Digital Input 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="GGIO5.Entrada digital 09"><DAI name="stVal" sAddr="S,0,136,0;TX1:GGIO5.Entrada digital 9,TX2:GGIO5.Digital Input 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,67,0"><Val>-1</Val></DAI></DOI><DOI name="InRef10" desc="Asignacion Salida 10"><DAI name="d"><Val>Asignacion Salida 10</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,94,0"><Val>-1</Val></DAI></DOI><DOI name="InRef11" desc="Asignacion Salida 11"><DAI name="d"><Val>Asignacion Salida 11</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,97,0"><Val>-1</Val></DAI></DOI><DOI name="InRef12" desc="Asignacion Salida 12"><DAI name="d"><Val>Asignacion Salida 12</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,100,0"><Val>-1</Val></DAI></DOI><DOI name="InRef13" desc="Asignacion Salida 13"><DAI name="d"><Val>Asignacion Salida 13</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,103,0"><Val>-1</Val></DAI></DOI><DOI name="InRef14" desc="Asignacion Salida 14"><DAI name="d"><Val>Asignacion Salida 14</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,106,0"><Val>-1</Val></DAI></DOI><DOI name="InRef15" desc="Asignacion Salida 15"><DAI name="d"><Val>Asignacion Salida 15</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,109,0"><Val>-1</Val></DAI></DOI><DOI name="InRef16" desc="Asignacion Salida 16"><DAI name="d"><Val>Asignacion Salida 16</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,112,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,70,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,73,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,76,0"><Val>-1</Val></DAI></DOI><DOI name="InRef5" desc="Asignacion Salida 05"><DAI name="d"><Val>Asignacion Salida 05</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,79,0"><Val>-1</Val></DAI></DOI><DOI name="InRef6" desc="Asignacion Salida 06"><DAI name="d"><Val>Asignacion Salida 06</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,82,0"><Val>-1</Val></DAI></DOI><DOI name="InRef7" desc="Asignacion Salida 07"><DAI name="d"><Val>Asignacion Salida 07</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,85,0"><Val>-1</Val></DAI></DOI><DOI name="InRef8" desc="Asignacion Salida 08"><DAI name="d"><Val>Asignacion Salida 08</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,88,0"><Val>-1</Val></DAI></DOI><DOI name="InRef9" desc="Asignacion Salida 09"><DAI name="d"><Val>Asignacion Salida 09</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,144,91,0"><Val>-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,144,0,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>GGIO Dir.5</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Nchanges" desc="Numero cambios"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero cambios</Val></DAI><DAI name="setVal" sAddr="A,1,144,2,0"><Val>0</Val></DAI></DOI><DOI name="OscTms" desc="Tiempo oscilacion ED (s)"><DAI name="maxVal"><Val>60</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo oscilacion ED (s)</Val></DAI><DAI name="setVal" sAddr="A,1,144,1,0"><Val>1</Val></DAI></DOI><DOI name="SPCSO1" desc="GGIO5.Salida digital 01"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,640, , ,0, ;TX1:Activar salida 1 Tarjeta 5,TX2:Activate output 1 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8896,0;TX1:GGIO5.Salida digital 1,TX2:GGIO5.Digital Output 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO10" desc="GGIO5.Salida digital 10"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,658, , ,0, ;TX1:Activar salida 10 Tarjeta 5,TX2:Activate output 10 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8905,0;TX1:GGIO5.Salida digital 10,TX2:GGIO5.Digital Output 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO11" desc="GGIO5.Salida digital 11"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,660, , ,0, ;TX1:Activar salida 11 Tarjeta 5,TX2:Activate output 11 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8906,0;TX1:GGIO5.Salida digital 11,TX2:GGIO5.Digital Output 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO12" desc="GGIO5.Salida digital 12"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,662, , ,0, ;TX1:Activar salida 12 Tarjeta 5,TX2:Activate output 12 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8907,0;TX1:GGIO5.Salida digital 12,TX2:GGIO5.Digital Output 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO13" desc="GGIO5.Salida digital 13"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,664, , ,0, ;TX1:Activar salida 13 Tarjeta 5,TX2:Activate output 13 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8908,0;TX1:GGIO5.Salida digital 13,TX2:GGIO5.Digital Output 13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO14" desc="GGIO5.Salida digital 14"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,666, , ,0, ;TX1:Activar salida 14 Tarjeta 5,TX2:Activate output 14 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8909,0;TX1:GGIO5.Salida digital 14,TX2:GGIO5.Digital Output 14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO15" desc="GGIO5.Salida digital 15"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,668, , ,0, ;TX1:Activar salida 16 Tarjeta 5,TX2:Activate output 16 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8910,0;TX1:GGIO5.Salida digital 15,TX2:GGIO5.Digital Output 15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO16" desc="GGIO5.Salida digital 16"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,670, , ,0, ;TX1:Activar salida 16 Tarjeta 5,TX2:Activate output 16 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8911,0;TX1:GGIO5.Salida digital 16,TX2:GGIO5.Digital Output 16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO2" desc="GGIO5.Salida digital 02"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,642, , ,0, ;TX1:Activar salida 2 Tarjeta 5,TX2:Activate output 2 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8897,0;TX1:GGIO5.Salida digital 2,TX2:GGIO5.Digital Output 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO3" desc="GGIO5.Salida digital 03"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,644, , ,0, ;TX1:Activar salida 3 Tarjeta 5,TX2:Activate output 3 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8898,0;TX1:GGIO5.Salida digital 3,TX2:GGIO5.Digital Output 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO4" desc="GGIO5.Salida digital 04"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,646, , ,0, ;TX1:Activar salida 4 Tarjeta 5,TX2:Activate output 4 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8899,0;TX1:GGIO5.Salida digital 4,TX2:GGIO5.Digital Output 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO5" desc="GGIO5.Salida digital 05"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,648, , ,0, ;TX1:Activar salida 5 Tarjeta 5,TX2:Activate output 5 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8900,0;TX1:GGIO5.Salida digital 5,TX2:GGIO5.Digital Output 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO6" desc="GGIO5.Salida digital 06"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,650, , ,0, ;TX1:Activar salida 6 Tarjeta 5,TX2:Activate output 6 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8901,0;TX1:GGIO5.Salida digital 6,TX2:GGIO5.Digital Output 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO7" desc="GGIO5.Salida digital 07"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,652, , ,0, ;TX1:Activar salida 7 Tarjeta 5,TX2:Activate output 7 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8902,0;TX1:GGIO5.Salida digital 7,TX2:GGIO5.Digital Output 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO8" desc="GGIO5.Salida digital 08"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,654, , ,0, ;TX1:Activar salida 8 Tarjeta 5,TX2:Activate output 8 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8903,0;TX1:GGIO5.Salida digital 8,TX2:GGIO5.Digital Output 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO9" desc="GGIO5.Salida digital 09"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,656, , ,0, ;TX1:Activar salida 9 Tarjeta 5,TX2:Activate output 9 IO 5"/></SDI><DAI name="stVal" sAddr="S,0,8904,0;TX1:GGIO5.Salida digital 9,TX2:GGIO5.Digital Output 9,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="GGIO" inst="6" lnType="tdEf32_16GGIO_MD_v5" desc="GGIO Dir.6"><DOI name="AnIn1" desc="GGIO6.Medida 1"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,720,0;TX1:Medida 1,TX2:Measure 1"/></SDI></DOI><DOI name="AnIn2" desc="GGIO6.Medida 2"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,721,0;TX1:Medida 2,TX2:Measure 2"/></SDI></DOI><DOI name="AnIn3" desc="GGIO6.Medida 3"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,722,0;TX1:Medida 3,TX2:Measure 3"/></SDI></DOI><DOI name="AnIn4" desc="GGIO6.Medida 4"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,723,0;TX1:Medida 4,TX2:Measure 4"/></SDI></DOI><DOI name="AnIn5" desc="GGIO6.Medida 5"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,724,0;TX1:Medida 5,TX2:Measure 5"/></SDI></DOI><DOI name="AnIn6" desc="GGIO6.Medida 6"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,725,0;TX1:Medida 6,TX2:Measure 6"/></SDI></DOI><DOI name="AnIn7" desc="GGIO6.Medida 7"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,726,0;TX1:Medida 7,TX2:Measure 7"/></SDI></DOI><DOI name="AnIn8" desc="GGIO6.Medida 8"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,727,0;TX1:Medida 8,TX2:Measure 8"/></SDI></DOI><DOI name="DI10Tmms" desc="Tiempo Entrada 10(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 10(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,21,0"><Val>0</Val></DAI></DOI><DOI name="DI10Type" desc="Tipo Entrada 10"><DAI name="d"><Val>Tipo Entrada 10</Val></DAI><DAI name="setVal" sAddr="A,1,145,22,0"><Val>0</Val></DAI></DOI><DOI name="DI11Tmms" desc="Tiempo Entrada 11(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 11(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,23,0"><Val>0</Val></DAI></DOI><DOI name="DI11Type" desc="Tipo Entrada 11"><DAI name="d"><Val>Tipo Entrada 11</Val></DAI><DAI name="setVal" sAddr="A,1,145,24,0"><Val>0</Val></DAI></DOI><DOI name="DI12Tmms" desc="Tiempo Entrada 12(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 12(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,25,0"><Val>0</Val></DAI></DOI><DOI name="DI12Type" desc="Tipo Entrada 12"><DAI name="d"><Val>Tipo Entrada 12</Val></DAI><DAI name="setVal" sAddr="A,1,145,26,0"><Val>0</Val></DAI></DOI><DOI name="DI13Tmms" desc="Tiempo Entrada 13(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 13(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,27,0"><Val>0</Val></DAI></DOI><DOI name="DI13Type" desc="Tipo Entrada 13"><DAI name="d"><Val>Tipo Entrada 13</Val></DAI><DAI name="setVal" sAddr="A,1,145,28,0"><Val>0</Val></DAI></DOI><DOI name="DI14Tmms" desc="Tiempo Entrada 14(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 14(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,29,0"><Val>0</Val></DAI></DOI><DOI name="DI14Type" desc="Tipo Entrada 14"><DAI name="d"><Val>Tipo Entrada 14</Val></DAI><DAI name="setVal" sAddr="A,1,145,30,0"><Val>0</Val></DAI></DOI><DOI name="DI15Tmms" desc="Tiempo Entrada 15(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 15(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,31,0"><Val>0</Val></DAI></DOI><DOI name="DI15Type" desc="Tipo Entrada 15"><DAI name="d"><Val>Tipo Entrada 15</Val></DAI><DAI name="setVal" sAddr="A,1,145,32,0"><Val>0</Val></DAI></DOI><DOI name="DI16Tmms" desc="Tiempo Entrada 16(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 16(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,33,0"><Val>0</Val></DAI></DOI><DOI name="DI16Type" desc="Tipo Entrada 16"><DAI name="d"><Val>Tipo Entrada 16</Val></DAI><DAI name="setVal" sAddr="A,1,145,34,0"><Val>0</Val></DAI></DOI><DOI name="DI17Tmms" desc="Tiempo Entrada 17(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 17(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,35,0"><Val>0</Val></DAI></DOI><DOI name="DI17Type" desc="Tipo Entrada 17"><DAI name="d"><Val>Tipo Entrada 17</Val></DAI><DAI name="setVal" sAddr="A,1,145,36,0"><Val>0</Val></DAI></DOI><DOI name="DI18Tmms" desc="Tiempo Entrada 18(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 18(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,37,0"><Val>0</Val></DAI></DOI><DOI name="DI18Type" desc="Tipo Entrada 18"><DAI name="d"><Val>Tipo Entrada 18</Val></DAI><DAI name="setVal" sAddr="A,1,145,38,0"><Val>0</Val></DAI></DOI><DOI name="DI19Tmms" desc="Tiempo Entrada 19(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 19(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,39,0"><Val>0</Val></DAI></DOI><DOI name="DI19Type" desc="Tipo Entrada 19"><DAI name="d"><Val>Tipo Entrada 19</Val></DAI><DAI name="setVal" sAddr="A,1,145,40,0"><Val>0</Val></DAI></DOI><DOI name="DI1Tmms" desc="Tiempo Entrada 01 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,3,0"><Val>0</Val></DAI></DOI><DOI name="DI1Type" desc="Tipo Entrada 01"><DAI name="d"><Val>Tipo Entrada 01</Val></DAI><DAI name="setVal" sAddr="A,1,145,4,0"><Val>0</Val></DAI></DOI><DOI name="DI20Tmms" desc="Tiempo Entrada 20(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 20(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,41,0"><Val>0</Val></DAI></DOI><DOI name="DI20Type" desc="Tipo Entrada 20"><DAI name="d"><Val>Tipo Entrada 20</Val></DAI><DAI name="setVal" sAddr="A,1,145,42,0"><Val>0</Val></DAI></DOI><DOI name="DI21Tmms" desc="Tiempo Entrada 21(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 21(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,43,0"><Val>0</Val></DAI></DOI><DOI name="DI21Type" desc="Tipo Entrada 21"><DAI name="d"><Val>Tipo Entrada 21</Val></DAI><DAI name="setVal" sAddr="A,1,145,44,0"><Val>0</Val></DAI></DOI><DOI name="DI22Tmms" desc="Tiempo Entrada 22(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 22(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,45,0"><Val>0</Val></DAI></DOI><DOI name="DI22Type" desc="Tipo Entrada 22"><DAI name="d"><Val>Tipo Entrada 22</Val></DAI><DAI name="setVal" sAddr="A,1,145,46,0"><Val>0</Val></DAI></DOI><DOI name="DI23Tmms" desc="Tiempo Entrada 23(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 23(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,47,0"><Val>0</Val></DAI></DOI><DOI name="DI23Type" desc="Tipo Entrada 23"><DAI name="d"><Val>Tipo Entrada 23</Val></DAI><DAI name="setVal" sAddr="A,1,145,48,0"><Val>0</Val></DAI></DOI><DOI name="DI24Tmms" desc="Tiempo Entrada 24(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 24(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,49,0"><Val>0</Val></DAI></DOI><DOI name="DI24Type" desc="Tipo Entrada 24"><DAI name="d"><Val>Tipo Entrada 24</Val></DAI><DAI name="setVal" sAddr="A,1,145,50,0"><Val>0</Val></DAI></DOI><DOI name="DI25Tmms" desc="Tiempo Entrada 25(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 25(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,51,0"><Val>0</Val></DAI></DOI><DOI name="DI25Type" desc="Tipo Entrada 25"><DAI name="d"><Val>Tipo Entrada 25</Val></DAI><DAI name="setVal" sAddr="A,1,145,52,0"><Val>0</Val></DAI></DOI><DOI name="DI26Tmms" desc="Tiempo Entrada 26(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 26(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,53,0"><Val>0</Val></DAI></DOI><DOI name="DI26Type" desc="Tipo Entrada 26"><DAI name="d"><Val>Tipo Entrada 26</Val></DAI><DAI name="setVal" sAddr="A,1,145,54,0"><Val>0</Val></DAI></DOI><DOI name="DI27Tmms" desc="Tiempo Entrada 27(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 27(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,55,0"><Val>0</Val></DAI></DOI><DOI name="DI27Type" desc="Tipo Entrada 27"><DAI name="d"><Val>Tipo Entrada 27</Val></DAI><DAI name="setVal" sAddr="A,1,145,56,0"><Val>0</Val></DAI></DOI><DOI name="DI28Tmms" desc="Tiempo Entrada 28(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 28(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,57,0"><Val>0</Val></DAI></DOI><DOI name="DI28Type" desc="Tipo Entrada 28"><DAI name="d"><Val>Tipo Entrada 28</Val></DAI><DAI name="setVal" sAddr="A,1,145,58,0"><Val>0</Val></DAI></DOI><DOI name="DI29Tmms" desc="Tiempo Entrada 29(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 29(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,59,0"><Val>0</Val></DAI></DOI><DOI name="DI29Type" desc="Tipo Entrada 29"><DAI name="d"><Val>Tipo Entrada 29</Val></DAI><DAI name="setVal" sAddr="A,1,145,60,0"><Val>0</Val></DAI></DOI><DOI name="DI2Tmms" desc="Tiempo Entrada 02 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,5,0"><Val>0</Val></DAI></DOI><DOI name="DI2Type" desc="Tipo Entrada 02"><DAI name="d"><Val>Tipo Entrada 02</Val></DAI><DAI name="setVal" sAddr="A,1,145,6,0"><Val>0</Val></DAI></DOI><DOI name="DI30Tmms" desc="Tiempo Entrada 30(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 30(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,61,0"><Val>0</Val></DAI></DOI><DOI name="DI30Type" desc="Tipo Entrada 30"><DAI name="d"><Val>Tipo Entrada 30</Val></DAI><DAI name="setVal" sAddr="A,1,145,62,0"><Val>0</Val></DAI></DOI><DOI name="DI31Tmms" desc="Tiempo Entrada 31(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 31(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,63,0"><Val>0</Val></DAI></DOI><DOI name="DI31Type" desc="Tipo Entrada 31"><DAI name="d"><Val>Tipo Entrada 31</Val></DAI><DAI name="setVal" sAddr="A,1,145,64,0"><Val>0</Val></DAI></DOI><DOI name="DI32Tmms" desc="Tiempo Entrada 32(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 32(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,65,0"><Val>0</Val></DAI></DOI><DOI name="DI32Type" desc="Tipo Entrada 32"><DAI name="d"><Val>Tipo Entrada 32</Val></DAI><DAI name="setVal" sAddr="A,1,145,66,0"><Val>0</Val></DAI></DOI><DOI name="DI3Tmms" desc="Tiempo Entrada 03 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,7,0"><Val>0</Val></DAI></DOI><DOI name="DI3Type" desc="Tipo Entrada 03"><DAI name="d"><Val>Tipo Entrada 03</Val></DAI><DAI name="setVal" sAddr="A,1,145,8,0"><Val>0</Val></DAI></DOI><DOI name="DI4Tmms" desc="Tiempo Entrada 04 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,9,0"><Val>0</Val></DAI></DOI><DOI name="DI4Type" desc="Tipo Entrada 04"><DAI name="d"><Val>Tipo Entrada 04</Val></DAI><DAI name="setVal" sAddr="A,1,145,10,0"><Val>0</Val></DAI></DOI><DOI name="DI5Tmms" desc="Tiempo Entrada 05 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,11,0"><Val>0</Val></DAI></DOI><DOI name="DI5Type" desc="Tipo Entrada 05"><DAI name="d"><Val>Tipo Entrada 05</Val></DAI><DAI name="setVal" sAddr="A,1,145,12,0"><Val>0</Val></DAI></DOI><DOI name="DI6Tmms" desc="Tiempo Entrada 06 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,13,0"><Val>0</Val></DAI></DOI><DOI name="DI6Type" desc="Tipo Entrada 06"><DAI name="d"><Val>Tipo Entrada 06</Val></DAI><DAI name="setVal" sAddr="A,1,145,14,0"><Val>0</Val></DAI></DOI><DOI name="DI7Tmms" desc="Tiempo Entrada 07 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 07 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,15,0"><Val>0</Val></DAI></DOI><DOI name="DI7Type" desc="Tipo Entrada 07"><DAI name="d"><Val>Tipo Entrada 07</Val></DAI><DAI name="setVal" sAddr="A,1,145,16,0"><Val>0</Val></DAI></DOI><DOI name="DI8Tmms" desc="Tiempo Entrada 08 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 08 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,17,0"><Val>0</Val></DAI></DOI><DOI name="DI8Type" desc="Tipo Entrada 08"><DAI name="d"><Val>Tipo Entrada 08</Val></DAI><DAI name="setVal" sAddr="A,1,145,18,0"><Val>0</Val></DAI></DOI><DOI name="DI9Tmms" desc="Tiempo Entrada 09 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 09 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,19,0"><Val>0</Val></DAI></DOI><DOI name="DI9Type" desc="Tipo Entrada 09"><DAI name="d"><Val>Tipo Entrada 09</Val></DAI><DAI name="setVal" sAddr="A,1,145,20,0"><Val>0</Val></DAI></DOI><DOI name="DO10Tmms" desc="Tpo. minimo Salida 10 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 10 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,95,0"><Val>0</Val></DAI></DOI><DOI name="DO10Ty" desc="Tipo Salida 10"><DAI name="d"><Val>Tipo Salida 10</Val></DAI><DAI name="setVal" sAddr="A,1,145,96,0"><Val>0</Val></DAI></DOI><DOI name="DO11Tmms" desc="Tpo. minimo Salida 11 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 11 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,98,0"><Val>0</Val></DAI></DOI><DOI name="DO11Ty" desc="Tipo Salida 11"><DAI name="d"><Val>Tipo Salida 11</Val></DAI><DAI name="setVal" sAddr="A,1,145,99,0"><Val>0</Val></DAI></DOI><DOI name="DO12Tmms" desc="Tpo. minimo Salida 12 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 12 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,101,0"><Val>0</Val></DAI></DOI><DOI name="DO12Ty" desc="Tipo Salida 12"><DAI name="d"><Val>Tipo Salida 12</Val></DAI><DAI name="setVal" sAddr="A,1,145,102,0"><Val>0</Val></DAI></DOI><DOI name="DO13Tmms" desc="Tpo. minimo Salida 13 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 13 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,104,0"><Val>0</Val></DAI></DOI><DOI name="DO13Ty" desc="Tipo Salida 13"><DAI name="d"><Val>Tipo Salida 13</Val></DAI><DAI name="setVal" sAddr="A,1,145,105,0"><Val>0</Val></DAI></DOI><DOI name="DO14Tmms" desc="Tpo. minimo Salida 14 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 14 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,107,0"><Val>0</Val></DAI></DOI><DOI name="DO14Ty" desc="Tipo Salida 14"><DAI name="d"><Val>Tipo Salida 14</Val></DAI><DAI name="setVal" sAddr="A,1,145,108,0"><Val>0</Val></DAI></DOI><DOI name="DO15Tmms" desc="Tpo. minimo Salida 15 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 15 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,110,0"><Val>0</Val></DAI></DOI><DOI name="DO15Ty" desc="Tipo Salida 15"><DAI name="d"><Val>Tipo Salida 15</Val></DAI><DAI name="setVal" sAddr="A,1,145,111,0"><Val>0</Val></DAI></DOI><DOI name="DO16Tmms" desc="Tpo. minimo Salida 16 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 16 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,113,0"><Val>0</Val></DAI></DOI><DOI name="DO16Ty" desc="Tipo Salida 16"><DAI name="d"><Val>Tipo Salida 16</Val></DAI><DAI name="setVal" sAddr="A,1,145,114,0"><Val>0</Val></DAI></DOI><DOI name="DO1Tmms" desc="Tpo. minimo Salida 01 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,68,0"><Val>0</Val></DAI></DOI><DOI name="DO1Ty" desc="Tipo Salida 01"><DAI name="d"><Val>Tipo Salida 01</Val></DAI><DAI name="setVal" sAddr="A,1,145,69,0"><Val>0</Val></DAI></DOI><DOI name="DO2Tmms" desc="Tpo. minimo Salida 02 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,71,0"><Val>0</Val></DAI></DOI><DOI name="DO2Ty" desc="Tipo Salida 02"><DAI name="d"><Val>Tipo Salida 02</Val></DAI><DAI name="setVal" sAddr="A,1,145,72,0"><Val>0</Val></DAI></DOI><DOI name="DO3Tmms" desc="Tpo. minimo Salida 03 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,74,0"><Val>0</Val></DAI></DOI><DOI name="DO3Ty" desc="Tipo Salida 03"><DAI name="d"><Val>Tipo Salida 03</Val></DAI><DAI name="setVal" sAddr="A,1,145,75,0"><Val>0</Val></DAI></DOI><DOI name="DO4Tmms" desc="Tpo. minimo Salida 04 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,77,0"><Val>0</Val></DAI></DOI><DOI name="DO4Ty" desc="Tipo Salida 04"><DAI name="d"><Val>Tipo Salida 04</Val></DAI><DAI name="setVal" sAddr="A,1,145,78,0"><Val>0</Val></DAI></DOI><DOI name="DO5Tmms" desc="Tpo. minimo Salida 05 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,80,0"><Val>0</Val></DAI></DOI><DOI name="DO5Ty" desc="Tipo Salida 05"><DAI name="d"><Val>Tipo Salida 05</Val></DAI><DAI name="setVal" sAddr="A,1,145,81,0"><Val>0</Val></DAI></DOI><DOI name="DO6Tmms" desc="Tpo. minimo Salida 06 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,83,0"><Val>0</Val></DAI></DOI><DOI name="DO6Ty" desc="Tipo Salida 06"><DAI name="d"><Val>Tipo Salida 06</Val></DAI><DAI name="setVal" sAddr="A,1,145,84,0"><Val>0</Val></DAI></DOI><DOI name="DO7Tmms" desc="Tpo. minimo Salida 07 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 07 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,86,0"><Val>0</Val></DAI></DOI><DOI name="DO7Ty" desc="Tipo Salida 07"><DAI name="d"><Val>Tipo Salida 07</Val></DAI><DAI name="setVal" sAddr="A,1,145,87,0"><Val>0</Val></DAI></DOI><DOI name="DO8Tmms" desc="Tpo. minimo Salida 08 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 08 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,89,0"><Val>0</Val></DAI></DOI><DOI name="DO8Ty" desc="Tipo Salida 08"><DAI name="d"><Val>Tipo Salida 08</Val></DAI><DAI name="setVal" sAddr="A,1,145,90,0"><Val>0</Val></DAI></DOI><DOI name="DO9Tmms" desc="Tpo. minimo Salida 09 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 09 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,145,92,0"><Val>0</Val></DAI></DOI><DOI name="DO9Ty" desc="Tipo Salida 09"><DAI name="d"><Val>Tipo Salida 09</Val></DAI><DAI name="setVal" sAddr="A,1,145,93,0"><Val>0</Val></DAI></DOI><DOI name="Ind1" desc="GGIO6.Entrada digital 01"><DAI name="stVal" sAddr="S,0,160,0;TX1:GGIO6.Entrada digital 1,TX2:GGIO6.Digital Input 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="GGIO6.Entrada digital 10"><DAI name="stVal" sAddr="S,0,169,0;TX1:GGIO6.Entrada digital 10,TX2:GGIO6.Digital Input 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="GGIO6.Entrada digital 11"><DAI name="stVal" sAddr="S,0,170,0;TX1:GGIO6.Entrada digital 11,TX2:GGIO6.Digital Input 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="GGIO6.Entrada digital 12"><DAI name="stVal" sAddr="S,0,171,0;TX1:GGIO6.Entrada digital 12,TX2:GGIO6.Digital Input 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="GGIO6.Entrada digital 13"><DAI name="stVal" sAddr="S,0,172,0;TX1:GGIO6.Entrada digital 13,TX2:GGIO6.Digital Input 13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="GGIO6.Entrada digital 14"><DAI name="stVal" sAddr="S,0,173,0;TX1:GGIO6.Entrada digital 14,TX2:GGIO6.Digital Input 14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="GGIO6.Entrada digital 15"><DAI name="stVal" sAddr="S,0,174,0;TX1:GGIO6.Entrada digital 15,TX2:GGIO6.Digital Input 15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="GGIO6.Entrada digital 16"><DAI name="stVal" sAddr="S,0,175,0;TX1:GGIO6.Entrada digital 16,TX2:GGIO6.Digital Input 16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="GGIO6.Entrada digital 17"><DAI name="stVal" sAddr="S,0,176,0;TX1:GGIO6.Entrada digital 17,TX2:GGIO6.Digital Input 17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="GGIO6.Entrada digital 18"><DAI name="stVal" sAddr="S,0,177,0;TX1:GGIO6.Entrada digital 18,TX2:GGIO6.Digital Input 18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="GGIO6.Entrada digital 19"><DAI name="stVal" sAddr="S,0,178,0;TX1:GGIO6.Entrada digital 19,TX2:GGIO6.Digital Input 19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="GGIO6.Entrada digital 02"><DAI name="stVal" sAddr="S,0,161,0;TX1:GGIO6.Entrada digital 2,TX2:GGIO6.Digital Input 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="GGIO6.Entrada digital 20"><DAI name="stVal" sAddr="S,0,179,0;TX1:GGIO6.Entrada digital 20,TX2:GGIO6.Digital Input 20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="GGIO6.Entrada digital 21"><DAI name="stVal" sAddr="S,0,180,0;TX1:GGIO6.Entrada digital 21,TX2:GGIO6.Digital Input 21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="GGIO6.Entrada digital 22"><DAI name="stVal" sAddr="S,0,181,0;TX1:GGIO6.Entrada digital 22,TX2:GGIO6.Digital Input 22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="GGIO6.Entrada digital 23"><DAI name="stVal" sAddr="S,0,182,0;TX1:GGIO6.Entrada digital 23,TX2:GGIO6.Digital Input 23,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="GGIO6.Entrada digital 24"><DAI name="stVal" sAddr="S,0,183,0;TX1:GGIO6.Entrada digital 24,TX2:GGIO6.Digital Input 24,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="GGIO6.Entrada digital 25"><DAI name="stVal" sAddr="S,0,184,0;TX1:GGIO6.Entrada digital 25,TX2:GGIO6.Digital Input 25,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="GGIO6.Entrada digital 26"><DAI name="stVal" sAddr="S,0,185,0;TX1:GGIO6.Entrada digital 26,TX2:GGIO6.Digital Input 26,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="GGIO6.Entrada digital 27"><DAI name="stVal" sAddr="S,0,186,0;TX1:GGIO6.Entrada digital 27,TX2:GGIO6.Digital Input 27,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="GGIO6.Entrada digital 28"><DAI name="stVal" sAddr="S,0,187,0;TX1:GGIO6.Entrada digital 28,TX2:GGIO6.Digital Input 28,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="GGIO6.Entrada digital 29"><DAI name="stVal" sAddr="S,0,188,0;TX1:GGIO6.Entrada digital 29,TX2:GGIO6.Digital Input 29,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="GGIO6.Entrada digital 03"><DAI name="stVal" sAddr="S,0,162,0;TX1:GGIO6.Entrada digital 3,TX2:GGIO6.Digital Input 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="GGIO6.Entrada digital 30"><DAI name="stVal" sAddr="S,0,189,0;TX1:GGIO6.Entrada digital 30,TX2:GGIO6.Digital Input 30,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="GGIO6.Entrada digital 31"><DAI name="stVal" sAddr="S,0,190,0;TX1:GGIO6.Entrada digital 31,TX2:GGIO6.Digital Input 31,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="GGIO6.Entrada digital 32"><DAI name="stVal" sAddr="S,0,191,0;TX1:GGIO6.Entrada digital 32,TX2:GGIO6.Digital Input 32,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="GGIO6.Entrada digital 04"><DAI name="stVal" sAddr="S,0,163,0;TX1:GGIO6.Entrada digital 4,TX2:GGIO6.Digital Input 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="GGIO6.Entrada digital 05"><DAI name="stVal" sAddr="S,0,164,0;TX1:GGIO6.Entrada digital 5,TX2:GGIO6.Digital Input 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="GGIO6.Entrada digital 06"><DAI name="stVal" sAddr="S,0,165,0;TX1:GGIO6.Entrada digital 6,TX2:GGIO6.Digital Input 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="GGIO6.Entrada digital 07"><DAI name="stVal" sAddr="S,0,166,0;TX1:GGIO6.Entrada digital 7,TX2:GGIO6.Digital Input 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="GGIO6.Entrada digital 08"><DAI name="stVal" sAddr="S,0,167,0;TX1:GGIO6.Entrada digital 8,TX2:GGIO6.Digital Input 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="GGIO6.Entrada digital 09"><DAI name="stVal" sAddr="S,0,168,0;TX1:GGIO6.Entrada digital 9,TX2:GGIO6.Digital Input 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,67,0"><Val>-1</Val></DAI></DOI><DOI name="InRef10" desc="Asignacion Salida 10"><DAI name="d"><Val>Asignacion Salida 10</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,94,0"><Val>-1</Val></DAI></DOI><DOI name="InRef11" desc="Asignacion Salida 11"><DAI name="d"><Val>Asignacion Salida 11</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,97,0"><Val>-1</Val></DAI></DOI><DOI name="InRef12" desc="Asignacion Salida 12"><DAI name="d"><Val>Asignacion Salida 12</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,100,0"><Val>-1</Val></DAI></DOI><DOI name="InRef13" desc="Asignacion Salida 13"><DAI name="d"><Val>Asignacion Salida 13</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,103,0"><Val>-1</Val></DAI></DOI><DOI name="InRef14" desc="Asignacion Salida 14"><DAI name="d"><Val>Asignacion Salida 14</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,106,0"><Val>-1</Val></DAI></DOI><DOI name="InRef15" desc="Asignacion Salida 15"><DAI name="d"><Val>Asignacion Salida 15</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,109,0"><Val>-1</Val></DAI></DOI><DOI name="InRef16" desc="Asignacion Salida 16"><DAI name="d"><Val>Asignacion Salida 16</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,112,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,70,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,73,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,76,0"><Val>-1</Val></DAI></DOI><DOI name="InRef5" desc="Asignacion Salida 05"><DAI name="d"><Val>Asignacion Salida 05</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,79,0"><Val>-1</Val></DAI></DOI><DOI name="InRef6" desc="Asignacion Salida 06"><DAI name="d"><Val>Asignacion Salida 06</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,82,0"><Val>-1</Val></DAI></DOI><DOI name="InRef7" desc="Asignacion Salida 07"><DAI name="d"><Val>Asignacion Salida 07</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,85,0"><Val>-1</Val></DAI></DOI><DOI name="InRef8" desc="Asignacion Salida 08"><DAI name="d"><Val>Asignacion Salida 08</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,88,0"><Val>-1</Val></DAI></DOI><DOI name="InRef9" desc="Asignacion Salida 09"><DAI name="d"><Val>Asignacion Salida 09</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,145,91,0"><Val>-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,145,0,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>GGIO Dir.6</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Nchanges" desc="Numero cambios"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero cambios</Val></DAI><DAI name="setVal" sAddr="A,1,145,2,0"><Val>0</Val></DAI></DOI><DOI name="OscTms" desc="Tiempo oscilacion ED (s)"><DAI name="maxVal"><Val>60</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo oscilacion ED (s)</Val></DAI><DAI name="setVal" sAddr="A,1,145,1,0"><Val>1</Val></DAI></DOI><DOI name="SPCSO1" desc="GGIO6.Salida digital 01"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,672, , ,0, ;TX1:Activar salida 1 Tarjeta 6,TX2:Activate output 1 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8912,0;TX1:GGIO6.Salida digital 1,TX2:GGIO6.Digital Output 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO10" desc="GGIO6.Salida digital 10"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,690, , ,0, ;TX1:Activar salida 10 Tarjeta 6,TX2:Activate output 10 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8921,0;TX1:GGIO6.Salida digital 10,TX2:GGIO6.Digital Output 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO11" desc="GGIO6.Salida digital 11"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,692, , ,0, ;TX1:Activar salida 11 Tarjeta 6,TX2:Activate output 11 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8922,0;TX1:GGIO6.Salida digital 11,TX2:GGIO6.Digital Output 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO12" desc="GGIO6.Salida digital 12"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,694, , ,0, ;TX1:Activar salida 12 Tarjeta 6,TX2:Activate output 12 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8923,0;TX1:GGIO6.Salida digital 12,TX2:GGIO6.Digital Output 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO13" desc="GGIO6.Salida digital 13"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,696, , ,0, ;TX1:Activar salida 13 Tarjeta 6,TX2:Activate output 13 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8924,0;TX1:GGIO6.Salida digital 13,TX2:GGIO6.Digital Output 13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO14" desc="GGIO6.Salida digital 14"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,698, , ,0, ;TX1:Activar salida 14 Tarjeta 6,TX2:Activate output 14 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8925,0;TX1:GGIO6.Salida digital 14,TX2:GGIO6.Digital Output 14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO15" desc="GGIO6.Salida digital 15"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,700, , ,0, ;TX1:Activar salida 15 Tarjeta 6,TX2:Activate output 15 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8926,0;TX1:GGIO6.Salida digital 15,TX2:GGIO6.Digital Output 15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO16" desc="GGIO6.Salida digital 16"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,702, , ,0, ;TX1:Activar salida 16 Tarjeta 6,TX2:Activate output 16 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8927,0;TX1:GGIO6.Salida digital 16,TX2:GGIO6.Digital Output 16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO2" desc="GGIO6.Salida digital 02"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,674, , ,0, ;TX1:Activar salida 2 Tarjeta 6,TX2:Activate output 2 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8913,0;TX1:GGIO6.Salida digital 2,TX2:GGIO6.Digital Output 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO3" desc="GGIO6.Salida digital 03"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,676, , ,0, ;TX1:Activar salida 3 Tarjeta 6,TX2:Activate output 3 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8914,0;TX1:GGIO6.Salida digital 3,TX2:GGIO6.Digital Output 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO4" desc="GGIO6.Salida digital 04"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,678, , ,0, ;TX1:Activar salida 4 Tarjeta 6,TX2:Activate output 4 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8915,0;TX1:GGIO6.Salida digital 4,TX2:GGIO6.Digital Output 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO5" desc="GGIO6.Salida digital 05"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,680, , ,0, ;TX1:Activar salida 5 Tarjeta 6,TX2:Activate output 5 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8916,0;TX1:GGIO6.Salida digital 5,TX2:GGIO6.Digital Output 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO6" desc="GGIO6.Salida digital 06"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,682, , ,0, ;TX1:Activar salida 6 Tarjeta 6,TX2:Activate output 6 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8917,0;TX1:GGIO6.Salida digital 6,TX2:GGIO6.Digital Output 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO7" desc="GGIO6.Salida digital 07"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,684, , ,0, ;TX1:Activar salida 7 Tarjeta 6,TX2:Activate output 7 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8918,0;TX1:GGIO6.Salida digital 7,TX2:GGIO6.Digital Output 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO8" desc="GGIO6.Salida digital 08"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,686, , ,0, ;TX1:Activar salida 8 Tarjeta 6,TX2:Activate output 8 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8919,0;TX1:GGIO6.Salida digital 8,TX2:GGIO6.Digital Output 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO9" desc="GGIO6.Salida digital 09"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,688, , ,0, ;TX1:Activar salida 9 Tarjeta 6,TX2:Activate output 9 IO 6"/></SDI><DAI name="stVal" sAddr="S,0,8920,0;TX1:GGIO6.Salida digital 9,TX2:GGIO6.Digital Output 9,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="GGIO" inst="7" lnType="tdEf32_16GGIO_MD_v5" desc="GGIO Dir.7"><DOI name="AnIn1" desc="GGIO7.Medida 1"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,728,0;TX1:Medida 1,TX2:Measure 1"/></SDI></DOI><DOI name="AnIn2" desc="GGIO7.Medida 2"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,729,0;TX1:Medida 2,TX2:Measure 2"/></SDI></DOI><DOI name="AnIn3" desc="GGIO7.Medida 3"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,730,0;TX1:Medida 3,TX2:Measure 3"/></SDI></DOI><DOI name="AnIn4" desc="GGIO7.Medida 4"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,731,0;TX1:Medida 4,TX2:Measure 4"/></SDI></DOI><DOI name="AnIn5" desc="GGIO7.Medida 5"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,732,0;TX1:Medida 5,TX2:Measure 5"/></SDI></DOI><DOI name="AnIn6" desc="GGIO7.Medida 6"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,733,0;TX1:Medida 6,TX2:Measure 6"/></SDI></DOI><DOI name="AnIn7" desc="GGIO7.Medida 7"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,734,0;TX1:Medida 7,TX2:Measure 7"/></SDI></DOI><DOI name="AnIn8" desc="GGIO7.Medida 8"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,735,0;TX1:Medida 8,TX2:Measure 8"/></SDI></DOI><DOI name="DI10Tmms" desc="Tiempo Entrada 10(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 10(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,21,0"><Val>0</Val></DAI></DOI><DOI name="DI10Type" desc="Tipo Entrada 10"><DAI name="d"><Val>Tipo Entrada 10</Val></DAI><DAI name="setVal" sAddr="A,1,146,22,0"><Val>0</Val></DAI></DOI><DOI name="DI11Tmms" desc="Tiempo Entrada 11(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 11(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,23,0"><Val>0</Val></DAI></DOI><DOI name="DI11Type" desc="Tipo Entrada 11"><DAI name="d"><Val>Tipo Entrada 11</Val></DAI><DAI name="setVal" sAddr="A,1,146,24,0"><Val>0</Val></DAI></DOI><DOI name="DI12Tmms" desc="Tiempo Entrada 12(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 12(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,25,0"><Val>0</Val></DAI></DOI><DOI name="DI12Type" desc="Tipo Entrada 12"><DAI name="d"><Val>Tipo Entrada 12</Val></DAI><DAI name="setVal" sAddr="A,1,146,26,0"><Val>0</Val></DAI></DOI><DOI name="DI13Tmms" desc="Tiempo Entrada 13(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 13(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,27,0"><Val>0</Val></DAI></DOI><DOI name="DI13Type" desc="Tipo Entrada 13"><DAI name="d"><Val>Tipo Entrada 13</Val></DAI><DAI name="setVal" sAddr="A,1,146,28,0"><Val>0</Val></DAI></DOI><DOI name="DI14Tmms" desc="Tiempo Entrada 14(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 14(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,29,0"><Val>0</Val></DAI></DOI><DOI name="DI14Type" desc="Tipo Entrada 14"><DAI name="d"><Val>Tipo Entrada 14</Val></DAI><DAI name="setVal" sAddr="A,1,146,30,0"><Val>0</Val></DAI></DOI><DOI name="DI15Tmms" desc="Tiempo Entrada 15(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 15(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,31,0"><Val>0</Val></DAI></DOI><DOI name="DI15Type" desc="Tipo Entrada 15"><DAI name="d"><Val>Tipo Entrada 15</Val></DAI><DAI name="setVal" sAddr="A,1,146,32,0"><Val>0</Val></DAI></DOI><DOI name="DI16Tmms" desc="Tiempo Entrada 16(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 16(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,33,0"><Val>0</Val></DAI></DOI><DOI name="DI16Type" desc="Tipo Entrada 16"><DAI name="d"><Val>Tipo Entrada 16</Val></DAI><DAI name="setVal" sAddr="A,1,146,34,0"><Val>0</Val></DAI></DOI><DOI name="DI17Tmms" desc="Tiempo Entrada 17(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 17(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,35,0"><Val>0</Val></DAI></DOI><DOI name="DI17Type" desc="Tipo Entrada 17"><DAI name="d"><Val>Tipo Entrada 17</Val></DAI><DAI name="setVal" sAddr="A,1,146,36,0"><Val>0</Val></DAI></DOI><DOI name="DI18Tmms" desc="Tiempo Entrada 18(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 18(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,37,0"><Val>0</Val></DAI></DOI><DOI name="DI18Type" desc="Tipo Entrada 18"><DAI name="d"><Val>Tipo Entrada 18</Val></DAI><DAI name="setVal" sAddr="A,1,146,38,0"><Val>0</Val></DAI></DOI><DOI name="DI19Tmms" desc="Tiempo Entrada 19(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 19(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,39,0"><Val>0</Val></DAI></DOI><DOI name="DI19Type" desc="Tipo Entrada 19"><DAI name="d"><Val>Tipo Entrada 19</Val></DAI><DAI name="setVal" sAddr="A,1,146,40,0"><Val>0</Val></DAI></DOI><DOI name="DI1Tmms" desc="Tiempo Entrada 01 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,3,0"><Val>0</Val></DAI></DOI><DOI name="DI1Type" desc="Tipo Entrada 01"><DAI name="d"><Val>Tipo Entrada 01</Val></DAI><DAI name="setVal" sAddr="A,1,146,4,0"><Val>0</Val></DAI></DOI><DOI name="DI20Tmms" desc="Tiempo Entrada 20(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 20(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,41,0"><Val>0</Val></DAI></DOI><DOI name="DI20Type" desc="Tipo Entrada 20"><DAI name="d"><Val>Tipo Entrada 20</Val></DAI><DAI name="setVal" sAddr="A,1,146,42,0"><Val>0</Val></DAI></DOI><DOI name="DI21Tmms" desc="Tiempo Entrada 21(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 21(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,43,0"><Val>0</Val></DAI></DOI><DOI name="DI21Type" desc="Tipo Entrada 21"><DAI name="d"><Val>Tipo Entrada 21</Val></DAI><DAI name="setVal" sAddr="A,1,146,44,0"><Val>0</Val></DAI></DOI><DOI name="DI22Tmms" desc="Tiempo Entrada 22(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 22(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,45,0"><Val>0</Val></DAI></DOI><DOI name="DI22Type" desc="Tipo Entrada 22"><DAI name="d"><Val>Tipo Entrada 22</Val></DAI><DAI name="setVal" sAddr="A,1,146,46,0"><Val>0</Val></DAI></DOI><DOI name="DI23Tmms" desc="Tiempo Entrada 23(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 23(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,47,0"><Val>0</Val></DAI></DOI><DOI name="DI23Type" desc="Tipo Entrada 23"><DAI name="d"><Val>Tipo Entrada 23</Val></DAI><DAI name="setVal" sAddr="A,1,146,48,0"><Val>0</Val></DAI></DOI><DOI name="DI24Tmms" desc="Tiempo Entrada 24(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 24(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,49,0"><Val>0</Val></DAI></DOI><DOI name="DI24Type" desc="Tipo Entrada 24"><DAI name="d"><Val>Tipo Entrada 24</Val></DAI><DAI name="setVal" sAddr="A,1,146,50,0"><Val>0</Val></DAI></DOI><DOI name="DI25Tmms" desc="Tiempo Entrada 25(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 25(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,51,0"><Val>0</Val></DAI></DOI><DOI name="DI25Type" desc="Tipo Entrada 25"><DAI name="d"><Val>Tipo Entrada 25</Val></DAI><DAI name="setVal" sAddr="A,1,146,52,0"><Val>0</Val></DAI></DOI><DOI name="DI26Tmms" desc="Tiempo Entrada 26(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 26(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,53,0"><Val>0</Val></DAI></DOI><DOI name="DI26Type" desc="Tipo Entrada 26"><DAI name="d"><Val>Tipo Entrada 26</Val></DAI><DAI name="setVal" sAddr="A,1,146,54,0"><Val>0</Val></DAI></DOI><DOI name="DI27Tmms" desc="Tiempo Entrada 27(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 27(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,55,0"><Val>0</Val></DAI></DOI><DOI name="DI27Type" desc="Tipo Entrada 27"><DAI name="d"><Val>Tipo Entrada 27</Val></DAI><DAI name="setVal" sAddr="A,1,146,56,0"><Val>0</Val></DAI></DOI><DOI name="DI28Tmms" desc="Tiempo Entrada 28(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 28(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,57,0"><Val>0</Val></DAI></DOI><DOI name="DI28Type" desc="Tipo Entrada 28"><DAI name="d"><Val>Tipo Entrada 28</Val></DAI><DAI name="setVal" sAddr="A,1,146,58,0"><Val>0</Val></DAI></DOI><DOI name="DI29Tmms" desc="Tiempo Entrada 29(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 29(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,59,0"><Val>0</Val></DAI></DOI><DOI name="DI29Type" desc="Tipo Entrada 29"><DAI name="d"><Val>Tipo Entrada 29</Val></DAI><DAI name="setVal" sAddr="A,1,146,60,0"><Val>0</Val></DAI></DOI><DOI name="DI2Tmms" desc="Tiempo Entrada 02 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,5,0"><Val>0</Val></DAI></DOI><DOI name="DI2Type" desc="Tipo Entrada 02"><DAI name="d"><Val>Tipo Entrada 02</Val></DAI><DAI name="setVal" sAddr="A,1,146,6,0"><Val>0</Val></DAI></DOI><DOI name="DI30Tmms" desc="Tiempo Entrada 30(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 30(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,61,0"><Val>0</Val></DAI></DOI><DOI name="DI30Type" desc="Tipo Entrada 30"><DAI name="d"><Val>Tipo Entrada 30</Val></DAI><DAI name="setVal" sAddr="A,1,146,62,0"><Val>0</Val></DAI></DOI><DOI name="DI31Tmms" desc="Tiempo Entrada 31(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 31(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,63,0"><Val>0</Val></DAI></DOI><DOI name="DI31Type" desc="Tipo Entrada 31"><DAI name="d"><Val>Tipo Entrada 31</Val></DAI><DAI name="setVal" sAddr="A,1,146,64,0"><Val>0</Val></DAI></DOI><DOI name="DI32Tmms" desc="Tiempo Entrada 32(ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 32(ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,65,0"><Val>0</Val></DAI></DOI><DOI name="DI32Type" desc="Tipo Entrada 32"><DAI name="d"><Val>Tipo Entrada 32</Val></DAI><DAI name="setVal" sAddr="A,1,146,66,0"><Val>0</Val></DAI></DOI><DOI name="DI3Tmms" desc="Tiempo Entrada 03 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,7,0"><Val>0</Val></DAI></DOI><DOI name="DI3Type" desc="Tipo Entrada 03"><DAI name="d"><Val>Tipo Entrada 03</Val></DAI><DAI name="setVal" sAddr="A,1,146,8,0"><Val>0</Val></DAI></DOI><DOI name="DI4Tmms" desc="Tiempo Entrada 04 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,9,0"><Val>0</Val></DAI></DOI><DOI name="DI4Type" desc="Tipo Entrada 04"><DAI name="d"><Val>Tipo Entrada 04</Val></DAI><DAI name="setVal" sAddr="A,1,146,10,0"><Val>0</Val></DAI></DOI><DOI name="DI5Tmms" desc="Tiempo Entrada 05 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,11,0"><Val>0</Val></DAI></DOI><DOI name="DI5Type" desc="Tipo Entrada 05"><DAI name="d"><Val>Tipo Entrada 05</Val></DAI><DAI name="setVal" sAddr="A,1,146,12,0"><Val>0</Val></DAI></DOI><DOI name="DI6Tmms" desc="Tiempo Entrada 06 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,13,0"><Val>0</Val></DAI></DOI><DOI name="DI6Type" desc="Tipo Entrada 06"><DAI name="d"><Val>Tipo Entrada 06</Val></DAI><DAI name="setVal" sAddr="A,1,146,14,0"><Val>0</Val></DAI></DOI><DOI name="DI7Tmms" desc="Tiempo Entrada 07 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 07 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,15,0"><Val>0</Val></DAI></DOI><DOI name="DI7Type" desc="Tipo Entrada 07"><DAI name="d"><Val>Tipo Entrada 07</Val></DAI><DAI name="setVal" sAddr="A,1,146,16,0"><Val>0</Val></DAI></DOI><DOI name="DI8Tmms" desc="Tiempo Entrada 08 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 08 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,17,0"><Val>0</Val></DAI></DOI><DOI name="DI8Type" desc="Tipo Entrada 08"><DAI name="d"><Val>Tipo Entrada 08</Val></DAI><DAI name="setVal" sAddr="A,1,146,18,0"><Val>0</Val></DAI></DOI><DOI name="DI9Tmms" desc="Tiempo Entrada 09 (ms)"><DAI name="maxVal"><Val>100</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo Entrada 09 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,19,0"><Val>0</Val></DAI></DOI><DOI name="DI9Type" desc="Tipo Entrada 09"><DAI name="d"><Val>Tipo Entrada 09</Val></DAI><DAI name="setVal" sAddr="A,1,146,20,0"><Val>0</Val></DAI></DOI><DOI name="DO10Tmms" desc="Tpo. minimo Salida 10 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 10 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,95,0"><Val>0</Val></DAI></DOI><DOI name="DO10Ty" desc="Tipo Salida 10"><DAI name="d"><Val>Tipo Salida 10</Val></DAI><DAI name="setVal" sAddr="A,1,146,96,0"><Val>0</Val></DAI></DOI><DOI name="DO11Tmms" desc="Tpo. minimo Salida 11 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 11 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,98,0"><Val>0</Val></DAI></DOI><DOI name="DO11Ty" desc="Tipo Salida 11"><DAI name="d"><Val>Tipo Salida 11</Val></DAI><DAI name="setVal" sAddr="A,1,146,99,0"><Val>0</Val></DAI></DOI><DOI name="DO12Tmms" desc="Tpo. minimo Salida 12 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 12 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,101,0"><Val>0</Val></DAI></DOI><DOI name="DO12Ty" desc="Tipo Salida 12"><DAI name="d"><Val>Tipo Salida 12</Val></DAI><DAI name="setVal" sAddr="A,1,146,102,0"><Val>0</Val></DAI></DOI><DOI name="DO13Tmms" desc="Tpo. minimo Salida 13 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 13 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,104,0"><Val>0</Val></DAI></DOI><DOI name="DO13Ty" desc="Tipo Salida 13"><DAI name="d"><Val>Tipo Salida 13</Val></DAI><DAI name="setVal" sAddr="A,1,146,105,0"><Val>0</Val></DAI></DOI><DOI name="DO14Tmms" desc="Tpo. minimo Salida 14 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 14 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,107,0"><Val>0</Val></DAI></DOI><DOI name="DO14Ty" desc="Tipo Salida 14"><DAI name="d"><Val>Tipo Salida 14</Val></DAI><DAI name="setVal" sAddr="A,1,146,108,0"><Val>0</Val></DAI></DOI><DOI name="DO15Tmms" desc="Tpo. minimo Salida 15 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 15 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,110,0"><Val>0</Val></DAI></DOI><DOI name="DO15Ty" desc="Tipo Salida 15"><DAI name="d"><Val>Tipo Salida 15</Val></DAI><DAI name="setVal" sAddr="A,1,146,111,0"><Val>0</Val></DAI></DOI><DOI name="DO16Tmms" desc="Tpo. minimo Salida 16 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 16 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,113,0"><Val>0</Val></DAI></DOI><DOI name="DO16Ty" desc="Tipo Salida 16"><DAI name="d"><Val>Tipo Salida 16</Val></DAI><DAI name="setVal" sAddr="A,1,146,114,0"><Val>0</Val></DAI></DOI><DOI name="DO1Tmms" desc="Tpo. minimo Salida 01 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 01 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,68,0"><Val>0</Val></DAI></DOI><DOI name="DO1Ty" desc="Tipo Salida 01"><DAI name="d"><Val>Tipo Salida 01</Val></DAI><DAI name="setVal" sAddr="A,1,146,69,0"><Val>0</Val></DAI></DOI><DOI name="DO2Tmms" desc="Tpo. minimo Salida 02 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 02 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,71,0"><Val>0</Val></DAI></DOI><DOI name="DO2Ty" desc="Tipo Salida 02"><DAI name="d"><Val>Tipo Salida 02</Val></DAI><DAI name="setVal" sAddr="A,1,146,72,0"><Val>0</Val></DAI></DOI><DOI name="DO3Tmms" desc="Tpo. minimo Salida 03 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 03 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,74,0"><Val>0</Val></DAI></DOI><DOI name="DO3Ty" desc="Tipo Salida 03"><DAI name="d"><Val>Tipo Salida 03</Val></DAI><DAI name="setVal" sAddr="A,1,146,75,0"><Val>0</Val></DAI></DOI><DOI name="DO4Tmms" desc="Tpo. minimo Salida 04 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 04 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,77,0"><Val>0</Val></DAI></DOI><DOI name="DO4Ty" desc="Tipo Salida 04"><DAI name="d"><Val>Tipo Salida 04</Val></DAI><DAI name="setVal" sAddr="A,1,146,78,0"><Val>0</Val></DAI></DOI><DOI name="DO5Tmms" desc="Tpo. minimo Salida 05 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 05 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,80,0"><Val>0</Val></DAI></DOI><DOI name="DO5Ty" desc="Tipo Salida 05"><DAI name="d"><Val>Tipo Salida 05</Val></DAI><DAI name="setVal" sAddr="A,1,146,81,0"><Val>0</Val></DAI></DOI><DOI name="DO6Tmms" desc="Tpo. minimo Salida 06 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 06 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,83,0"><Val>0</Val></DAI></DOI><DOI name="DO6Ty" desc="Tipo Salida 06"><DAI name="d"><Val>Tipo Salida 06</Val></DAI><DAI name="setVal" sAddr="A,1,146,84,0"><Val>0</Val></DAI></DOI><DOI name="DO7Tmms" desc="Tpo. minimo Salida 07 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 07 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,86,0"><Val>0</Val></DAI></DOI><DOI name="DO7Ty" desc="Tipo Salida 07"><DAI name="d"><Val>Tipo Salida 07</Val></DAI><DAI name="setVal" sAddr="A,1,146,87,0"><Val>0</Val></DAI></DOI><DOI name="DO8Tmms" desc="Tpo. minimo Salida 08 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 08 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,89,0"><Val>0</Val></DAI></DOI><DOI name="DO8Ty" desc="Tipo Salida 08"><DAI name="d"><Val>Tipo Salida 08</Val></DAI><DAI name="setVal" sAddr="A,1,146,90,0"><Val>0</Val></DAI></DOI><DOI name="DO9Tmms" desc="Tpo. minimo Salida 09 (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. minimo Salida 09 (ms)</Val></DAI><DAI name="setVal" sAddr="A,1,146,92,0"><Val>0</Val></DAI></DOI><DOI name="DO9Ty" desc="Tipo Salida 09"><DAI name="d"><Val>Tipo Salida 09</Val></DAI><DAI name="setVal" sAddr="A,1,146,93,0"><Val>0</Val></DAI></DOI><DOI name="Ind1" desc="GGIO7.Entrada digital 01"><DAI name="stVal" sAddr="S,0,192,0;TX1:GGIO7.Entrada digital 1,TX2:GGIO7.Digital Input 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="GGIO7.Entrada digital 10"><DAI name="stVal" sAddr="S,0,201,0;TX1:GGIO7.Entrada digital 10,TX2:GGIO7.Digital Input 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="GGIO7.Entrada digital 11"><DAI name="stVal" sAddr="S,0,202,0;TX1:GGIO7.Entrada digital 11,TX2:GGIO7.Digital Input 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="GGIO7.Entrada digital 12"><DAI name="stVal" sAddr="S,0,203,0;TX1:GGIO7.Entrada digital 12,TX2:GGIO7.Digital Input 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="GGIO7.Entrada digital 13"><DAI name="stVal" sAddr="S,0,204,0;TX1:GGIO7.Entrada digital 13,TX2:GGIO7.Digital Input 13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="GGIO7.Entrada digital 14"><DAI name="stVal" sAddr="S,0,205,0;TX1:GGIO7.Entrada digital 14,TX2:GGIO7.Digital Input 14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="GGIO7.Entrada digital 15"><DAI name="stVal" sAddr="S,0,206,0;TX1:GGIO7.Entrada digital 15,TX2:GGIO7.Digital Input 15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="GGIO7.Entrada digital 16"><DAI name="stVal" sAddr="S,0,207,0;TX1:GGIO7.Entrada digital 16,TX2:GGIO7.Digital Input 16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="GGIO7.Entrada digital 17"><DAI name="stVal" sAddr="S,0,208,0;TX1:GGIO7.Entrada digital 17,TX2:GGIO7.Digital Input 17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="GGIO7.Entrada digital 18"><DAI name="stVal" sAddr="S,0,209,0;TX1:GGIO7.Entrada digital 18,TX2:GGIO7.Digital Input 18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="GGIO7.Entrada digital 19"><DAI name="stVal" sAddr="S,0,210,0;TX1:GGIO7.Entrada digital 19,TX2:GGIO7.Digital Input 19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="GGIO7.Entrada digital 02"><DAI name="stVal" sAddr="S,0,193,0;TX1:GGIO7.Entrada digital 2,TX2:GGIO7.Digital Input 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="GGIO7.Entrada digital 20"><DAI name="stVal" sAddr="S,0,211,0;TX1:GGIO7.Entrada digital 20,TX2:GGIO7.Digital Input 20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="GGIO7.Entrada digital 21"><DAI name="stVal" sAddr="S,0,212,0;TX1:GGIO7.Entrada digital 21,TX2:GGIO7.Digital Input 21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="GGIO7.Entrada digital 22"><DAI name="stVal" sAddr="S,0,213,0;TX1:GGIO7.Entrada digital 22,TX2:GGIO7.Digital Input 22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="GGIO7.Entrada digital 23"><DAI name="stVal" sAddr="S,0,214,0;TX1:GGIO7.Entrada digital 23,TX2:GGIO7.Digital Input 23,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="GGIO7.Entrada digital 24"><DAI name="stVal" sAddr="S,0,215,0;TX1:GGIO7.Entrada digital 24,TX2:GGIO7.Digital Input 24,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="GGIO7.Entrada digital 25"><DAI name="stVal" sAddr="S,0,216,0;TX1:GGIO7.Entrada digital 25,TX2:GGIO7.Digital Input 25,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="GGIO7.Entrada digital 26"><DAI name="stVal" sAddr="S,0,217,0;TX1:GGIO7.Entrada digital 26,TX2:GGIO7.Digital Input 26,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="GGIO7.Entrada digital 27"><DAI name="stVal" sAddr="S,0,218,0;TX1:GGIO7.Entrada digital 27,TX2:GGIO7.Digital Input 27,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="GGIO7.Entrada digital 28"><DAI name="stVal" sAddr="S,0,219,0;TX1:GGIO7.Entrada digital 28,TX2:GGIO7.Digital Input 28,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="GGIO7.Entrada digital 29"><DAI name="stVal" sAddr="S,0,220,0;TX1:GGIO7.Entrada digital 29,TX2:GGIO7.Digital Input 29,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="GGIO7.Entrada digital 03"><DAI name="stVal" sAddr="S,0,194,0;TX1:GGIO7.Entrada digital 3,TX2:GGIO7.Digital Input 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="GGIO7.Entrada digital 30"><DAI name="stVal" sAddr="S,0,221,0;TX1:GGIO7.Entrada digital 30,TX2:GGIO7.Digital Input 30,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="GGIO7.Entrada digital 31"><DAI name="stVal" sAddr="S,0,222,0;TX1:GGIO7.Entrada digital 31,TX2:GGIO7.Digital Input 31,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="GGIO7.Entrada digital 32"><DAI name="stVal" sAddr="S,0,223,0;TX1:GGIO7.Entrada digital 32,TX2:GGIO7.Digital Input 32,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="GGIO7.Entrada digital 04"><DAI name="stVal" sAddr="S,0,195,0;TX1:GGIO7.Entrada digital 4,TX2:GGIO7.Digital Input 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="GGIO7.Entrada digital 05"><DAI name="stVal" sAddr="S,0,196,0;TX1:GGIO7.Entrada digital 5,TX2:GGIO7.Digital Input 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="GGIO7.Entrada digital 06"><DAI name="stVal" sAddr="S,0,197,0;TX1:GGIO7.Entrada digital 6,TX2:GGIO7.Digital Input 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="GGIO7.Entrada digital 07"><DAI name="stVal" sAddr="S,0,198,0;TX1:GGIO7.Entrada digital 7,TX2:GGIO7.Digital Input 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="GGIO7.Entrada digital 08"><DAI name="stVal" sAddr="S,0,199,0;TX1:GGIO7.Entrada digital 8,TX2:GGIO7.Digital Input 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="GGIO7.Entrada digital 09"><DAI name="stVal" sAddr="S,0,200,0;TX1:GGIO7.Entrada digital 9,TX2:GGIO7.Digital Input 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1" desc="Asignacion Salida 01"><DAI name="d"><Val>Asignacion Salida 01</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,67,0"><Val>-1</Val></DAI></DOI><DOI name="InRef10" desc="Asignacion Salida 10"><DAI name="d"><Val>Asignacion Salida 10</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,94,0"><Val>-1</Val></DAI></DOI><DOI name="InRef11" desc="Asignacion Salida 11"><DAI name="d"><Val>Asignacion Salida 11</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,97,0"><Val>-1</Val></DAI></DOI><DOI name="InRef12" desc="Asignacion Salida 12"><DAI name="d"><Val>Asignacion Salida 12</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,100,0"><Val>-1</Val></DAI></DOI><DOI name="InRef13" desc="Asignacion Salida 13"><DAI name="d"><Val>Asignacion Salida 13</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,103,0"><Val>-1</Val></DAI></DOI><DOI name="InRef14" desc="Asignacion Salida 14"><DAI name="d"><Val>Asignacion Salida 14</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,106,0"><Val>-1</Val></DAI></DOI><DOI name="InRef15" desc="Asignacion Salida 15"><DAI name="d"><Val>Asignacion Salida 15</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,109,0"><Val>-1</Val></DAI></DOI><DOI name="InRef16" desc="Asignacion Salida 16"><DAI name="d"><Val>Asignacion Salida 16</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,112,0"><Val>-1</Val></DAI></DOI><DOI name="InRef2" desc="Asignacion Salida 02"><DAI name="d"><Val>Asignacion Salida 02</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,70,0"><Val>-1</Val></DAI></DOI><DOI name="InRef3" desc="Asignacion Salida 03"><DAI name="d"><Val>Asignacion Salida 03</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,73,0"><Val>-1</Val></DAI></DOI><DOI name="InRef4" desc="Asignacion Salida 04"><DAI name="d"><Val>Asignacion Salida 04</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,76,0"><Val>-1</Val></DAI></DOI><DOI name="InRef5" desc="Asignacion Salida 05"><DAI name="d"><Val>Asignacion Salida 05</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,79,0"><Val>-1</Val></DAI></DOI><DOI name="InRef6" desc="Asignacion Salida 06"><DAI name="d"><Val>Asignacion Salida 06</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,82,0"><Val>-1</Val></DAI></DOI><DOI name="InRef7" desc="Asignacion Salida 07"><DAI name="d"><Val>Asignacion Salida 07</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,85,0"><Val>-1</Val></DAI></DOI><DOI name="InRef8" desc="Asignacion Salida 08"><DAI name="d"><Val>Asignacion Salida 08</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,88,0"><Val>-1</Val></DAI></DOI><DOI name="InRef9" desc="Asignacion Salida 09"><DAI name="d"><Val>Asignacion Salida 09</Val></DAI><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef" sAddr="A,1,146,91,0"><Val>-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,146,0,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>GGIO Dir.7</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Nchanges" desc="Numero cambios"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero cambios</Val></DAI><DAI name="setVal" sAddr="A,1,146,2,0"><Val>0</Val></DAI></DOI><DOI name="OscTms" desc="Tiempo oscilacion ED (s)"><DAI name="maxVal"><Val>60</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo oscilacion ED (s)</Val></DAI><DAI name="setVal" sAddr="A,1,146,1,0"><Val>1</Val></DAI></DOI><DOI name="SPCSO1" desc="GGIO7.Salida digital 01"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,704, , ,0, ;TX1:Activar salida 1 Tarjeta 7,TX2:Activate output 1 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8928,0;TX1:GGIO7.Salida digital 1,TX2:GGIO7.Digital Output 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO10" desc="GGIO7.Salida digital 10"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,722, , ,0, ;TX1:Activar salida 10 Tarjeta 7,TX2:Activate output 10 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8937,0;TX1:GGIO7.Salida digital 10,TX2:GGIO7.Digital Output 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO11" desc="GGIO7.Salida digital 11"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,724, , ,0, ;TX1:Activar salida 11 Tarjeta 7,TX2:Activate output 11 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8938,0;TX1:GGIO7.Salida digital 11,TX2:GGIO7.Digital Output 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO12" desc="GGIO7.Salida digital 12"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,726, , ,0, ;TX1:Activar salida 12 Tarjeta 7,TX2:Activate output 12 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8939,0;TX1:GGIO7.Salida digital 12,TX2:GGIO7.Digital Output 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO13" desc="GGIO7.Salida digital 13"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,728, , ,0, ;TX1:Activar salida 13 Tarjeta 7,TX2:Activate output 13 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8940,0;TX1:GGIO7.Salida digital 13,TX2:GGIO7.Digital Output 13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO14" desc="GGIO7.Salida digital 14"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,730, , ,0, ;TX1:Activar salida 14 Tarjeta 7,TX2:Activate output 14 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8941,0;TX1:GGIO7.Salida digital 14,TX2:GGIO7.Digital Output 14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO15" desc="GGIO7.Salida digital 15"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,732, , ,0, ;TX1:Activar salida 15 Tarjeta 7,TX2:Activate output 15 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8942,0;TX1:GGIO7.Salida digital 15,TX2:GGIO7.Digital Output 15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO16" desc="GGIO7.Salida digital 16"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,734, , ,0, ;TX1:Activar salida 16 Tarjeta 7,TX2:Activate output 16 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8943,0;TX1:GGIO7.Salida digital 16,TX2:GGIO7.Digital Output 16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO2" desc="GGIO7.Salida digital 02"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,706, , ,0, ;TX1:Activar salida 2 Tarjeta 7,TX2:Activate output 2 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8929,0;TX1:GGIO7.Salida digital 2,TX2:GGIO7.Digital Output 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO3" desc="GGIO7.Salida digital 03"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,708, , ,0, ;TX1:Activar salida 3 Tarjeta 7,TX2:Activate output 3 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8930,0;TX1:GGIO7.Salida digital 3,TX2:GGIO7.Digital Output 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO4" desc="GGIO7.Salida digital 04"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,710, , ,0, ;TX1:Activar salida 4 Tarjeta 7,TX2:Activate output 4 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8931,0;TX1:GGIO7.Salida digital 4,TX2:GGIO7.Digital Output 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO5" desc="GGIO7.Salida digital 05"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,712, , ,0, ;TX1:Activar salida 5 Tarjeta 7,TX2:Activate output 5 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8932,0;TX1:GGIO7.Salida digital 5,TX2:GGIO7.Digital Output 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO6" desc="GGIO7.Salida digital 06"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,714, , ,0, ;TX1:Activar salida 6 Tarjeta 7,TX2:Activate output 6 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8933,0;TX1:GGIO7.Salida digital 6,TX2:GGIO7.Digital Output 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO7" desc="GGIO7.Salida digital 07"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,716, , ,0, ;TX1:Activar salida 7 Tarjeta 7,TX2:Activate output 7 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8934,0;TX1:GGIO7.Salida digital 7,TX2:GGIO7.Digital Output 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO8" desc="GGIO7.Salida digital 08"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,718, , ,0, ;TX1:Activar salida 8 Tarjeta 7,TX2:Activate output 8 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8935,0;TX1:GGIO7.Salida digital 8,TX2:GGIO7.Digital Output 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO9" desc="GGIO7.Salida digital 09"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,720, , ,0, ;TX1:Activar salida 9 Tarjeta 7,TX2:Activate output 9 IO 7"/></SDI><DAI name="stVal" sAddr="S,0,8936,0;TX1:GGIO7.Salida digital 9,TX2:GGIO7.Digital Output 9,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="IHMI" inst="1" lnType="tdEfIHMI_v0" desc="Configuracion Leds"><DOI name="Le10Sig" desc="Asignacion Led 10"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 10</Val></DAI><DAI name="setVal" sAddr="A,1,149,19,0"><Val>-1</Val></DAI></DOI><DOI name="LE10Ty" desc="Tipo Led 10"><DAI name="d"><Val>Tipo Led 10</Val></DAI><DAI name="setVal" sAddr="A,1,149,20,0"><Val>1</Val></DAI></DOI><DOI name="Le11Sig" desc="Asignacion Led 11"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 11</Val></DAI><DAI name="setVal" sAddr="A,1,149,21,0"><Val>-1</Val></DAI></DOI><DOI name="LE11Ty" desc="Tipo Led 11"><DAI name="d"><Val>Tipo Led 11</Val></DAI><DAI name="setVal" sAddr="A,1,149,22,0"><Val>0</Val></DAI></DOI><DOI name="Le12Sig" desc="Asignacion Led 12"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 12</Val></DAI><DAI name="setVal" sAddr="A,1,149,23,0"><Val>8399</Val></DAI></DOI><DOI name="LE12Ty" desc="Tipo Led 12"><DAI name="d"><Val>Tipo Led 12</Val></DAI><DAI name="setVal" sAddr="A,1,149,24,0"><Val>1</Val></DAI></DOI><DOI name="Le13Sig" desc="Asignacion Led 13"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 13</Val></DAI><DAI name="setVal" sAddr="A,1,149,25,0"><Val>8543</Val></DAI></DOI><DOI name="LE13Ty" desc="Tipo Led 13"><DAI name="d"><Val>Tipo Led 13</Val></DAI><DAI name="setVal" sAddr="A,1,149,26,0"><Val>1</Val></DAI></DOI><DOI name="Le14Sig" desc="Asignacion Led 14"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 14</Val></DAI><DAI name="setVal" sAddr="A,1,149,27,0"><Val>-1</Val></DAI></DOI><DOI name="LE14Ty" desc="Tipo Led 14"><DAI name="d"><Val>Tipo Led 14</Val></DAI><DAI name="setVal" sAddr="A,1,149,28,0"><Val>0</Val></DAI></DOI><DOI name="Le15Sig" desc="Asignacion Led 15"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 15</Val></DAI><DAI name="setVal" sAddr="A,1,149,29,0"><Val>24800</Val></DAI></DOI><DOI name="LE15Ty" desc="Tipo Led 15"><DAI name="d"><Val>Tipo Led 15</Val></DAI><DAI name="setVal" sAddr="A,1,149,30,0"><Val>0</Val></DAI></DOI><DOI name="Le16Sig" desc="Asignacion Led 16"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 16</Val></DAI><DAI name="setVal" sAddr="A,1,149,31,0"><Val>25601</Val></DAI></DOI><DOI name="LE16Ty" desc="Tipo Led 16"><DAI name="d"><Val>Tipo Led 16</Val></DAI><DAI name="setVal" sAddr="A,1,149,32,0"><Val>0</Val></DAI></DOI><DOI name="Le17Sig" desc="Asignacion Led 17"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 17</Val></DAI><DAI name="setVal" sAddr="A,1,149,33,0"><Val>25602</Val></DAI></DOI><DOI name="LE17Ty" desc="Tipo Led 17"><DAI name="d"><Val>Tipo Led 17</Val></DAI><DAI name="setVal" sAddr="A,1,149,34,0"><Val>0</Val></DAI></DOI><DOI name="Le18Sig" desc="Asignacion Led 18"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 18</Val></DAI><DAI name="setVal" sAddr="A,1,149,35,0"><Val>25600</Val></DAI></DOI><DOI name="LE18Ty" desc="Tipo Led 18"><DAI name="d"><Val>Tipo Led 18</Val></DAI><DAI name="setVal" sAddr="A,1,149,36,0"><Val>0</Val></DAI></DOI><DOI name="Le19Sig" desc="Asignacion Led 19"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 19</Val></DAI><DAI name="setVal" sAddr="A,1,149,37,0"><Val>24576</Val></DAI></DOI><DOI name="LE19Ty" desc="Tipo Led 19"><DAI name="d"><Val>Tipo Led 19</Val></DAI><DAI name="setVal" sAddr="A,1,149,38,0"><Val>0</Val></DAI></DOI><DOI name="Le1Sig" desc="Asignacion Led 1"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 1</Val></DAI><DAI name="setVal" sAddr="A,1,149,1,0"><Val>8544</Val></DAI></DOI><DOI name="LE1Ty" desc="Tipo Led 1"><DAI name="d"><Val>Tipo Led 1</Val></DAI><DAI name="setVal" sAddr="A,1,149,2,0"><Val>0</Val></DAI></DOI><DOI name="Le2Sig" desc="Asignacion Led 2"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 2</Val></DAI><DAI name="setVal" sAddr="A,1,149,3,0"><Val>8545</Val></DAI></DOI><DOI name="LE2Ty" desc="Tipo Led 2"><DAI name="d"><Val>Tipo Led 2</Val></DAI><DAI name="setVal" sAddr="A,1,149,4,0"><Val>1</Val></DAI></DOI><DOI name="Le3Sig" desc="Asignacion Led 3"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 3</Val></DAI><DAI name="setVal" sAddr="A,1,149,5,0"><Val>25639</Val></DAI></DOI><DOI name="LE3Ty" desc="Tipo Led 3"><DAI name="d"><Val>Tipo Led 3</Val></DAI><DAI name="setVal" sAddr="A,1,149,6,0"><Val>0</Val></DAI></DOI><DOI name="Le4Sig" desc="Asignacion Led 4"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 4</Val></DAI><DAI name="setVal" sAddr="A,1,149,7,0"><Val>-1</Val></DAI></DOI><DOI name="LE4Ty" desc="Tipo Led 4"><DAI name="d"><Val>Tipo Led 4</Val></DAI><DAI name="setVal" sAddr="A,1,149,8,0"><Val>1</Val></DAI></DOI><DOI name="Le5Sig" desc="Asignacion Led 5"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 5</Val></DAI><DAI name="setVal" sAddr="A,1,149,9,0"><Val>25606</Val></DAI></DOI><DOI name="LE5Ty" desc="Tipo Led 5"><DAI name="d"><Val>Tipo Led 5</Val></DAI><DAI name="setVal" sAddr="A,1,149,10,0"><Val>1</Val></DAI></DOI><DOI name="Le6Sig" desc="Asignacion Led 6"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 6</Val></DAI><DAI name="setVal" sAddr="A,1,149,11,0"><Val>25607</Val></DAI></DOI><DOI name="LE6Ty" desc="Tipo Led 6"><DAI name="d"><Val>Tipo Led 6</Val></DAI><DAI name="setVal" sAddr="A,1,149,12,0"><Val>1</Val></DAI></DOI><DOI name="Le7Sig" desc="Asignacion Led 7"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 7</Val></DAI><DAI name="setVal" sAddr="A,1,149,13,0"><Val>8566</Val></DAI></DOI><DOI name="LE7Ty" desc="Tipo Led 7"><DAI name="d"><Val>Tipo Led 7</Val></DAI><DAI name="setVal" sAddr="A,1,149,14,0"><Val>1</Val></DAI></DOI><DOI name="Le8Sig" desc="Asignacion Led 8"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 8</Val></DAI><DAI name="setVal" sAddr="A,1,149,15,0"><Val>8565</Val></DAI></DOI><DOI name="LE8Ty" desc="Tipo Led 8"><DAI name="d"><Val>Tipo Led 8</Val></DAI><DAI name="setVal" sAddr="A,1,149,16,0"><Val>1</Val></DAI></DOI><DOI name="Le9Sig" desc="Asignacion Led 9"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Asignacion Led 9</Val></DAI><DAI name="setVal" sAddr="A,1,149,17,0"><Val>-1</Val></DAI></DOI><DOI name="LE9Ty" desc="Tipo Led 9"><DAI name="d"><Val>Tipo Led 9</Val></DAI><DAI name="setVal" sAddr="A,1,149,18,0"><Val>1</Val></DAI></DOI><DOI name="LogInReLed" desc="Reposicion de Leds"><DAI name="d"><Val>Reposicion de Leds</Val></DAI><DAI name="setVal" sAddr="A,1,149,0,0"><Val>-1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion Leds</Val></DAI><DAI name="paramRev"><Val>4890000</Val></DAI></DOI></LN><LN lnClass="RSUC" inst="1" lnType="tdEfRSUC_CD1_v8" desc="Mascaras Sucesos"><DOI name="Msk52Supv" desc="Estado 52"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Estado 52</Val></DAI><DAI name="setVal" sAddr="A,1,154,21,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskAddFunc" desc="Funciones intensidad"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Funciones intensidad</Val></DAI><DAI name="setVal" sAddr="A,1,154,19,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskBreaker" desc="Operaciones interruptor"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Operaciones interruptor</Val></DAI><DAI name="setVal" sAddr="A,1,154,27,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskBrFail1" desc="Fallo Interruptor"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Fallo Interruptor</Val></DAI><DAI name="setVal" sAddr="A,1,154,23,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDI1" desc="Mascara DI1"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DI1</Val></DAI><DAI name="setVal" sAddr="A,1,154,0,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDI2" desc="Mascara DI2"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DI2</Val></DAI><DAI name="setVal" sAddr="A,1,154,1,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDI3" desc="Mascara DI3"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DI3</Val></DAI><DAI name="setVal" sAddr="A,1,154,2,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDI4" desc="Mascara DI4"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DI4</Val></DAI><DAI name="setVal" sAddr="A,1,154,3,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDI5" desc="Mascara DI5"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DI5</Val></DAI><DAI name="setVal" sAddr="A,1,154,4,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDI6" desc="Mascara DI6"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DI6</Val></DAI><DAI name="setVal" sAddr="A,1,154,5,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDI7" desc="Mascara DI7"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DI7</Val></DAI><DAI name="setVal" sAddr="A,1,154,6,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDI8" desc="Mascara DI8"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DI8</Val></DAI><DAI name="setVal" sAddr="A,1,154,7,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDI9" desc="Mascara DI9"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DI9</Val></DAI><DAI name="setVal" sAddr="A,1,154,8,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDir" desc="Direccional"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Direccional</Val></DAI><DAI name="setVal" sAddr="A,1,154,16,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDO12" desc="Mascara DO1 y DO2"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DO1 y DO2</Val></DAI><DAI name="setVal" sAddr="A,1,154,29,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDO34" desc="Mascara DO3 y DO4"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DO3 y DO4</Val></DAI><DAI name="setVal" sAddr="A,1,154,30,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDO56" desc="Mascara DO5 y DO6"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DO5 y DO6</Val></DAI><DAI name="setVal" sAddr="A,1,154,31,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDO78" desc="Mascara DO7 y DO8"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DO7 y DO8</Val></DAI><DAI name="setVal" sAddr="A,1,154,32,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskDO9" desc="Mascara DO9"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Mascara DO9</Val></DAI><DAI name="setVal" sAddr="A,1,154,33,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskFreq" desc="Frecuencia"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Frecuencia</Val></DAI><DAI name="setVal" sAddr="A,1,154,17,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskFRREC" desc="Sincrocheck y Reeng. frec."><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Sincrocheck y Reeng. frec.</Val></DAI><DAI name="setVal" sAddr="A,1,154,73,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskFSYNC" desc="Sincronizacion y comms"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Sincronizacion y comms</Val></DAI><DAI name="setVal" sAddr="A,1,154,83,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskFunSt1" desc="Estado funciones (I)"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Estado funciones (I)</Val></DAI><DAI name="setVal" sAddr="A,1,154,34,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskFunSt2" desc="Estado funciones (II)"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Estado funciones (II)</Val></DAI><DAI name="setVal" sAddr="A,1,154,35,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskFunSt3" desc="Estado funciones (III)"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Estado funciones (III)</Val></DAI><DAI name="setVal" sAddr="A,1,154,36,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskFunSt4" desc="Arr/Disp General funcion"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Arr/Disp General funcion</Val></DAI><DAI name="setVal" sAddr="A,1,154,37,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskFunSt5" desc="Estado funciones (V)"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Estado funciones (V)</Val></DAI><DAI name="setVal" sAddr="A,1,154,67,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskGen" desc="Arranque/Disparo General"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Arranque/Disparo General</Val></DAI><DAI name="setVal" sAddr="A,1,154,20,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskGenSyn" desc="Genericas sincro"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Genericas sincro</Val></DAI><DAI name="setVal" sAddr="A,1,154,89,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskGGIOCh2" desc="Estado Tarjetas I/O (II)"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Estado Tarjetas I/O (II)</Val></DAI><DAI name="setVal" sAddr="A,1,154,82,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskGGIOChk" desc="Estado Tarjetas I/O (I)"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Estado Tarjetas I/O (I)</Val></DAI><DAI name="setVal" sAddr="A,1,154,81,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskHwFwSt" desc="Chequeos equipo"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Chequeos equipo</Val></DAI><DAI name="setVal" sAddr="A,1,154,79,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskInstOp1" desc="Disparos instantaneos (I)"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Disparos instantaneos (I)</Val></DAI><DAI name="setVal" sAddr="A,1,154,13,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskInstOp2" desc="Disparos instantaneos (II)"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Disparos instantaneos (II)</Val></DAI><DAI name="setVal" sAddr="A,1,154,14,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskIOStr1" desc="Arranques instantaneos (I)"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Arranques instantaneos (I)</Val></DAI><DAI name="setVal" sAddr="A,1,154,11,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskIOStr2" desc="Arranques instantaneos(II)"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Arranques instantaneos(II)</Val></DAI><DAI name="setVal" sAddr="A,1,154,12,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskMHAI" desc="Tension e intensidades"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tension e intensidades</Val></DAI><DAI name="setVal" sAddr="A,1,154,94,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskNDirIns" desc="Instantaneo No direccional"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Instantaneo No direccional</Val></DAI><DAI name="setVal" sAddr="A,1,154,25,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskNDirTO" desc="Temporizado No direccional"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Temporizado No direccional</Val></DAI><DAI name="setVal" sAddr="A,1,154,24,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskOther1" desc="Funciones supervision"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Funciones supervision</Val></DAI><DAI name="setVal" sAddr="A,1,154,15,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskOther2" desc="Generales equipo"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Generales equipo</Val></DAI><DAI name="setVal" sAddr="A,1,154,78,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskPower" desc="Potencia"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Potencia</Val></DAI><DAI name="setVal" sAddr="A,1,154,18,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskProt1" desc="Protocolos I"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Protocolos I</Val></DAI><DAI name="setVal" sAddr="A,1,154,86,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskProt2" desc="Protocolos II"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Protocolos II</Val></DAI><DAI name="setVal" sAddr="A,1,154,87,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskProt3" desc="Protocolos III"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Protocolos III</Val></DAI><DAI name="setVal" sAddr="A,1,154,88,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskRecl" desc="Reenganchador tripolar"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Reenganchador tripolar</Val></DAI><DAI name="setVal" sAddr="A,1,154,69,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskRecSync" desc="Bloqueo Reengan. Tripolar"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Bloqueo Reengan. Tripolar</Val></DAI><DAI name="setVal" sAddr="A,1,154,70,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskRTD11" desc="RTDGGIO1_1"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTDGGIO1_1</Val></DAI><DAI name="setVal" sAddr="A,1,154,90,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskRTD12" desc="RTDGGIO1_2"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTDGGIO1_2</Val></DAI><DAI name="setVal" sAddr="A,1,154,91,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskRTD21" desc="RTDGGIO2_1"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTDGGIO2_1</Val></DAI><DAI name="setVal" sAddr="A,1,154,92,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskRTD22" desc="RTDGGIO2_2"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>RTDGGIO2_2</Val></DAI><DAI name="setVal" sAddr="A,1,154,93,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskSt52" desc="Supervision interruptor"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Supervision interruptor</Val></DAI><DAI name="setVal" sAddr="A,1,154,26,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskStaData" desc="Estadisticos interruptor"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Estadisticos interruptor</Val></DAI><DAI name="setVal" sAddr="A,1,154,28,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskSync" desc="Sincrocheck"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Sincrocheck</Val></DAI><DAI name="setVal" sAddr="A,1,154,71,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskSynchr" desc="Señales Sincronizacion"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señales Sincronizacion</Val></DAI><DAI name="setVal" sAddr="A,1,154,85,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskTel" desc="Señales Teleproteccion"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señales Teleproteccion</Val></DAI><DAI name="setVal" sAddr="A,1,154,40,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskTeleac" desc="Teleacoplador"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Teleacoplador</Val></DAI><DAI name="setVal" sAddr="A,1,154,72,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskTelepro" desc="Teleproteccion 67NQ"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Teleproteccion 67NQ</Val></DAI><DAI name="setVal" sAddr="A,1,154,22,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskTempOp" desc="Disparos temporizados"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Disparos temporizados</Val></DAI><DAI name="setVal" sAddr="A,1,154,10,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskTempStr" desc="Arranques temporizados"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Arranques temporizados</Val></DAI><DAI name="setVal" sAddr="A,1,154,9,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskTripC" desc="Supervision bobinas"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Supervision bobinas</Val></DAI><DAI name="setVal" sAddr="A,1,154,80,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskTSta" desc="Estado funciones (IV)"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Estado funciones (IV)</Val></DAI><DAI name="setVal" sAddr="A,1,154,39,1"><Val>4294967295</Val></DAI></DOI><DOI name="MskZPSCH" desc="Teleproteccion Segregada"><DAI name="maxVal"><Val>4294967295</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Teleproteccion Segregada</Val></DAI><DAI name="setVal" sAddr="A,1,154,95,1"><Val>4294967295</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Mascaras Sucesos</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN><LN lnClass="ITCP" inst="1" lnType="tdEfITCP_v4" desc="Procome Esclavo"><DOI name="ActCtsTmms" desc="T.espera CTS (ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>T.espera CTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,160,6,0"><Val>0</Val></DAI></DOI><DOI name="ActRtsTmms" desc="T. activacion RTS (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. activacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,160,7,0"><Val>0</Val></DAI></DOI><DOI name="CambTms" desc="T.espera cambios cron (s)"><DAI name="maxVal"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T.espera cambios cron (s)</Val></DAI><DAI name="setVal" sAddr="AC,1,160,10,0"><Val>0</Val></DAI></DOI><DOI name="ConfErr" desc="Fallo config Procome"><DAI name="stVal" sAddr="S,0,24873,0;TX1:Fallo config Procome,TX2:Config error Procome,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DesRtsTmms" desc="T. desactivacion RTS (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T. desactivacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,160,8,0"><Val>0</Val></DAI></DOI><DOI name="DirEnl" desc="Direccion Procome"><DAI name="maxVal"><Val>254</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Direccion Procome</Val></DAI><DAI name="setVal" sAddr="AC,1,160,1,0"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Procome Esclavo</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Parity" desc="Paridad"><DAI name="d"><Val>Paridad</Val></DAI><DAI name="setVal" sAddr="AC,1,160,3,0"><Val>0</Val></DAI></DOI><DOI name="Port" desc="Puerto"><DAI name="d"><Val>Puerto</Val></DAI><DAI name="setVal" sAddr="AC,1,160,0,0"><Val>0</Val></DAI></DOI><DOI name="PorTmms" desc="T. estabil. portadora (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. estabil. portadora (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,160,5,0"><Val>0</Val></DAI></DOI><DOI name="Stopbit" desc="Bit de stop"><DAI name="maxVal"><Val>2</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Bit de stop</Val></DAI><DAI name="setVal" sAddr="AC,1,160,4,0"><Val>1</Val></DAI></DOI><DOI name="SyncEna" desc="Permiso de sincronizacion"><DAI name="d"><Val>Permiso de sincronizacion</Val></DAI><DAI name="setVal" sAddr="AC,1,160,11,0"><Val>0</Val></DAI></DOI><DOI name="TcpPort" desc="Puerto TCP a la escucha"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Puerto TCP a la escucha</Val></DAI><DAI name="setVal" sAddr="AC,1,160,12,0"><Val>49300</Val></DAI></DOI><DOI name="TipoCan" desc="Tipo Canal"><DAI name="d"><Val>Tipo Canal</Val></DAI><DAI name="setVal" sAddr="AC,1,160,9,0"><Val>0</Val></DAI></DOI><DOI name="VelTrans" desc="Velocidad (Baudios)"><DAI name="d"><Val>Velocidad (Baudios)</Val></DAI><DAI name="setVal" sAddr="AC,1,160,2,0"><Val>0</Val></DAI></DOI></LN><LN lnClass="LTIM" inst="1" lnType="tdEfLTIM_v4" desc="Sincronizacion horaria"><DOI name="DayD" desc="Dia Verano"><DAI name="maxVal"><Val>31</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Dia Verano</Val></DAI><DAI name="setVal" sAddr="A,1,162,5,1"><Val>1</Val></DAI></DOI><DOI name="DayS" desc="Dia Invierno"><DAI name="maxVal"><Val>31</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Dia Invierno</Val></DAI><DAI name="setVal" sAddr="A,1,162,11,1"><Val>1</Val></DAI></DOI><DOI name="HrD" desc="Hora Verano"><DAI name="maxVal"><Val>23</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Hora Verano</Val></DAI><DAI name="setVal" sAddr="A,1,162,6,1"><Val>2</Val></DAI></DOI><DOI name="HrS" desc="Hora Invierno"><DAI name="maxVal"><Val>23</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Hora Invierno</Val></DAI><DAI name="setVal" sAddr="A,1,162,12,1"><Val>3</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,162,14,1"><Val>1</Val></DAI></DOI><DOI name="MnD" desc="Minuto Verano"><DAI name="maxVal"><Val>59</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Minuto Verano</Val></DAI><DAI name="setVal" sAddr="A,1,162,7,1"><Val>0</Val></DAI></DOI><DOI name="MnS" desc="Minuto Invierno"><DAI name="maxVal"><Val>59</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Minuto Invierno</Val></DAI><DAI name="setVal" sAddr="A,1,162,13,1"><Val>0</Val></DAI></DOI><DOI name="MthD" desc="Mes Verano"><DAI name="d"><Val>Mes Verano</Val></DAI><DAI name="setVal" sAddr="A,1,162,4,1"><Val>3</Val></DAI></DOI><DOI name="MthS" desc="Mes Invierno"><DAI name="d"><Val>Mes Invierno</Val></DAI><DAI name="setVal" sAddr="A,1,162,10,1"><Val>10</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Sincronizacion horaria</Val></DAI><DAI name="paramRev"><Val>150000</Val></DAI></DOI><DOI name="OccD" desc="Pauta Calendario Verano"><DAI name="d"><Val>Pauta Calendario Verano</Val></DAI><DAI name="setVal" sAddr="A,1,162,2,1"><Val>0</Val></DAI></DOI><DOI name="OccS" desc="Pauta Calendario Invierno"><DAI name="d"><Val>Pauta Calendario Invierno</Val></DAI><DAI name="setVal" sAddr="A,1,162,8,1"><Val>0</Val></DAI></DOI><DOI name="SyncAlm" desc="SINCRONIZAÇÃO IED"><DAI name="stVal" sAddr="S,0,24800,0;TX1:Equipo no sincronizado,TX2:Device not synchronized,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SyncAlmTm" desc="Tiempo NO sincronizado (min)"><DAI name="maxVal"><Val>1440</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo NO sincronizado (min)</Val></DAI><DAI name="setVal" sAddr="A,1,162,15,1"><Val>2</Val></DAI></DOI><DOI name="SyncCons" desc="Sincronizacion por consola"><DAI name="stVal" sAddr="S,0,24740,0;TX1:Sincronizacion por consola,TX2:Console Synchro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SyncDispl" desc="Sincronizacion por display"><DAI name="stVal" sAddr="S,0,24739,0;TX1:Sincronizacion por display,TX2:Display Synchro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SyncIRIGB" desc="Sincronizacion por IRIG-B"><DAI name="stVal" sAddr="S,0,24736,0;TX1:Sincronizacion por IRIG-B,TX2:IRIG-B Synchro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SyncProt" desc="Sincronizacion por protocolo"><DAI name="stVal" sAddr="S,0,24738,0;TX1:Sincronizacion por protocolo,TX2:Protocol Synchro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SyncPTP" desc="Sincronizacion PTP 1588"><DAI name="stVal" sAddr="S,0,24939,0;TX1:Sincronizacion PTP 1588,TX2:PTP 1588 synchro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SyncSNTP" desc="Sincronizacion por SNTP"><DAI name="stVal" sAddr="S,0,24737,0;TX1:Sincronizacion por SNTP,TX2:SNTP Synchro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TmDT" desc="Horario de verano"><DAI name="stVal" sAddr="S,0,24801,0;TX1:Horario de verano,TX2:Daylight saving time,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TmOfsTmm" desc="Offset Local-UTC (min)"><DAI name="maxVal"><Val>720</Val></DAI><DAI name="minVal"><Val>-720</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Offset Local-UTC (min)</Val></DAI><DAI name="setVal" sAddr="A,1,162,0,1"><Val>-180</Val></DAI></DOI><DOI name="TmUseDT" desc="Hab Cambio verano/invierno"><DAI name="d"><Val>Hab Cambio verano/invierno</Val></DAI><DAI name="setVal" sAddr="A,1,162,1,1"><Val>0</Val></DAI></DOI><DOI name="WkDayD" desc="Dia Semana Verano"><DAI name="d"><Val>Dia Semana Verano</Val></DAI><DAI name="setVal" sAddr="A,1,162,3,1"><Val>6</Val></DAI></DOI><DOI name="WkDayS" desc="Dia Semana Invierno"><DAI name="d"><Val>Dia Semana Invierno</Val></DAI><DAI name="setVal" sAddr="A,1,162,9,1"><Val>6</Val></DAI></DOI></LN><LN lnClass="LTMS" inst="1" lnType="tdEfLTMS_v6" desc="Configuracion SNTP"><DOI name="EspTms" desc="Tiempo espera respuesta servidor SNTP a peticion Unicast (seg)"><DAI name="maxVal"><Val>60</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo espera respuesta servidor SNTP a peticion Unicast (seg)</Val></DAI><DAI name="setVal" sAddr="A,1,174,6,0"><Val>5</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion SNTP</Val></DAI><DAI name="paramRev"><Val>150000</Val></DAI></DOI><DOI name="NRetry" desc="Numero reintentos"><DAI name="maxVal"><Val>9</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero reintentos</Val></DAI><DAI name="setVal" sAddr="A,1,174,7,1"><Val>3</Val></DAI></DOI><DOI name="PollTms" desc="Periodo Polling a servidores SNTP (seg)"><DAI name="maxVal"><Val>3600</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Periodo Polling a servidores SNTP (seg)</Val></DAI><DAI name="setVal" sAddr="A,1,174,5,0"><Val>60</Val></DAI></DOI><DOI name="PTPDelM" desc="Mecanismo de retardo PTP"><DAI name="d"><Val>Mecanismo de retardo PTP</Val></DAI><DAI name="setVal" sAddr="A,1,174,9,0"><Val>0</Val></DAI></DOI><DOI name="PTPIface" desc="Interfaz de sincronizacion PTP"><DAI name="d"><Val>Interfaz de sincronizacion PTP</Val></DAI><DAI name="setVal" sAddr="A,1,174,8,0"><Val>1</Val></DAI></DOI><DOI name="TmChSt1" desc="Sincronizacion canal 1"><DAI name="stVal" sAddr="S,0,24941,0;TX1:Sincronizacion canal 1,TX2:Channel 1 synchro ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TmChSt2" desc="Sincronizacion canal 2"><DAI name="stVal" sAddr="S,0,24942,0;TX1:Sincronizacion canal 2,TX2:Channel 2 synchro ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TmSrcGtw1" desc="Gateway sincronizacion principal"><DAI name="d"><Val>Gateway sincronizacion principal</Val></DAI><DAI name="setVal" sAddr="A,1,174,2,0"><Val>0</Val></DAI></DOI><DOI name="TmSrcGtw2" desc="Gateway sincronizacion secundaria"><DAI name="d"><Val>Gateway sincronizacion secundaria</Val></DAI><DAI name="setVal" sAddr="A,1,174,3,0"><Val>0</Val></DAI></DOI><DOI name="TmSrcSet1" desc="Fuente sincronizacion principal"><DAI name="d"><Val>Fuente sincronizacion principal</Val></DAI><DAI name="setVal" sAddr="A,1,174,0,0"><Val>10.237.68.193</Val></DAI></DOI><DOI name="TmSrcSet2" desc="Fuente sincronizacion secundaria"><DAI name="d"><Val>Fuente sincronizacion secundaria</Val></DAI><DAI name="setVal" sAddr="A,1,174,1,0"><Val>10.237.68.208</Val></DAI></DOI><DOI name="ValTm" desc="T. NO sincronizado SNTP(min)"><DAI name="maxVal"><Val>1440</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T. NO sincronizado SNTP(min)</Val></DAI><DAI name="setVal" sAddr="A,1,174,4,0"><Val>2</Val></DAI></DOI></LN><LN prefix="DNP" lnClass="ITCP" inst="2" lnType="tdEfDNP_ITCP_v4" desc="DNP Esclavo 2"><DOI name="AckTmms" desc="T.espera ACK(ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.espera ACK(ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,12,0"><Val>500</Val></DAI></DOI><DOI name="AnInBits" desc="Bits en medidas defecto"><DAI name="d"><Val>Bits en medidas defecto</Val></DAI><DAI name="setVal" sAddr="AC,1,280,24,0"><Val>0</Val></DAI></DOI><DOI name="AnOutSt" desc="Status def. salid. analog."><DAI name="d"><Val>Status def. salid. analog.</Val></DAI><DAI name="setVal" sAddr="AC,1,280,22,1"><Val>0</Val></DAI></DOI><DOI name="BinOutSt" desc="Status defecto sal. dig."><DAI name="d"><Val>Status defecto sal. dig.</Val></DAI><DAI name="setVal" sAddr="AC,1,280,21,1"><Val>0</Val></DAI></DOI><DOI name="CambTms" desc="T.espera cambios cron(s)"><DAI name="maxVal"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T.espera cambios cron(s)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,34,0"><Val>0</Val></DAI></DOI><DOI name="CarTmms" desc="T. estabil. portadora (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. estabil. portadora (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,10,0"><Val>0</Val></DAI></DOI><DOI name="CntBits" desc="Bits contadores defecto"><DAI name="d"><Val>Bits contadores defecto</Val></DAI><DAI name="setVal" sAddr="AC,1,280,26,0"><Val>1</Val></DAI></DOI><DOI name="CollEna" desc="Hab. Trat. colisiones"><DAI name="d"><Val>Hab. Trat. colisiones</Val></DAI><DAI name="setVal" sAddr="AC,1,280,28,0"><Val>0</Val></DAI></DOI><DOI name="ComFail" desc="Fallo comunicacion instancia 2"><DAI name="stVal" sAddr="S,0,24866,0;TX1:Fallo comunicacion DNP 2,TX2:Coms Fail DNP 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ComFailTm" desc="T. fallo comunicacion(min)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T. fallo comunicacion(min)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,16,0"><Val>0</Val></DAI></DOI><DOI name="ConfErr" desc="Fallo configuracion DNP 2"><DAI name="stVal" sAddr="S,0,24865,0;TX1:Fallo configuracion DNP 2,TX2:Configuration failure DNP2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="CtsTmms" desc="T. espera maxima CTS (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera maxima CTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,9,0"><Val>0</Val></DAI></DOI><DOI name="FixedTmms" desc="T.esp. fijo no solicitado(ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.esp. fijo no solicitado(ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,29,0"><Val>0</Val></DAI></DOI><DOI name="FixSynEna" desc="Hab. correc.colas 1 sincro."><DAI name="d"><Val>Hab. correc.colas 1 sincro.</Val></DAI><DAI name="setVal" sAddr="AC,1,280,44,1"><Val>0</Val></DAI></DOI><DOI name="FrCntSt" desc="Status def.cont.congelados"><DAI name="d"><Val>Status def.cont.congelados</Val></DAI><DAI name="setVal" sAddr="AC,1,280,23,1"><Val>0</Val></DAI></DOI><DOI name="FrzCnt" desc="Congelado contadores tiempo"><DAI name="d"><Val>Congelado contadores tiempo</Val></DAI><DAI name="setVal" sAddr="AC,1,280,19,1"><Val>0</Val></DAI></DOI><DOI name="LinkAck" desc="Confirmacion de enlace"><DAI name="d"><Val>Confirmacion de enlace</Val></DAI><DAI name="setVal" sAddr="AC,1,280,17,0"><Val>0</Val></DAI></DOI><DOI name="Master" desc="Direccion maestro"><DAI name="maxVal"><Val>65532</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Direccion maestro</Val></DAI><DAI name="setVal" sAddr="AC,1,280,2,0"><Val>1</Val></DAI></DOI><DOI name="MaxAppSize" desc="Tamaño max. fragmento aplic."><DAI name="maxVal"><Val>3072</Val></DAI><DAI name="minVal"><Val>512</Val></DAI><DAI name="stepSize"><Val>256</Val></DAI><DAI name="d"><Val>Tamaño max. fragmento aplic.</Val></DAI><DAI name="setVal" sAddr="AC,1,280,18,0"><Val>1024</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>DNP Esclavo 2</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Normalized" desc="Normalizado"><DAI name="d"><Val>Normalizado</Val></DAI><DAI name="setVal" sAddr="AC,1,280,25,0"><Val>0</Val></DAI></DOI><DOI name="Parity" desc="Paridad"><DAI name="d"><Val>Paridad</Val></DAI><DAI name="setVal" sAddr="AC,1,280,5,0"><Val>0</Val></DAI></DOI><DOI name="Port" desc="Puerto"><DAI name="d"><Val>Puerto</Val></DAI><DAI name="setVal" sAddr="AC,1,280,3,0"><Val>0</Val></DAI></DOI><DOI name="ProtEna" desc="Habilitacion protocolo"><DAI name="d"><Val>Habilitacion protocolo</Val></DAI><DAI name="setVal" sAddr="AC,1,280,0,0"><Val>0</Val></DAI></DOI><DOI name="ReacTms" desc="T.reactiv.no solicitados(s)"><DAI name="maxVal"><Val>3600</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T.reactiv.no solicitados(s)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,41,1"><Val>5</Val></DAI></DOI><DOI name="RtsOffTmms" desc="T. desactivacion RTS (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T. desactivacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,11,0"><Val>0</Val></DAI></DOI><DOI name="RtsTmms" desc="T. min.inicio resp. (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. min.inicio resp. (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,8,0"><Val>0</Val></DAI></DOI><DOI name="RtsType" desc="Control de comunicacion"><DAI name="d"><Val>Control de comunicacion</Val></DAI><DAI name="setVal" sAddr="AC,1,280,7,0"><Val>0</Val></DAI></DOI><DOI name="Slave" desc="Direccion Esclavo"><DAI name="maxVal"><Val>65532</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Direccion Esclavo</Val></DAI><DAI name="setVal" sAddr="AC,1,280,1,0"><Val>0</Val></DAI></DOI><DOI name="SpecialBeh" desc="Funcionamientos especiales"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Funcionamientos especiales</Val></DAI><DAI name="setVal" sAddr="AC,1,280,33,1"><Val>0</Val></DAI></DOI><DOI name="Speed" desc="Velocidad (Baudios)"><DAI name="d"><Val>Velocidad (Baudios)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,4,0"><Val>5</Val></DAI></DOI><DOI name="StDefault" desc="Status por defecto"><DAI name="maxVal"><Val>31</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Status por defecto</Val></DAI><DAI name="setVal" sAddr="AC,1,280,20,0"><Val>0</Val></DAI></DOI><DOI name="Stopbit" desc="Bit de stop"><DAI name="d"><Val>Bit de stop</Val></DAI><DAI name="setVal" sAddr="AC,1,280,6,0"><Val>0</Val></DAI></DOI><DOI name="SynDl" desc="T.espera pet. Sincron.(min)"><DAI name="maxVal"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T.espera pet. Sincron.(min)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,13,0"><Val>0</Val></DAI></DOI><DOI name="SynEna" desc="Permiso de sincronizacion"><DAI name="d"><Val>Permiso de sincronizacion</Val></DAI><DAI name="setVal" sAddr="AC,1,280,14,0"><Val>0</Val></DAI></DOI><DOI name="SynOfs" desc="Offset hora local(h)"><DAI name="maxVal"><Val>12</Val></DAI><DAI name="minVal"><Val>-12</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Offset hora local(h)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,15,1"><Val>0</Val></DAI></DOI><DOI name="TcpPort" desc="Puerto TCP a la escucha"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Puerto TCP a la escucha</Val></DAI><DAI name="setVal" sAddr="AC,1,280,35,1"><Val>20000</Val></DAI></DOI><DOI name="TOWaitTmms" desc="T. max.esp.status orden(ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. max.esp.status orden(ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,43,1"><Val>0</Val></DAI></DOI><DOI name="TselecTmms" desc="T.seleccion de ordenes (ms)"><DAI name="maxVal"><Val>15000</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.seleccion de ordenes (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,42,0"><Val>15000</Val></DAI></DOI><DOI name="UnSolEna" desc="Habilita no solicitados"><DAI name="d"><Val>Habilita no solicitados</Val></DAI><DAI name="setVal" sAddr="AC,1,280,27,0"><Val>0</Val></DAI></DOI><DOI name="UnSolMaxR" desc="Max. Num. Rep. sin solicitacion"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Max. Num. Rep. sin solicitacion</Val></DAI><DAI name="setVal" sAddr="AC,1,280,32,0"><Val>0</Val></DAI></DOI><DOI name="UnSolTmms" desc="T. espera rep. no solicitado(s)"><DAI name="maxVal"><Val>630</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T. espera rep. no solicitado(s)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,31,0"><Val>5</Val></DAI></DOI><DOI name="VarTmms" desc="T.espera variable no solicitado(ms)"><DAI name="d"><Val>T.espera variable no solicitado(ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,280,30,0"><Val>7</Val></DAI></DOI></LN><LN lnClass="CESS" inst="2" lnType="tdEfCESS_CD_v1" desc="Supervision Alimentacion 2"><DOI name="HiSuppV" desc="Umbral maximo (V)"><SDI name="maxVal"><DAI name="f"><Val>280</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral maximo (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,1,302,2,0"><Val>250</Val></DAI></SDI></DOI><DOI name="LoSuppV" desc="Umbral minimo (V)"><SDI name="maxVal"><DAI name="f"><Val>280</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral minimo (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,1,302,1,0"><Val>90</Val></DAI></SDI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,302,3,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Supervision Alimentacion 2</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="OverVcc" desc="Aliment. 2 mayor Umbral Sup"><DAI name="stVal" sAddr="S,0,24802,0;TX1:Aliment. 2 mayor Umbral Sup,TX2:HH Infeed 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna" desc="Estado Supervision Vcc 2"><DAI name="stVal" sAddr="S,0,9164,0;TX1:Estado Supervision Vcc 2,TX2:Vcc 2 Supervision Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SupSpvEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,1,302,0,0"><Val>0</Val></DAI></DOI><DOI name="UnderVcc" desc="Aliment. 2 menor Umbral Inf"><DAI name="stVal" sAddr="S,0,24803,0;TX1:Aliment. 2 menor Umbral Inf,TX2:LL Infeed 2,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="P104" lnClass="ITCI" inst="1" lnType="tdEfGEN_104ITCI_v0" desc="Configuracion lEC 104 I.1"><DOI name="ActTermCom" desc="ACTTERM de ordenes"><DAI name="d"><Val>ACTTERM de ordenes</Val></DAI><DAI name="setVal" sAddr="AC,1,303,40,0"><Val>0</Val></DAI></DOI><DOI name="ActTermEsp" desc="ACTCON estado esperado"><DAI name="d"><Val>ACTCON estado esperado</Val></DAI><DAI name="setVal" sAddr="AC,1,303,47,1"><Val>0</Val></DAI></DOI><DOI name="BuffCmdo" desc="Long.cola rx comandos"><DAI name="maxVal"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Long.cola rx comandos</Val></DAI><DAI name="setVal" sAddr="AC,1,303,32,1"><Val>10</Val></DAI></DOI><DOI name="BuffOrden" desc="Long.cola ordenes"><DAI name="maxVal"><Val>10</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Long.cola ordenes</Val></DAI><DAI name="setVal" sAddr="AC,1,303,31,1"><Val>3</Val></DAI></DOI><DOI name="CaaDesc" desc="ACTCON neg CAA desconocida"><DAI name="d"><Val>ACTCON neg CAA desconocida</Val></DAI><DAI name="setVal" sAddr="AC,1,303,43,1"><Val>0</Val></DAI></DOI><DOI name="CePerioTm" desc="T cambio periodico(min)"><DAI name="maxVal"><Val>1440</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T cambio periodico(min)</Val></DAI><DAI name="setVal" sAddr="AC,1,303,33,1"><Val>1440</Val></DAI></DOI><DOI name="ComFail" desc="Fallo comms 104 esclavo i1"><DAI name="stVal" sAddr="S,0,24881,0;TX1:Fallo comms 104 esclavo i1,TX2:Comms error 104 server i1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ComRs" desc="Reset proceso 104 esclavo i1"><DAI name="stVal" sAddr="S,0,24882,0;TX1:Reset proceso 104 esclavo i1,TX2:Reset process 104 server i1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ConfErr" desc="Fallo config 104 esclavo i1"><DAI name="stVal" sAddr="S,0,24880,0;TX1:Fallo config 104 esclavo i1,TX2:Config Error 104 server i1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ConnOk" desc="Conexion START 104 i1"><DAI name="stVal" sAddr="S,0,24883,0;TX1:Conexion START 104 i1,TX2:Connection START 104 i1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Cot1Med" desc="Medidas periodicas COT 1"><DAI name="d"><Val>Medidas periodicas COT 1</Val></DAI><DAI name="setVal" sAddr="AC,1,303,35,1"><Val>0</Val></DAI></DOI><DOI name="Cot3EstEsp" desc="COT3 para info retorno"><DAI name="d"><Val>COT3 para info retorno</Val></DAI><DAI name="setVal" sAddr="AC,1,303,45,1"><Val>0</Val></DAI></DOI><DOI name="DIRASDU" desc="Direccion ASDU"><DAI name="maxVal"><Val>65534</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Direccion ASDU</Val></DAI><DAI name="setVal" sAddr="AC,1,303,1,0"><Val>16050</Val></DAI></DOI><DOI name="EspColTms" desc="T.espera cola entrada((seg)"><DAI name="maxVal"><Val>60</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T.espera cola entrada((seg)</Val></DAI><DAI name="setVal" sAddr="AC,1,303,25,1"><Val>0</Val></DAI></DOI><DOI name="ExpMedTms" desc="Periodo medidas (seg)"><DAI name="maxVal"><Val>60</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Periodo medidas (seg)</Val></DAI><DAI name="setVal" sAddr="AC,1,303,26,0"><Val>2</Val></DAI></DOI><DOI name="FullQClos" desc="Tratar overflow perfil 0"><DAI name="d"><Val>Tratar overflow perfil 0</Val></DAI><DAI name="setVal" sAddr="AC,1,303,37,1"><Val>1</Val></DAI></DOI><DOI name="IOAsP0" desc="IOAs de perfil 0"><DAI name="d"><Val>IOAs de perfil 0</Val></DAI><DAI name="setVal" sAddr="AC,1,303,38,1"><Val>0</Val></DAI></DOI><DOI name="IPRTU1" desc="IPRTU 1"><DAI name="d"><Val>IPRTU 1</Val></DAI><DAI name="setVal" sAddr="AC,1,303,50,0"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS1" desc="Direccion IP Cliente 1"><DAI name="d"><Val>Direccion IP Cliente 1</Val></DAI><DAI name="setVal" sAddr="AC,1,303,2,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS2" desc="Direccion IP Cliente 2"><DAI name="d"><Val>Direccion IP Cliente 2</Val></DAI><DAI name="setVal" sAddr="AC,1,303,4,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS3" desc="Direccion IP Cliente 3"><DAI name="d"><Val>Direccion IP Cliente 3</Val></DAI><DAI name="setVal" sAddr="AC,1,303,6,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS4" desc="Direccion IP Cliente 4"><DAI name="d"><Val>Direccion IP Cliente 4</Val></DAI><DAI name="setVal" sAddr="AC,1,303,8,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS5" desc="Direccion IP Cliente 5"><DAI name="d"><Val>Direccion IP Cliente 5</Val></DAI><DAI name="setVal" sAddr="AC,1,303,10,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS6" desc="Direccion IP Cliente 6"><DAI name="d"><Val>Direccion IP Cliente 6</Val></DAI><DAI name="setVal" sAddr="AC,1,303,12,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS7" desc="Direccion IP Cliente 7"><DAI name="d"><Val>Direccion IP Cliente 7</Val></DAI><DAI name="setVal" sAddr="AC,1,303,14,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS8" desc="Direccion IP Cliente 8"><DAI name="d"><Val>Direccion IP Cliente 8</Val></DAI><DAI name="setVal" sAddr="AC,1,303,16,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="LConfCmdo" desc="Long.subcola conf C2"><DAI name="maxVal"><Val>300</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Long.subcola conf C2</Val></DAI><DAI name="setVal" sAddr="AC,1,303,30,1"><Val>5</Val></DAI></DOI><DOI name="LongC1" desc="Long.cola datos C1"><DAI name="maxVal"><Val>200</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Long.cola datos C1</Val></DAI><DAI name="setVal" sAddr="AC,1,303,28,1"><Val>50</Val></DAI></DOI><DOI name="LongDatC2" desc="Long.cola datos C2"><DAI name="maxVal"><Val>512</Val></DAI><DAI name="minVal"><Val>4</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Long.cola datos C2</Val></DAI><DAI name="setVal" sAddr="AC,1,303,29,1"><Val>25</Val></DAI></DOI><DOI name="MedCron" desc="Medidas COT 3 con tiempo"><DAI name="d"><Val>Medidas COT 3 con tiempo</Val></DAI><DAI name="setVal" sAddr="AC,1,303,36,0"><Val>0</Val></DAI></DOI><DOI name="MEiOff" desc="No M_EI (Fin ini)"><DAI name="maxVal"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>No M_EI (Fin ini)</Val></DAI><DAI name="setVal" sAddr="AC,1,303,46,1"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion lEC 104 I.1</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="NTcpIp" desc="Num.Conex.TCP/IP"><DAI name="maxVal"><Val>8</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Num.Conex.TCP/IP</Val></DAI><DAI name="setVal" sAddr="AC,1,303,24,1"><Val>1</Val></DAI></DOI><DOI name="OneConn" desc="Conexion unica (perfil 2)"><DAI name="d"><Val>Conexion unica (perfil 2)</Val></DAI><DAI name="setVal" sAddr="AC,1,303,42,1"><Val>0</Val></DAI></DOI><DOI name="OverfOn" desc="Background scan overflow"><DAI name="d"><Val>Background scan overflow</Val></DAI><DAI name="setVal" sAddr="AC,1,303,44,1"><Val>0</Val></DAI></DOI><DOI name="ParamK" desc="K-Max tx sin reconocer"><DAI name="maxVal"><Val>20</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>K-Max tx sin reconocer</Val></DAI><DAI name="setVal" sAddr="AC,1,303,18,0"><Val>12</Val></DAI></DOI><DOI name="ParamW" desc="W-Max rx sin reconocer"><DAI name="maxVal"><Val>20</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>W-Max rx sin reconocer</Val></DAI><DAI name="setVal" sAddr="AC,1,303,19,0"><Val>8</Val></DAI></DOI><DOI name="ProtEna" desc="Habilitacion protocolo"><DAI name="d"><Val>Habilitacion protocolo</Val></DAI><DAI name="setVal" sAddr="AC,1,303,0,0"><Val>0</Val></DAI></DOI><DOI name="ResClas2" desc="Borrado C2 reset enlace"><DAI name="d"><Val>Borrado C2 reset enlace</Val></DAI><DAI name="setVal" sAddr="AC,1,303,27,0"><Val>1</Val></DAI></DOI><DOI name="SynEna" desc="Permiso de sincronizacion"><DAI name="d"><Val>Permiso de sincronizacion</Val></DAI><DAI name="setVal" sAddr="AC,1,303,48,1"><Val>0</Val></DAI></DOI><DOI name="T0Tms" desc="T0-establecimiento conex (s)"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T0-establecimiento conex (s)</Val></DAI><DAI name="setVal" sAddr="AC,1,303,20,0"><Val>30</Val></DAI></DOI><DOI name="T1Tms" desc="T1-reconocimiento tx(s)"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T1-reconocimiento tx(s)</Val></DAI><DAI name="setVal" sAddr="AC,1,303,21,0"><Val>15</Val></DAI></DOI><DOI name="T2Tms" desc="T2-reconocimiento rx(seg)"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T2-reconocimiento rx(seg)</Val></DAI><DAI name="setVal" sAddr="AC,1,303,22,0"><Val>10</Val></DAI></DOI><DOI name="T3Tms" desc="T3-Tout Test Frame (seg)"><DAI name="maxVal"><Val>9999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T3-Tout Test Frame (seg)</Val></DAI><DAI name="setVal" sAddr="AC,1,303,23,0"><Val>60</Val></DAI></DOI><DOI name="TcpPort" desc="Puerto TCP a la escucha"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Puerto TCP a la escucha</Val></DAI><DAI name="setVal" sAddr="AC,1,303,49,0"><Val>2404</Val></DAI></DOI><DOI name="TipoMan" desc="Tipo ejecucion de mandos"><DAI name="d"><Val>Tipo ejecucion de mandos</Val></DAI><DAI name="setVal" sAddr="AC,1,303,39,0"><Val>0</Val></DAI></DOI><DOI name="TselecTmms" desc="T de seleccion orden (mseg)"><DAI name="maxVal"><Val>15000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T de seleccion orden (mseg)</Val></DAI><DAI name="setVal" sAddr="AC,1,303,41,1"><Val>1500</Val></DAI></DOI></LN><LN prefix="MOD" lnClass="ITCP" inst="1" lnType="tdEfMOD_ITCP_v0" desc="Modbus Maestro 1"><DOI name="ActCtsTmms" desc="T. espera maxima CTS (ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera maxima CTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,305,8,0"><Val>10</Val></DAI></DOI><DOI name="ActRtsTmms" desc="T. espera activacion RTS (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera activacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,305,7,0"><Val>10</Val></DAI></DOI><DOI name="BaudRate" desc="Velocidad (Baudios)"><DAI name="d"><Val>Velocidad (Baudios)</Val></DAI><DAI name="setVal" sAddr="AC,1,305,3,0"><Val>6</Val></DAI></DOI><DOI name="CarTmms" desc="T. estabil. portadora (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. estabil. portadora (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,305,9,0"><Val>10</Val></DAI></DOI><DOI name="ChType" desc="Control de comunicacion"><DAI name="d"><Val>Control de comunicacion</Val></DAI><DAI name="setVal" sAddr="AC,1,305,6,0"><Val>5</Val></DAI></DOI><DOI name="ConfErr" desc="Fallo configuracion ModBus 1"><DAI name="stVal" sAddr="S,0,24896,0;TX1:Fallo configuracion ModBus 1,TX2:Configuration failureModBus1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DesRtsTmms" desc="T. desactivacion RTS (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. desactivacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,305,10,0"><Val>0</Val></DAI></DOI><DOI name="IntgcTmms" desc="T.entre interrogaciones (ms)"><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.entre interrogaciones (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,305,12,0"><Val>1000</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Modbus Maestro 1</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Parity" desc="Paridad"><DAI name="d"><Val>Paridad</Val></DAI><DAI name="setVal" sAddr="AC,1,305,4,0"><Val>1</Val></DAI></DOI><DOI name="Port" desc="Puerto"><DAI name="d"><Val>Puerto</Val></DAI><DAI name="setVal" sAddr="AC,1,305,1,0"><Val>1</Val></DAI></DOI><DOI name="ProtEna" desc="Habilitacion protocolo"><DAI name="d"><Val>Habilitacion protocolo</Val></DAI><DAI name="setVal" sAddr="AC,1,305,0,0"><Val>0</Val></DAI></DOI><DOI name="RespTmms" desc="T.espera respuesta (ms)"><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.espera respuesta (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,305,11,0"><Val>200</Val></DAI></DOI><DOI name="RetryNumb" desc="Numero reintentos transmision"><DAI name="maxVal"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero reintentos transmision</Val></DAI><DAI name="setVal" sAddr="AC,1,305,13,0"><Val>2</Val></DAI></DOI><DOI name="Stopbit" desc="Bit de stop"><DAI name="d"><Val>Bit de stop</Val></DAI><DAI name="setVal" sAddr="AC,1,305,5,0"><Val>0</Val></DAI></DOI></LN><LN prefix="MOD" lnClass="ITCP" inst="2" lnType="tdEfMOD_ITCP_v0" desc="Modbus Maestro 2"><DOI name="ActCtsTmms" desc="T. espera maxima CTS (ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera maxima CTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,306,8,0"><Val>10</Val></DAI></DOI><DOI name="ActRtsTmms" desc="T. espera activacion RTS (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera activacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,306,7,0"><Val>10</Val></DAI></DOI><DOI name="BaudRate" desc="Velocidad (Baudios)"><DAI name="d"><Val>Velocidad (Baudios)</Val></DAI><DAI name="setVal" sAddr="AC,1,306,3,0"><Val>6</Val></DAI></DOI><DOI name="CarTmms" desc="T. estabil. portadora (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. estabil. portadora (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,306,9,0"><Val>10</Val></DAI></DOI><DOI name="ChType" desc="Control de comunicacion"><DAI name="d"><Val>Control de comunicacion</Val></DAI><DAI name="setVal" sAddr="AC,1,306,6,0"><Val>5</Val></DAI></DOI><DOI name="ConfErr" desc="Fallo configuracion ModBus 2"><DAI name="stVal" sAddr="S,0,24897,0;TX1:Fallo configuracion ModBus 2,TX2:Configuration failureModBus2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DesRtsTmms" desc="T. desactivacion RTS (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. desactivacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,306,10,0"><Val>0</Val></DAI></DOI><DOI name="IntgcTmms" desc="T.entre interrogaciones (ms)"><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.entre interrogaciones (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,306,12,0"><Val>1000</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Modbus Maestro 2</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Parity" desc="Paridad"><DAI name="d"><Val>Paridad</Val></DAI><DAI name="setVal" sAddr="AC,1,306,4,0"><Val>1</Val></DAI></DOI><DOI name="Port" desc="Puerto"><DAI name="d"><Val>Puerto</Val></DAI><DAI name="setVal" sAddr="AC,1,306,1,0"><Val>1</Val></DAI></DOI><DOI name="ProtEna" desc="Habilitacion protocolo"><DAI name="d"><Val>Habilitacion protocolo</Val></DAI><DAI name="setVal" sAddr="AC,1,306,0,0"><Val>0</Val></DAI></DOI><DOI name="RespTmms" desc="T.espera respuesta (ms)"><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.espera respuesta (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,306,11,0"><Val>200</Val></DAI></DOI><DOI name="RetryNumb" desc="Numero reintentos transmision"><DAI name="maxVal"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero reintentos transmision</Val></DAI><DAI name="setVal" sAddr="AC,1,306,13,0"><Val>2</Val></DAI></DOI><DOI name="Stopbit" desc="Bit de stop"><DAI name="d"><Val>Bit de stop</Val></DAI><DAI name="setVal" sAddr="AC,1,306,5,0"><Val>0</Val></DAI></DOI></LN><LN prefix="MOD" lnClass="ITCP" inst="3" lnType="tdEfMOD_ITCP_v0" desc="Modbus Maestro 3"><DOI name="ActCtsTmms" desc="T. espera maxima CTS (ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera maxima CTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,307,8,0"><Val>10</Val></DAI></DOI><DOI name="ActRtsTmms" desc="T. espera activacion RTS (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera activacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,307,7,0"><Val>10</Val></DAI></DOI><DOI name="BaudRate" desc="Velocidad (Baudios)"><DAI name="d"><Val>Velocidad (Baudios)</Val></DAI><DAI name="setVal" sAddr="AC,1,307,3,0"><Val>6</Val></DAI></DOI><DOI name="CarTmms" desc="T. estabil. portadora (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. estabil. portadora (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,307,9,0"><Val>10</Val></DAI></DOI><DOI name="ChType" desc="Control de comunicacion"><DAI name="d"><Val>Control de comunicacion</Val></DAI><DAI name="setVal" sAddr="AC,1,307,6,0"><Val>5</Val></DAI></DOI><DOI name="ConfErr" desc="Fallo configuracion ModBus 3"><DAI name="stVal" sAddr="S,0,24899,0;TX1:Fallo configuracion ModBus 3,TX2:Configuration failureModBus3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DesRtsTmms" desc="T. desactivacion RTS (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. desactivacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,307,10,0"><Val>0</Val></DAI></DOI><DOI name="IntgcTmms" desc="T.entre interrogaciones (ms)"><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.entre interrogaciones (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,307,12,0"><Val>1000</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Modbus Maestro 3</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Parity" desc="Paridad"><DAI name="d"><Val>Paridad</Val></DAI><DAI name="setVal" sAddr="AC,1,307,4,0"><Val>1</Val></DAI></DOI><DOI name="Port" desc="Puerto"><DAI name="d"><Val>Puerto</Val></DAI><DAI name="setVal" sAddr="AC,1,307,1,0"><Val>1</Val></DAI></DOI><DOI name="ProtEna" desc="Habilitacion protocolo"><DAI name="d"><Val>Habilitacion protocolo</Val></DAI><DAI name="setVal" sAddr="AC,1,307,0,0"><Val>0</Val></DAI></DOI><DOI name="RespTmms" desc="T.espera respuesta (ms)"><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.espera respuesta (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,307,11,0"><Val>200</Val></DAI></DOI><DOI name="RetryNumb" desc="Numero reintentos transmision"><DAI name="maxVal"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero reintentos transmision</Val></DAI><DAI name="setVal" sAddr="AC,1,307,13,0"><Val>2</Val></DAI></DOI><DOI name="Stopbit" desc="Bit de stop"><DAI name="d"><Val>Bit de stop</Val></DAI><DAI name="setVal" sAddr="AC,1,307,5,0"><Val>0</Val></DAI></DOI></LN><LN prefix="MOD" lnClass="ITCP" inst="4" lnType="tdEfMOD_ITCP_v0" desc="Modbus Maestro 4"><DOI name="ActCtsTmms" desc="T. espera maxima CTS (ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera maxima CTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,308,8,0"><Val>10</Val></DAI></DOI><DOI name="ActRtsTmms" desc="T. espera activacion RTS (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera activacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,308,7,0"><Val>10</Val></DAI></DOI><DOI name="BaudRate" desc="Velocidad (Baudios)"><DAI name="d"><Val>Velocidad (Baudios)</Val></DAI><DAI name="setVal" sAddr="AC,1,308,3,0"><Val>6</Val></DAI></DOI><DOI name="CarTmms" desc="T. estabil. portadora (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. estabil. portadora (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,308,9,0"><Val>10</Val></DAI></DOI><DOI name="ChType" desc="Control de comunicacion"><DAI name="d"><Val>Control de comunicacion</Val></DAI><DAI name="setVal" sAddr="AC,1,308,6,0"><Val>5</Val></DAI></DOI><DOI name="ConfErr" desc="Fallo configuracion ModBus 4"><DAI name="stVal" sAddr="S,0,24900,0;TX1:Fallo configuracion ModBus 4,TX2:Configuration failureModBus4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DesRtsTmms" desc="T. desactivacion RTS (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. desactivacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,308,10,0"><Val>0</Val></DAI></DOI><DOI name="IntgcTmms" desc="T.entre interrogaciones (ms)"><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.entre interrogaciones (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,308,12,0"><Val>1000</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Modbus Maestro 4</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Parity" desc="Paridad"><DAI name="d"><Val>Paridad</Val></DAI><DAI name="setVal" sAddr="AC,1,308,4,0"><Val>1</Val></DAI></DOI><DOI name="Port" desc="Puerto"><DAI name="d"><Val>Puerto</Val></DAI><DAI name="setVal" sAddr="AC,1,308,1,0"><Val>1</Val></DAI></DOI><DOI name="ProtEna" desc="Habilitacion protocolo"><DAI name="d"><Val>Habilitacion protocolo</Val></DAI><DAI name="setVal" sAddr="AC,1,308,0,0"><Val>0</Val></DAI></DOI><DOI name="RespTmms" desc="T.espera respuesta (ms)"><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.espera respuesta (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,308,11,0"><Val>200</Val></DAI></DOI><DOI name="RetryNumb" desc="Numero reintentos transmision"><DAI name="maxVal"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero reintentos transmision</Val></DAI><DAI name="setVal" sAddr="AC,1,308,13,0"><Val>2</Val></DAI></DOI><DOI name="Stopbit" desc="Bit de stop"><DAI name="d"><Val>Bit de stop</Val></DAI><DAI name="setVal" sAddr="AC,1,308,5,0"><Val>0</Val></DAI></DOI></LN><LN prefix="MOD" lnClass="ITCP" inst="5" lnType="tdEfMOD_ITCP_v0" desc="Modbus Maestro 5"><DOI name="ActCtsTmms" desc="T. espera maxima CTS (ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera maxima CTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,309,8,0"><Val>10</Val></DAI></DOI><DOI name="ActRtsTmms" desc="T. espera activacion RTS (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera activacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,309,7,0"><Val>10</Val></DAI></DOI><DOI name="BaudRate" desc="Velocidad (Baudios)"><DAI name="d"><Val>Velocidad (Baudios)</Val></DAI><DAI name="setVal" sAddr="AC,1,309,3,0"><Val>6</Val></DAI></DOI><DOI name="CarTmms" desc="T. estabil. portadora (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. estabil. portadora (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,309,9,0"><Val>10</Val></DAI></DOI><DOI name="ChType" desc="Control de comunicacion"><DAI name="d"><Val>Control de comunicacion</Val></DAI><DAI name="setVal" sAddr="AC,1,309,6,0"><Val>5</Val></DAI></DOI><DOI name="ConfErr" desc="Fallo configuracion ModBus 5"><DAI name="stVal" sAddr="S,0,24901,0;TX1:Fallo configuracion ModBus 5,TX2:Configuration failureModBus5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DesRtsTmms" desc="T. desactivacion RTS (ms)"><DAI name="maxVal"><Val>5000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. desactivacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,309,10,0"><Val>0</Val></DAI></DOI><DOI name="IntgcTmms" desc="T.entre interrogaciones (ms)"><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.entre interrogaciones (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,309,12,0"><Val>1000</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Modbus Maestro 5</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Parity" desc="Paridad"><DAI name="d"><Val>Paridad</Val></DAI><DAI name="setVal" sAddr="AC,1,309,4,0"><Val>1</Val></DAI></DOI><DOI name="Port" desc="Puerto"><DAI name="d"><Val>Puerto</Val></DAI><DAI name="setVal" sAddr="AC,1,309,1,0"><Val>1</Val></DAI></DOI><DOI name="ProtEna" desc="Habilitacion protocolo"><DAI name="d"><Val>Habilitacion protocolo</Val></DAI><DAI name="setVal" sAddr="AC,1,309,0,0"><Val>0</Val></DAI></DOI><DOI name="RespTmms" desc="T.espera respuesta (ms)"><DAI name="maxVal"><Val>30000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.espera respuesta (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,309,11,0"><Val>200</Val></DAI></DOI><DOI name="RetryNumb" desc="Numero reintentos transmision"><DAI name="maxVal"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero reintentos transmision</Val></DAI><DAI name="setVal" sAddr="AC,1,309,13,0"><Val>2</Val></DAI></DOI><DOI name="Stopbit" desc="Bit de stop"><DAI name="d"><Val>Bit de stop</Val></DAI><DAI name="setVal" sAddr="AC,1,309,5,0"><Val>0</Val></DAI></DOI></LN><LN prefix="P103" lnClass="ITCP" inst="1" lnType="tdGEN_P103ITCP_v1" desc="Protocolo 103"><DOI name="CambTms" desc="T.espera cambios cron(s)"><DAI name="maxVal"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T.espera cambios cron(s)</Val></DAI><DAI name="setVal" sAddr="AC,1,325,13,0"><Val>0</Val></DAI></DOI><DOI name="CarTmms" desc="T. estabil. portadora (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. estabil. portadora (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,325,9,0"><Val>0</Val></DAI></DOI><DOI name="ComFail" desc="Fallo comunicacion 103S 0"><DAI name="stVal" sAddr="S,0,24877,0;TX1:Fallo comunicacion 103S 0,TX2:Comunication failure 103S 0,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ComFailTm" desc="T. fallo comunicacion(min)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T. fallo comunicacion(min)</Val></DAI><DAI name="setVal" sAddr="AC,1,325,12,0"><Val>1</Val></DAI></DOI><DOI name="ConfErr" desc="Fallo configuracion 103S 0"><DAI name="stVal" sAddr="S,0,24876,0;TX1:Fallo configuracion 103S 0,TX2:Configuration failure 103S 0,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="CtsTmms" desc="T. espera maxima CTS (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. espera maxima CTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,325,8,0"><Val>0</Val></DAI></DOI><DOI name="FunTyp" desc="Tipo de funcion"><DAI name="d"><Val>Tipo de funcion</Val></DAI><DAI name="setVal" sAddr="AC,1,325,15,0"><Val>1</Val></DAI></DOI><DOI name="FunTypMed" desc="TYP en ASDU de medidas"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>TYP en ASDU de medidas</Val></DAI><DAI name="setVal" sAddr="AC,1,325,16,0"><Val>150</Val></DAI></DOI><DOI name="InfMed" desc="INF en ASDU de medidas"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>INF en ASDU de medidas</Val></DAI><DAI name="setVal" sAddr="AC,1,325,17,0"><Val>135</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Protocolo 103</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Parity" desc="Paridad"><DAI name="d"><Val>Paridad</Val></DAI><DAI name="setVal" sAddr="AC,1,325,4,0"><Val>1</Val></DAI></DOI><DOI name="Port" desc="Puerto"><DAI name="d"><Val>Puerto</Val></DAI><DAI name="setVal" sAddr="AC,1,325,2,0"><Val>1</Val></DAI></DOI><DOI name="ProtEna" desc="Habilitacion protocolo"><DAI name="d"><Val>Habilitacion protocolo</Val></DAI><DAI name="setVal" sAddr="AC,1,325,0,0"><Val>0</Val></DAI></DOI><DOI name="RT" desc="Relacion de transformacion"><DAI name="d"><Val>Relacion de transformacion</Val></DAI><DAI name="setVal" sAddr="AC,1,325,18,0"><Val>1</Val></DAI></DOI><DOI name="RtsOffTmms" desc="T. desactivacion RTS (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T. desactivacion RTS (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,325,10,0"><Val>0</Val></DAI></DOI><DOI name="RtsTmms" desc="T. min.inicio resp. (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T. min.inicio resp. (ms)</Val></DAI><DAI name="setVal" sAddr="AC,1,325,7,0"><Val>0</Val></DAI></DOI><DOI name="RtsType" desc="Control de comunicacion"><DAI name="d"><Val>Control de comunicacion</Val></DAI><DAI name="setVal" sAddr="AC,1,325,6,0"><Val>0</Val></DAI></DOI><DOI name="Slave" desc="Direccion Esclavo"><DAI name="maxVal"><Val>254</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Direccion Esclavo</Val></DAI><DAI name="setVal" sAddr="AC,1,325,1,0"><Val>1</Val></DAI></DOI><DOI name="Speed" desc="Velocidad (Baudios)"><DAI name="d"><Val>Velocidad (Baudios)</Val></DAI><DAI name="setVal" sAddr="AC,1,325,3,0"><Val>5</Val></DAI></DOI><DOI name="Stopbit" desc="Bit de stop"><DAI name="d"><Val>Bit de stop</Val></DAI><DAI name="setVal" sAddr="AC,1,325,5,0"><Val>0</Val></DAI></DOI><DOI name="SynEna" desc="Permiso de sincronizacion"><DAI name="d"><Val>Permiso de sincronizacion</Val></DAI><DAI name="setVal" sAddr="AC,1,325,11,0"><Val>0</Val></DAI></DOI><DOI name="VDEW" desc="VDEW Compatible"><DAI name="d"><Val>VDEW Compatible</Val></DAI><DAI name="setVal" sAddr="AC,1,325,14,0"><Val>1</Val></DAI></DOI></LN><LN lnClass="MHAI" inst="1" lnType="tdEfMHAI_v2" desc="Tensiones e Intensidades"><DOI name="DOrdRstTHD" desc="BORRAR THD"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1296, , ,0, ;TX1:BORRAR THD,TX2:THD RESET"/></SDI></DOI><DOI name="DOrdThdIBlk" desc="THD I"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1286, , ,0, ;TX1:THD I (Bloqueo/Desbloqueo),TX2:THD I (Lock/Unlock)"/></SDI></DOI><DOI name="DOrdThdVBlk" desc="THD V"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1288, , ,0, ;TX1:THD V(Bloqueo/Desbloqueo),TX2:THD V(Lock/Unlock)"/></SDI></DOI><DOI name="HA" desc="HA.MHAI1"><DAI name="numCyc"><Val>10</Val></DAI><DAI name="numHar"><Val>25</Val></DAI><SDI name="phsAHar" ix="0" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,979,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="10" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,989,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="11" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,990,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="12" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,991,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="13" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,992,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="14" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,993,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="15" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,994,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="16" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,995,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="17" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,996,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="18" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,997,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="19" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,998,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="1" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,980,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="20" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,999,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="21" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1000,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="22" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1001,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="23" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1002,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="24" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1003,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="25" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1004,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="2" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,981,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="3" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,982,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="4" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,983,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="5" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,984,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="6" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,985,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="7" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,986,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="8" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,987,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsAHar" ix="9" desc="HA.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,988,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="0" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1005,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="10" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1015,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="11" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1016,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="12" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1017,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="13" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1018,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="14" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1019,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="15" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1020,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="16" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1021,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="17" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1022,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="18" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1023,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="19" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1024,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="1" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1006,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="20" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1025,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="21" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1026,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="22" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1027,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="23" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1028,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="24" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1029,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="25" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1030,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="2" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1007,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="3" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1008,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="4" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1009,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="5" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1010,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="6" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1011,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="7" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1012,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="8" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1013,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsBHar" ix="9" desc="HA.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1014,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="0" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1031,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="10" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1041,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="11" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1042,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="12" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1043,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="13" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1044,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="14" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1045,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="15" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1046,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="16" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1047,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="17" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1048,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="18" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1049,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="19" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1050,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="1" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1032,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="20" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1051,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="21" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1052,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="22" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1053,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="23" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1054,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="24" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1055,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="25" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1056,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="2" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1033,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="3" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1034,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="4" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1035,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="5" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1036,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="6" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1037,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="7" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1038,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="8" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1039,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI><SDI name="phsCHar" ix="9" desc="HA.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1040,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI></DOI><DOI name="HPhV" desc="HPhV.MHAI1"><DAI name="numCyc"><Val>10</Val></DAI><DAI name="numHar"><Val>25</Val></DAI><SDI name="phsAHar" ix="0" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1057,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="10" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1067,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="11" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1068,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="12" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1069,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="13" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1070,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="14" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1071,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="15" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1072,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="16" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1073,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="17" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1074,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="18" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1075,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="19" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1076,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="1" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1058,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="20" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1077,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="21" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1078,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="22" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1079,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="23" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1080,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="24" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1081,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="25" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1082,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="2" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1059,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="3" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1060,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="4" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1061,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="5" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1062,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="6" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1063,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="7" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1064,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="8" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1065,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsAHar" ix="9" desc="HPhV.phsAHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1066,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="0" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1083,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="10" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1093,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="11" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1094,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="12" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1095,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="13" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1096,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="14" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1097,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="15" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1098,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="16" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1099,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="17" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1100,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="18" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1101,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="19" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1102,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="1" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1084,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="20" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1103,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="21" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1104,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="22" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1105,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="23" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1106,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="24" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1107,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="25" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1108,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="2" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1085,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="3" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1086,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="4" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1087,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="5" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1088,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="6" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1089,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="7" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1090,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="8" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1091,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsBHar" ix="9" desc="HPhV.phsBHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1092,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="0" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1109,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="10" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1119,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="11" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1120,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="12" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1121,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="13" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1122,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="14" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1123,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="15" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1124,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="16" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1125,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="17" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1126,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="18" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1127,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="19" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1128,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="1" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1110,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="20" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1129,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="21" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1130,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="22" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1131,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="23" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1132,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="24" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1133,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="25" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1134,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="2" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1111,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="3" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1112,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="4" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1113,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="5" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1114,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="6" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1115,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="7" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1116,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="8" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1117,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI><SDI name="phsCHar" ix="9" desc="HPhV.phsCHar"><DAI name="db"><Val>500</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,1118,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI></DOI><DOI name="IOp" desc="Activacion THD I"><DAI name="general" sAddr="S,0,16813,0;TX1:Activacion THD I,TX2:Activation THD I,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,16814,0;TX1:Activacion THD IA,TX2:Activation THD IA,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16815,0;TX1:Activacion THD IB,TX2:Activation THD IB,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16816,0;TX1:Activacion THD IC,TX2:Activation THD IC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="IStEna" desc="Estado THD I"><DAI name="general" sAddr="S,0,10307,0;TX1:Estado THD I,TX2:THD I status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="IStr" desc="Arranque THD I"><DAI name="general" sAddr="S,0,16809,0;TX1:Arranque THD I,TX2:Start THD I,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,16810,0;TX1:Arranque THD IA,TX2:Start THD IA,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16811,0;TX1:Arranque THD IB,TX2:Start THD IB,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16812,0;TX1:Arranque THD IC,TX2:Start THD IC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LogInBlkA" desc="Bloqueo THD I"><DAI name="d"><Val>Bloqueo THD I</Val></DAI><DAI name="setVal" sAddr="A,1,326,3,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInBlkV" desc="Bloqueo THD V"><DAI name="d"><Val>Bloqueo THD V</Val></DAI><DAI name="setVal" sAddr="A,1,326,7,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,1,326,8,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Tensiones e Intensidades</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="ThdA" desc="ThdA.MHAI1"><SDI name="net" desc="ThdA.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,41,1;TX1:THD I medio,TX2:THDAverage Current"/></SDI></SDI></SDI><SDI name="neut" desc="ThdA.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,34,1;TX1:THD I Neutro,TX2:THD Neutral Current"/></SDI></SDI></SDI><SDI name="phsA" desc="ThdA.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,31,1;TX1:THD I fase A,TX2:THD phase A Current"/></SDI></SDI></SDI><SDI name="phsB" desc="ThdA.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,32,1;TX1:THD I fase B,TX2:THD phase B Current"/></SDI></SDI></SDI><SDI name="phsC" desc="ThdA.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,33,1;TX1:THD I fase C,TX2:THD phase C Current"/></SDI></SDI></SDI></DOI><DOI name="ThdAEna" desc="Habilitacion THD I"><DAI name="d"><Val>Habilitacion THD I</Val></DAI><DAI name="setVal" sAddr="A,1,326,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ThdATmms" desc="T. adicional (ms) THD I"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>20</Val></DAI><DAI name="d"><Val>T. adicional (ms) THD I</Val></DAI><DAI name="setVal" sAddr="A,1,326,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ThdAVal" desc="Umbral THD I (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Umbral THD I (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,1,326,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="ThdPhV" desc="ThdPhV.MHAI1"><SDI name="net" desc="ThdPhV.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,54,1;TX1:THD V medio,TX2:THD Averagel Voltage"/></SDI></SDI></SDI><SDI name="neut" desc="ThdPhV.neut"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,53,1;TX1:THD V Neutro,TX2:THD Neutral Voltage"/></SDI></SDI></SDI><SDI name="phsA" desc="ThdPhV.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,50,1;TX1:THD V fase A,TX2:THD phase A Voltage"/></SDI></SDI></SDI><SDI name="phsB" desc="ThdPhV.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,51,1;TX1:THD V fase B,TX2:THD phase B Voltage"/></SDI></SDI></SDI><SDI name="phsC" desc="ThdPhV.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-100</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,52,1;TX1:THD V fase C,TX2:THD phase C Voltage"/></SDI></SDI></SDI></DOI><DOI name="ThdVEna" desc="Habilitacion THD V"><DAI name="d"><Val>Habilitacion THD V</Val></DAI><DAI name="setVal" sAddr="A,1,326,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ThdVTmms" desc="T. adicional (ms) THD V"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>20</Val></DAI><DAI name="d"><Val>T. adicional (ms) THD V</Val></DAI><DAI name="setVal" sAddr="A,1,326,6,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ThdVVal" desc="Umbral THD V (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Umbral THD V (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,1,326,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="VOp" desc="Activacion THD V"><DAI name="general" sAddr="S,0,16821,0;TX1:Activacion THD V,TX2:Switch THD V,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,16822,0;TX1:Activacion THD VA,TX2:Switch THD VA,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16823,0;TX1:Activacion THD VB,TX2:Switch THD VB,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16824,0;TX1:Activacion THD VC,TX2:Switch THD VC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VStEna" desc="Estado THD V"><DAI name="general" sAddr="S,0,10308,0;TX1:Estado THD V,TX2:THD V status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VStr" desc="Arranque THD V"><DAI name="general" sAddr="S,0,16817,0;TX1:Arranque THD V,TX2:Start THD V,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,16818,0;TX1:Arranque THD VA,TX2:Start THD VA,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16819,0;TX1:Arranque THD VB,TX2:Start THD VB,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16820,0;TX1:Arranque THD VC,TX2:Start THD VC,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="P104" lnClass="ITCI" inst="2" lnType="tdEfGEN_104ITCI_v0" desc="Configuracion lEC 104 I.2"><DOI name="ActTermCom" desc="ACTTERM de ordenes"><DAI name="d"><Val>ACTTERM de ordenes</Val></DAI><DAI name="setVal" sAddr="AC,1,329,40,0"><Val>0</Val></DAI></DOI><DOI name="ActTermEsp" desc="ACTCON estado esperado"><DAI name="d"><Val>ACTCON estado esperado</Val></DAI><DAI name="setVal" sAddr="AC,1,329,47,1"><Val>0</Val></DAI></DOI><DOI name="BuffCmdo" desc="Long.cola rx comandos"><DAI name="maxVal"><Val>20</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Long.cola rx comandos</Val></DAI><DAI name="setVal" sAddr="AC,1,329,32,1"><Val>10</Val></DAI></DOI><DOI name="BuffOrden" desc="Long.cola ordenes"><DAI name="maxVal"><Val>10</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Long.cola ordenes</Val></DAI><DAI name="setVal" sAddr="AC,1,329,31,1"><Val>3</Val></DAI></DOI><DOI name="CaaDesc" desc="ACTCON neg CAA desconocida"><DAI name="d"><Val>ACTCON neg CAA desconocida</Val></DAI><DAI name="setVal" sAddr="AC,1,329,43,1"><Val>0</Val></DAI></DOI><DOI name="CePerioTm" desc="T cambio periodico(min)"><DAI name="maxVal"><Val>1440</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T cambio periodico(min)</Val></DAI><DAI name="setVal" sAddr="AC,1,329,33,1"><Val>1440</Val></DAI></DOI><DOI name="ComFail" desc="Fallo comms 104 esclavo i2"><DAI name="stVal" sAddr="S,0,24885,0;TX1:Fallo comms 104 esclavo i2,TX2:Comms error 104 server i2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ComRs" desc="Reset proceso 104 esclavo i2"><DAI name="stVal" sAddr="S,0,24886,0;TX1:Reset proceso 104 esclavo i2,TX2:Reset process 104 server i2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ConfErr" desc="Fallo config 104 esclavo i2"><DAI name="stVal" sAddr="S,0,24884,0;TX1:Fallo config 104 esclavo i2,TX2:Config Error 104 server i2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ConnOk" desc="Conexion START 104 i2"><DAI name="stVal" sAddr="S,0,24887,0;TX1:Conexion START 104 i2,TX2:Connection START 104 i2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Cot1Med" desc="Medidas periodicas COT 1"><DAI name="d"><Val>Medidas periodicas COT 1</Val></DAI><DAI name="setVal" sAddr="AC,1,329,35,1"><Val>0</Val></DAI></DOI><DOI name="Cot3EstEsp" desc="COT3 para info retorno"><DAI name="d"><Val>COT3 para info retorno</Val></DAI><DAI name="setVal" sAddr="AC,1,329,45,1"><Val>0</Val></DAI></DOI><DOI name="DIRASDU" desc="Direccion ASDU"><DAI name="maxVal"><Val>65534</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Direccion ASDU</Val></DAI><DAI name="setVal" sAddr="AC,1,329,1,0"><Val>16050</Val></DAI></DOI><DOI name="EspColTms" desc="T.espera cola entrada((seg)"><DAI name="maxVal"><Val>60</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T.espera cola entrada((seg)</Val></DAI><DAI name="setVal" sAddr="AC,1,329,25,1"><Val>0</Val></DAI></DOI><DOI name="ExpMedTms" desc="Periodo medidas (seg)"><DAI name="maxVal"><Val>60</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Periodo medidas (seg)</Val></DAI><DAI name="setVal" sAddr="AC,1,329,26,0"><Val>2</Val></DAI></DOI><DOI name="FullQClos" desc="Tratar overflow perfil 0"><DAI name="d"><Val>Tratar overflow perfil 0</Val></DAI><DAI name="setVal" sAddr="AC,1,329,37,1"><Val>1</Val></DAI></DOI><DOI name="IOAsP0" desc="IOAs de perfil 0"><DAI name="d"><Val>IOAs de perfil 0</Val></DAI><DAI name="setVal" sAddr="AC,1,329,38,1"><Val>0</Val></DAI></DOI><DOI name="IPRTU1" desc="IPRTU 1"><DAI name="d"><Val>IPRTU 1</Val></DAI><DAI name="setVal" sAddr="AC,1,329,50,0"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS1" desc="Direccion IP Cliente 1"><DAI name="d"><Val>Direccion IP Cliente 1</Val></DAI><DAI name="setVal" sAddr="AC,1,329,2,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS2" desc="Direccion IP Cliente 2"><DAI name="d"><Val>Direccion IP Cliente 2</Val></DAI><DAI name="setVal" sAddr="AC,1,329,4,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS3" desc="Direccion IP Cliente 3"><DAI name="d"><Val>Direccion IP Cliente 3</Val></DAI><DAI name="setVal" sAddr="AC,1,329,6,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS4" desc="Direccion IP Cliente 4"><DAI name="d"><Val>Direccion IP Cliente 4</Val></DAI><DAI name="setVal" sAddr="AC,1,329,8,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS5" desc="Direccion IP Cliente 5"><DAI name="d"><Val>Direccion IP Cliente 5</Val></DAI><DAI name="setVal" sAddr="AC,1,329,10,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS6" desc="Direccion IP Cliente 6"><DAI name="d"><Val>Direccion IP Cliente 6</Val></DAI><DAI name="setVal" sAddr="AC,1,329,12,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS7" desc="Direccion IP Cliente 7"><DAI name="d"><Val>Direccion IP Cliente 7</Val></DAI><DAI name="setVal" sAddr="AC,1,329,14,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="IPTCS8" desc="Direccion IP Cliente 8"><DAI name="d"><Val>Direccion IP Cliente 8</Val></DAI><DAI name="setVal" sAddr="AC,1,329,16,1"><Val>255.255.255.255</Val></DAI></DOI><DOI name="LConfCmdo" desc="Long.subcola conf C2"><DAI name="maxVal"><Val>300</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Long.subcola conf C2</Val></DAI><DAI name="setVal" sAddr="AC,1,329,30,1"><Val>5</Val></DAI></DOI><DOI name="LongC1" desc="Long.cola datos C1"><DAI name="maxVal"><Val>200</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Long.cola datos C1</Val></DAI><DAI name="setVal" sAddr="AC,1,329,28,1"><Val>50</Val></DAI></DOI><DOI name="LongDatC2" desc="Long.cola datos C2"><DAI name="maxVal"><Val>512</Val></DAI><DAI name="minVal"><Val>4</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Long.cola datos C2</Val></DAI><DAI name="setVal" sAddr="AC,1,329,29,1"><Val>25</Val></DAI></DOI><DOI name="MedCron" desc="Medidas COT 3 con tiempo"><DAI name="d"><Val>Medidas COT 3 con tiempo</Val></DAI><DAI name="setVal" sAddr="AC,1,329,36,0"><Val>0</Val></DAI></DOI><DOI name="MEiOff" desc="No M_EI (Fin ini)"><DAI name="maxVal"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>No M_EI (Fin ini)</Val></DAI><DAI name="setVal" sAddr="AC,1,329,46,1"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion lEC 104 I.2</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="NTcpIp" desc="Num.Conex.TCP/IP"><DAI name="maxVal"><Val>8</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Num.Conex.TCP/IP</Val></DAI><DAI name="setVal" sAddr="AC,1,329,24,1"><Val>1</Val></DAI></DOI><DOI name="OneConn" desc="Conexion unica (perfil 2)"><DAI name="d"><Val>Conexion unica (perfil 2)</Val></DAI><DAI name="setVal" sAddr="AC,1,329,42,1"><Val>0</Val></DAI></DOI><DOI name="OverfOn" desc="Background scan overflow"><DAI name="d"><Val>Background scan overflow</Val></DAI><DAI name="setVal" sAddr="AC,1,329,44,1"><Val>0</Val></DAI></DOI><DOI name="ParamK" desc="K-Max tx sin reconocer"><DAI name="maxVal"><Val>20</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>K-Max tx sin reconocer</Val></DAI><DAI name="setVal" sAddr="AC,1,329,18,0"><Val>12</Val></DAI></DOI><DOI name="ParamW" desc="W-Max rx sin reconocer"><DAI name="maxVal"><Val>20</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>W-Max rx sin reconocer</Val></DAI><DAI name="setVal" sAddr="AC,1,329,19,0"><Val>8</Val></DAI></DOI><DOI name="ProtEna" desc="Habilitacion protocolo"><DAI name="d"><Val>Habilitacion protocolo</Val></DAI><DAI name="setVal" sAddr="AC,1,329,0,0"><Val>0</Val></DAI></DOI><DOI name="ResClas2" desc="Borrado C2 reset enlace"><DAI name="d"><Val>Borrado C2 reset enlace</Val></DAI><DAI name="setVal" sAddr="AC,1,329,27,0"><Val>1</Val></DAI></DOI><DOI name="SynEna" desc="Permiso de sincronizacion"><DAI name="d"><Val>Permiso de sincronizacion</Val></DAI><DAI name="setVal" sAddr="AC,1,329,48,1"><Val>0</Val></DAI></DOI><DOI name="T0Tms" desc="T0-establecimiento conex (s)"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T0-establecimiento conex (s)</Val></DAI><DAI name="setVal" sAddr="AC,1,329,20,0"><Val>30</Val></DAI></DOI><DOI name="T1Tms" desc="T1-reconocimiento tx(s)"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T1-reconocimiento tx(s)</Val></DAI><DAI name="setVal" sAddr="AC,1,329,21,0"><Val>15</Val></DAI></DOI><DOI name="T2Tms" desc="T2-reconocimiento rx(seg)"><DAI name="maxVal"><Val>255</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T2-reconocimiento rx(seg)</Val></DAI><DAI name="setVal" sAddr="AC,1,329,22,0"><Val>10</Val></DAI></DOI><DOI name="T3Tms" desc="T3-Tout Test Frame (seg)"><DAI name="maxVal"><Val>9999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>T3-Tout Test Frame (seg)</Val></DAI><DAI name="setVal" sAddr="AC,1,329,23,0"><Val>60</Val></DAI></DOI><DOI name="TcpPort" desc="Puerto TCP a la escucha"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Puerto TCP a la escucha</Val></DAI><DAI name="setVal" sAddr="AC,1,329,49,0"><Val>2404</Val></DAI></DOI><DOI name="TipoMan" desc="Tipo ejecucion de mandos"><DAI name="d"><Val>Tipo ejecucion de mandos</Val></DAI><DAI name="setVal" sAddr="AC,1,329,39,0"><Val>0</Val></DAI></DOI><DOI name="TselecTmms" desc="T de seleccion orden (mseg)"><DAI name="maxVal"><Val>15000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T de seleccion orden (mseg)</Val></DAI><DAI name="setVal" sAddr="AC,1,329,41,1"><Val>1500</Val></DAI></DOI></LN><LN lnClass="MSQI" inst="1" lnType="tdEfMSQI_v1"><DOI name="SeqA" desc="SeqA.MSQI1"><SDI name="c1" desc="SeqA.c1"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,168,0;TX1:I0,TX2:I0 "/></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,166,0;TX1:I0,TX2:I0 "/></SDI></SDI></SDI><SDI name="c2" desc="SeqA.c2"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,172,0;TX1:I1,TX2:I1 "/></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,170,0;TX1:I1,TX2:I1 "/></SDI></SDI></SDI><SDI name="c3" desc="SeqA.c3"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,176,0;TX1:I2,TX2:I2 "/></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,174,0;TX1:I2,TX2:I2 "/></SDI></SDI></SDI></DOI><DOI name="SeqV" desc="SeqV.MSQI1"><SDI name="c1" desc="SeqV.c1"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,169,0;TX1:V0,TX2:V0 "/></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,167,0;TX1:V0,TX2:V0 "/></SDI></SDI></SDI><SDI name="c2" desc="SeqV.c2"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,173,0;TX1:V1,TX2:V1 "/></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,171,0;TX1:V1,TX2:V1 "/></SDI></SDI></SDI><SDI name="c3" desc="SeqV.c3"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,177,0;TX1:V2,TX2:V2 "/></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,175,0;TX1:V2,TX2:V2 "/></SDI></SDI></SDI></DOI></LN><LN lnClass="LGOS" inst="1" lnType="tdEfLGOS_v2" desc="LGOS1: H01-BABI-C1 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,300,0;TX1:LGOS1.AnIn1,TX2:LGOS1.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,301,0;TX1:LGOS1.AnIn2,TX2:LGOS1.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,302,0;TX1:LGOS1.AnIn3,TX2:LGOS1.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,303,0;TX1:LGOS1.AnIn4,TX2:LGOS1.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,304,0;TX1:LGOS1.AnIn5,TX2:LGOS1.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,305,0;TX1:LGOS1.AnIn6,TX2:LGOS1.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,306,0;TX1:LGOS1.AnIn7,TX2:LGOS1.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,307,0;TX1:LGOS1.AnIn8,TX2:LGOS1.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1184,4;TX1:LGOS1.DPSInd1,TX2:LGOS1.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1188,4;TX1:LGOS1.DPSInd2,TX2:LGOS1.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1192,4;TX1:LGOS1.DPSInd3,TX2:LGOS1.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1196,4;TX1:LGOS1.DPSInd4,TX2:LGOS1.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H01_BABI_C1_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H01_BABI_C1_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,609,0;TX1:LGOS1.Ind1,TX2:LGOS1.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,618,0;TX1:LGOS1.Ind10,TX2:LGOS1.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,619,0;TX1:LGOS1.Ind11,TX2:LGOS1.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,620,0;TX1:LGOS1.Ind12,TX2:LGOS1.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,621,0;TX1:LGOS1.Ind13,TX2:LGOS1.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,622,0;TX1:LGOS1.Ind14,TX2:LGOS1.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,623,0;TX1:LGOS1.Ind15,TX2:LGOS1.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,624,0;TX1:LGOS1.Ind16,TX2:LGOS1.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,625,0;TX1:LGOS1.Ind17,TX2:LGOS1.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,610,0;TX1:LGOS1.Ind2,TX2:LGOS1.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,611,0;TX1:LGOS1.Ind3,TX2:LGOS1.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,612,0;TX1:LGOS1.Ind4,TX2:LGOS1.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,613,0;TX1:LGOS1.Ind5,TX2:LGOS1.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,614,0;TX1:LGOS1.Ind6,TX2:LGOS1.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,615,0;TX1:LGOS1.Ind7,TX2:LGOS1.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,616,0;TX1:LGOS1.Ind8,TX2:LGOS1.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,617,0;TX1:LGOS1.Ind9,TX2:LGOS1.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>Ind4.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>Ind4.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-D2-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,608,0;TX1:LGOS1.St,TX2:LGOS1.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>3530000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="2" lnType="tdEfLGOS_v2" desc="LGOS2: H02-BABI-C2 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,308,0;TX1:LGOS2.AnIn1,TX2:LGOS2.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,309,0;TX1:LGOS2.AnIn2,TX2:LGOS2.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,310,0;TX1:LGOS2.AnIn3,TX2:LGOS2.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,311,0;TX1:LGOS2.AnIn4,TX2:LGOS2.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,312,0;TX1:LGOS2.AnIn5,TX2:LGOS2.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,313,0;TX1:LGOS2.AnIn6,TX2:LGOS2.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,314,0;TX1:LGOS2.AnIn7,TX2:LGOS2.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,315,0;TX1:LGOS2.AnIn8,TX2:LGOS2.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1200,4;TX1:LGOS2.DPSInd1,TX2:LGOS2.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1204,4;TX1:LGOS2.DPSInd2,TX2:LGOS2.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1208,4;TX1:LGOS2.DPSInd3,TX2:LGOS2.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1212,4;TX1:LGOS2.DPSInd4,TX2:LGOS2.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H02_BABI_C2_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H02_BABI_C2_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,627,0;TX1:LGOS2.Ind1,TX2:LGOS2.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,636,0;TX1:LGOS2.Ind10,TX2:LGOS2.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,637,0;TX1:LGOS2.Ind11,TX2:LGOS2.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,638,0;TX1:LGOS2.Ind12,TX2:LGOS2.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,639,0;TX1:LGOS2.Ind13,TX2:LGOS2.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,640,0;TX1:LGOS2.Ind14,TX2:LGOS2.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,641,0;TX1:LGOS2.Ind15,TX2:LGOS2.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,642,0;TX1:LGOS2.Ind16,TX2:LGOS2.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,643,0;TX1:LGOS2.Ind17,TX2:LGOS2.Ind17,AC:1.2,ED:1.1,AD:0.1"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,628,0;TX1:LGOS2.Ind2,TX2:LGOS2.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,629,0;TX1:LGOS2.Ind3,TX2:LGOS2.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,630,0;TX1:LGOS2.Ind4,TX2:LGOS2.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,631,0;TX1:LGOS2.Ind5,TX2:LGOS2.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,632,0;TX1:LGOS2.Ind6,TX2:LGOS2.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,633,0;TX1:LGOS2.Ind7,TX2:LGOS2.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,634,0;TX1:LGOS2.Ind8,TX2:LGOS2.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,635,0;TX1:LGOS2.Ind9,TX2:LGOS2.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-D3-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,626,0;TX1:LGOS2.St,TX2:LGOS2.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>3660000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="3" lnType="tdEfLGOS_v2" desc="LGOS3: H03-BABII-C1 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,316,0;TX1:LGOS3.AnIn1,TX2:LGOS3.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,317,0;TX1:LGOS3.AnIn2,TX2:LGOS3.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,318,0;TX1:LGOS3.AnIn3,TX2:LGOS3.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,319,0;TX1:LGOS3.AnIn4,TX2:LGOS3.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,320,0;TX1:LGOS3.AnIn5,TX2:LGOS3.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,321,0;TX1:LGOS3.AnIn6,TX2:LGOS3.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,322,0;TX1:LGOS3.AnIn7,TX2:LGOS3.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,323,0;TX1:LGOS3.AnIn8,TX2:LGOS3.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1216,4;TX1:LGOS3.DPSInd1,TX2:LGOS3.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1220,4;TX1:LGOS3.DPSInd2,TX2:LGOS3.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1224,4;TX1:LGOS3.DPSInd3,TX2:LGOS3.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1228,4;TX1:LGOS3.DPSInd4,TX2:LGOS3.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H03_BABII_C1_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H03_BABII_C1_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,645,0;TX1:LGOS3.Ind1,TX2:LGOS3.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,654,0;TX1:LGOS3.Ind10,TX2:LGOS3.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,655,0;TX1:LGOS3.Ind11,TX2:LGOS3.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,656,0;TX1:LGOS3.Ind12,TX2:LGOS3.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,657,0;TX1:LGOS3.Ind13,TX2:LGOS3.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,658,0;TX1:LGOS3.Ind14,TX2:LGOS3.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,659,0;TX1:LGOS3.Ind15,TX2:LGOS3.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,660,0;TX1:LGOS3.Ind16,TX2:LGOS3.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,661,0;TX1:LGOS3.Ind17,TX2:LGOS3.Ind17,AC:1.2,ED:1.1,AD:0.1"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,646,0;TX1:LGOS3.Ind2,TX2:LGOS3.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,647,0;TX1:LGOS3.Ind3,TX2:LGOS3.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,648,0;TX1:LGOS3.Ind4,TX2:LGOS3.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,649,0;TX1:LGOS3.Ind5,TX2:LGOS3.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,650,0;TX1:LGOS3.Ind6,TX2:LGOS3.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,651,0;TX1:LGOS3.Ind7,TX2:LGOS3.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,652,0;TX1:LGOS3.Ind8,TX2:LGOS3.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,653,0;TX1:LGOS3.Ind9,TX2:LGOS3.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-D4-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,644,0;TX1:LGOS3.St,TX2:LGOS3.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>3790000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="4" lnType="tdEfLGOS_v2" desc="LGOS4: H04-BABII-C2 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,324,0;TX1:LGOS4.AnIn1,TX2:LGOS4.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,325,0;TX1:LGOS4.AnIn2,TX2:LGOS4.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,326,0;TX1:LGOS4.AnIn3,TX2:LGOS4.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,327,0;TX1:LGOS4.AnIn4,TX2:LGOS4.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,328,0;TX1:LGOS4.AnIn5,TX2:LGOS4.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,329,0;TX1:LGOS4.AnIn6,TX2:LGOS4.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,330,0;TX1:LGOS4.AnIn7,TX2:LGOS4.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,331,0;TX1:LGOS4.AnIn8,TX2:LGOS4.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1232,4;TX1:LGOS4.DPSInd1,TX2:LGOS4.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1236,4;TX1:LGOS4.DPSInd2,TX2:LGOS4.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1240,4;TX1:LGOS4.DPSInd3,TX2:LGOS4.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1244,4;TX1:LGOS4.DPSInd4,TX2:LGOS4.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H04_BABII_C2_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H04_BABII_C2_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,663,0;TX1:LGOS4.Ind1,TX2:LGOS4.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,672,0;TX1:LGOS4.Ind10,TX2:LGOS4.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,673,0;TX1:LGOS4.Ind11,TX2:LGOS4.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,674,0;TX1:LGOS4.Ind12,TX2:LGOS4.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,675,0;TX1:LGOS4.Ind13,TX2:LGOS4.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,676,0;TX1:LGOS4.Ind14,TX2:LGOS4.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,677,0;TX1:LGOS4.Ind15,TX2:LGOS4.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,678,0;TX1:LGOS4.Ind16,TX2:LGOS4.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,679,0;TX1:LGOS4.Ind17,TX2:LGOS4.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,664,0;TX1:LGOS4.Ind2,TX2:LGOS4.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,665,0;TX1:LGOS4.Ind3,TX2:LGOS4.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,666,0;TX1:LGOS4.Ind4,TX2:LGOS4.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,667,0;TX1:LGOS4.Ind5,TX2:LGOS4.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,668,0;TX1:LGOS4.Ind6,TX2:LGOS4.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,669,0;TX1:LGOS4.Ind7,TX2:LGOS4.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,670,0;TX1:LGOS4.Ind8,TX2:LGOS4.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,671,0;TX1:LGOS4.Ind9,TX2:LGOS4.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-D5-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,662,0;TX1:LGOS4.St,TX2:LGOS4.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>3920000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="5" lnType="tdEfLGOS_v2" desc="LGOS5: H05-TSA1 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,332,0;TX1:LGOS5.AnIn1,TX2:LGOS5.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,333,0;TX1:LGOS5.AnIn2,TX2:LGOS5.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,334,0;TX1:LGOS5.AnIn3,TX2:LGOS5.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,335,0;TX1:LGOS5.AnIn4,TX2:LGOS5.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,336,0;TX1:LGOS5.AnIn5,TX2:LGOS5.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,337,0;TX1:LGOS5.AnIn6,TX2:LGOS5.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,338,0;TX1:LGOS5.AnIn7,TX2:LGOS5.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,339,0;TX1:LGOS5.AnIn8,TX2:LGOS5.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1248,4;TX1:LGOS5.DPSInd1,TX2:LGOS5.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1252,4;TX1:LGOS5.DPSInd2,TX2:LGOS5.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1256,4;TX1:LGOS5.DPSInd3,TX2:LGOS5.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1260,4;TX1:LGOS5.DPSInd4,TX2:LGOS5.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H05_TSA1_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H05_TSA1_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,681,0;TX1:LGOS5.Ind1,TX2:LGOS5.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,690,0;TX1:LGOS5.Ind10,TX2:LGOS5.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,691,0;TX1:LGOS5.Ind11,TX2:LGOS5.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,692,0;TX1:LGOS5.Ind12,TX2:LGOS5.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,693,0;TX1:LGOS5.Ind13,TX2:LGOS5.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,694,0;TX1:LGOS5.Ind14,TX2:LGOS5.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,695,0;TX1:LGOS5.Ind15,TX2:LGOS5.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,696,0;TX1:LGOS5.Ind16,TX2:LGOS5.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,697,0;TX1:LGOS5.Ind17,TX2:LGOS5.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,682,0;TX1:LGOS5.Ind2,TX2:LGOS5.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,683,0;TX1:LGOS5.Ind3,TX2:LGOS5.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,684,0;TX1:LGOS5.Ind4,TX2:LGOS5.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,685,0;TX1:LGOS5.Ind5,TX2:LGOS5.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,686,0;TX1:LGOS5.Ind6,TX2:LGOS5.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,687,0;TX1:LGOS5.Ind7,TX2:LGOS5.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,688,0;TX1:LGOS5.Ind8,TX2:LGOS5.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,689,0;TX1:LGOS5.Ind9,TX2:LGOS5.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-D6-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,680,0;TX1:LGOS5.St,TX2:LGOS5.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>4030000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="6" lnType="tdEfLGOS_v2" desc="LGOS6: RESERVA"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,340,0;TX1:LGOS6.AnIn1,TX2:LGOS6.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,341,0;TX1:LGOS6.AnIn2,TX2:LGOS6.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,342,0;TX1:LGOS6.AnIn3,TX2:LGOS6.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,343,0;TX1:LGOS6.AnIn4,TX2:LGOS6.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,344,0;TX1:LGOS6.AnIn5,TX2:LGOS6.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,345,0;TX1:LGOS6.AnIn6,TX2:LGOS6.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,346,0;TX1:LGOS6.AnIn7,TX2:LGOS6.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,347,0;TX1:LGOS6.AnIn8,TX2:LGOS6.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1264,4;TX1:LGOS6.DPSInd1,TX2:LGOS6.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1268,4;TX1:LGOS6.DPSInd2,TX2:LGOS6.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1272,4;TX1:LGOS6.DPSInd3,TX2:LGOS6.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1276,4;TX1:LGOS6.DPSInd4,TX2:LGOS6.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"/><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,699,0;TX1:LGOS6.Ind1,TX2:LGOS6.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,708,0;TX1:LGOS6.Ind10,TX2:LGOS6.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,709,0;TX1:LGOS6.Ind11,TX2:LGOS6.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,710,0;TX1:LGOS6.Ind12,TX2:LGOS6.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,711,0;TX1:LGOS6.Ind13,TX2:LGOS6.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,712,0;TX1:LGOS6.Ind14,TX2:LGOS6.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,713,0;TX1:LGOS6.Ind15,TX2:LGOS6.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,714,0;TX1:LGOS6.Ind16,TX2:LGOS6.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,715,0;TX1:LGOS6.Ind17,TX2:LGOS6.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,700,0;TX1:LGOS6.Ind2,TX2:LGOS6.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,701,0;TX1:LGOS6.Ind3,TX2:LGOS6.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,702,0;TX1:LGOS6.Ind4,TX2:LGOS6.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,703,0;TX1:LGOS6.Ind5,TX2:LGOS6.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,704,0;TX1:LGOS6.Ind6,TX2:LGOS6.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,705,0;TX1:LGOS6.Ind7,TX2:LGOS6.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,706,0;TX1:LGOS6.Ind8,TX2:LGOS6.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,707,0;TX1:LGOS6.Ind9,TX2:LGOS6.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,698,0;TX1:LGOS6.St,TX2:LGOS6.St,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="LGOS" inst="7" lnType="tdEfLGOS_v2" desc="LGOS7: H07-TRP1 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,348,0;TX1:LGOS7.AnIn1,TX2:LGOS7.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,349,0;TX1:LGOS7.AnIn2,TX2:LGOS7.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,350,0;TX1:LGOS7.AnIn3,TX2:LGOS7.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,351,0;TX1:LGOS7.AnIn4,TX2:LGOS7.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,352,0;TX1:LGOS7.AnIn5,TX2:LGOS7.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,353,0;TX1:LGOS7.AnIn6,TX2:LGOS7.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,354,0;TX1:LGOS7.AnIn7,TX2:LGOS7.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,355,0;TX1:LGOS7.AnIn8,TX2:LGOS7.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1280,4;TX1:LGOS7.DPSInd1,TX2:LGOS7.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1284,4;TX1:LGOS7.DPSInd2,TX2:LGOS7.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1288,4;TX1:LGOS7.DPSInd3,TX2:LGOS7.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1292,4;TX1:LGOS7.DPSInd4,TX2:LGOS7.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H07_TRP1_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H07_TRP1_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,717,0;TX1:LGOS7.Ind1,TX2:LGOS7.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,726,0;TX1:LGOS7.Ind10,TX2:LGOS7.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,727,0;TX1:LGOS7.Ind11,TX2:LGOS7.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,728,0;TX1:LGOS7.Ind12,TX2:LGOS7.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,729,0;TX1:LGOS7.Ind13,TX2:LGOS7.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,730,0;TX1:LGOS7.Ind14,TX2:LGOS7.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,731,0;TX1:LGOS7.Ind15,TX2:LGOS7.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,732,0;TX1:LGOS7.Ind16,TX2:LGOS7.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,733,0;TX1:LGOS7.Ind17,TX2:LGOS7.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,718,0;TX1:LGOS7.Ind2,TX2:LGOS7.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="50BF - DISP. SETOR 34,5kV POR FALHA SETOR 230kV"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,719,0;TX1:LGOS7.Ind3,TX2:LGOS7.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="50BF - BLQ. SETOR 34,5kV POR FALHA SETOR 230kV"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,720,0;TX1:LGOS7.Ind4,TX2:LGOS7.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,721,0;TX1:LGOS7.Ind5,TX2:LGOS7.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,722,0;TX1:LGOS7.Ind6,TX2:LGOS7.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,723,0;TX1:LGOS7.Ind7,TX2:LGOS7.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,724,0;TX1:LGOS7.Ind8,TX2:LGOS7.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,725,0;TX1:LGOS7.Ind9,TX2:LGOS7.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>Ind5.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>