-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>Ind4.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>Ind4.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>Ind5.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-D8-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,716,0;TX1:LGOS7.St,TX2:LGOS7.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>4180000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="8" lnType="tdEfLGOS_v2" desc="LGOS8: H08-TRR1 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,356,0;TX1:LGOS8.AnIn1,TX2:LGOS8.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,357,0;TX1:LGOS8.AnIn2,TX2:LGOS8.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,358,0;TX1:LGOS8.AnIn3,TX2:LGOS8.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,359,0;TX1:LGOS8.AnIn4,TX2:LGOS8.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,360,0;TX1:LGOS8.AnIn5,TX2:LGOS8.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,361,0;TX1:LGOS8.AnIn6,TX2:LGOS8.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,362,0;TX1:LGOS8.AnIn7,TX2:LGOS8.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,363,0;TX1:LGOS8.AnIn8,TX2:LGOS8.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1296,4;TX1:LGOS8.DPSInd1,TX2:LGOS8.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1300,4;TX1:LGOS8.DPSInd2,TX2:LGOS8.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1304,4;TX1:LGOS8.DPSInd3,TX2:LGOS8.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1308,4;TX1:LGOS8.DPSInd4,TX2:LGOS8.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H08_TRR1_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H08_TRR1_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,735,0;TX1:LGOS8.Ind1,TX2:LGOS8.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,744,0;TX1:LGOS8.Ind10,TX2:LGOS8.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,745,0;TX1:LGOS8.Ind11,TX2:LGOS8.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,746,0;TX1:LGOS8.Ind12,TX2:LGOS8.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,747,0;TX1:LGOS8.Ind13,TX2:LGOS8.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,748,0;TX1:LGOS8.Ind14,TX2:LGOS8.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,749,0;TX1:LGOS8.Ind15,TX2:LGOS8.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,750,0;TX1:LGOS8.Ind16,TX2:LGOS8.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,751,0;TX1:LGOS8.Ind17,TX2:LGOS8.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,736,0;TX1:LGOS8.Ind2,TX2:LGOS8.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="50BF - DISP. SETOR 34,5kV POR FALHA SETOR 230kV"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,737,0;TX1:LGOS8.Ind3,TX2:LGOS8.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="50BF - BLQ. SETOR 34,5kV POR FALHA SETOR 230kV"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,738,0;TX1:LGOS8.Ind4,TX2:LGOS8.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,739,0;TX1:LGOS8.Ind5,TX2:LGOS8.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,740,0;TX1:LGOS8.Ind6,TX2:LGOS8.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,741,0;TX1:LGOS8.Ind7,TX2:LGOS8.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,742,0;TX1:LGOS8.Ind8,TX2:LGOS8.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,743,0;TX1:LGOS8.Ind9,TX2:LGOS8.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>Ind5.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>Ind4.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>Ind4.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>Ind5.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-D9-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,734,0;TX1:LGOS8.St,TX2:LGOS8.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>4330000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="9" lnType="tdEfLGOS_v2" desc="LGOS9: H09-SR1 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,364,0;TX1:LGOS9.AnIn1,TX2:LGOS9.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,365,0;TX1:LGOS9.AnIn2,TX2:LGOS9.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,366,0;TX1:LGOS9.AnIn3,TX2:LGOS9.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,367,0;TX1:LGOS9.AnIn4,TX2:LGOS9.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,368,0;TX1:LGOS9.AnIn5,TX2:LGOS9.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,369,0;TX1:LGOS9.AnIn6,TX2:LGOS9.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,370,0;TX1:LGOS9.AnIn7,TX2:LGOS9.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,371,0;TX1:LGOS9.AnIn8,TX2:LGOS9.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1312,4;TX1:LGOS9.DPSInd1,TX2:LGOS9.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1316,4;TX1:LGOS9.DPSInd2,TX2:LGOS9.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1320,4;TX1:LGOS9.DPSInd3,TX2:LGOS9.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1324,4;TX1:LGOS9.DPSInd4,TX2:LGOS9.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H09_SR1_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H09_SR1_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,753,0;TX1:LGOS9.Ind1,TX2:LGOS9.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,762,0;TX1:LGOS9.Ind10,TX2:LGOS9.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,763,0;TX1:LGOS9.Ind11,TX2:LGOS9.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,764,0;TX1:LGOS9.Ind12,TX2:LGOS9.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,765,0;TX1:LGOS9.Ind13,TX2:LGOS9.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,766,0;TX1:LGOS9.Ind14,TX2:LGOS9.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,767,0;TX1:LGOS9.Ind15,TX2:LGOS9.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,768,0;TX1:LGOS9.Ind16,TX2:LGOS9.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,769,0;TX1:LGOS9.Ind17,TX2:LGOS9.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,754,0;TX1:LGOS9.Ind2,TX2:LGOS9.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,755,0;TX1:LGOS9.Ind3,TX2:LGOS9.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,756,0;TX1:LGOS9.Ind4,TX2:LGOS9.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,757,0;TX1:LGOS9.Ind5,TX2:LGOS9.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,758,0;TX1:LGOS9.Ind6,TX2:LGOS9.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,759,0;TX1:LGOS9.Ind7,TX2:LGOS9.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,760,0;TX1:LGOS9.Ind8,TX2:LGOS9.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,761,0;TX1:LGOS9.Ind9,TX2:LGOS9.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-E0-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,752,0;TX1:LGOS9.St,TX2:LGOS9.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>4440000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="10" lnType="tdEfLGOS_v2" desc="LGOS10: H10-BABIII-C1 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,372,0;TX1:LGOS10.AnIn1,TX2:LGOS10.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,373,0;TX1:LGOS10.AnIn2,TX2:LGOS10.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,374,0;TX1:LGOS10.AnIn3,TX2:LGOS10.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,375,0;TX1:LGOS10.AnIn4,TX2:LGOS10.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,376,0;TX1:LGOS10.AnIn5,TX2:LGOS10.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,377,0;TX1:LGOS10.AnIn6,TX2:LGOS10.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,378,0;TX1:LGOS10.AnIn7,TX2:LGOS10.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,379,0;TX1:LGOS10.AnIn8,TX2:LGOS10.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1328,4;TX1:LGOS10.DPSInd1,TX2:LGOS10.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1332,4;TX1:LGOS10.DPSInd2,TX2:LGOS10.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1336,4;TX1:LGOS10.DPSInd3,TX2:LGOS10.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1340,4;TX1:LGOS10.DPSInd4,TX2:LGOS10.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H10_BABIII_C1_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H10_BABIII_C1_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,771,0;TX1:LGOS10.Ind1,TX2:LGOS10.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,780,0;TX1:LGOS10.Ind10,TX2:LGOS10.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,781,0;TX1:LGOS10.Ind11,TX2:LGOS10.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,782,0;TX1:LGOS10.Ind12,TX2:LGOS10.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,783,0;TX1:LGOS10.Ind13,TX2:LGOS10.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,784,0;TX1:LGOS10.Ind14,TX2:LGOS10.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,785,0;TX1:LGOS10.Ind15,TX2:LGOS10.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,786,0;TX1:LGOS10.Ind16,TX2:LGOS10.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,787,0;TX1:LGOS10.Ind17,TX2:LGOS10.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,772,0;TX1:LGOS10.Ind2,TX2:LGOS10.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,773,0;TX1:LGOS10.Ind3,TX2:LGOS10.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,774,0;TX1:LGOS10.Ind4,TX2:LGOS10.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,775,0;TX1:LGOS10.Ind5,TX2:LGOS10.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,776,0;TX1:LGOS10.Ind6,TX2:LGOS10.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,777,0;TX1:LGOS10.Ind7,TX2:LGOS10.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,778,0;TX1:LGOS10.Ind8,TX2:LGOS10.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,779,0;TX1:LGOS10.Ind9,TX2:LGOS10.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-E1-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,770,0;TX1:LGOS10.St,TX2:LGOS10.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>4570000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="11" lnType="tdEfLGOS_v2" desc="LGOS11: H11-BABIII-C2 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,380,0;TX1:LGOS11.AnIn1,TX2:LGOS11.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,381,0;TX1:LGOS11.AnIn2,TX2:LGOS11.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,382,0;TX1:LGOS11.AnIn3,TX2:LGOS11.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,383,0;TX1:LGOS11.AnIn4,TX2:LGOS11.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,384,0;TX1:LGOS11.AnIn5,TX2:LGOS11.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,385,0;TX1:LGOS11.AnIn6,TX2:LGOS11.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,386,0;TX1:LGOS11.AnIn7,TX2:LGOS11.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,387,0;TX1:LGOS11.AnIn8,TX2:LGOS11.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1344,4;TX1:LGOS11.DPSInd1,TX2:LGOS11.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1348,4;TX1:LGOS11.DPSInd2,TX2:LGOS11.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1352,4;TX1:LGOS11.DPSInd3,TX2:LGOS11.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1356,4;TX1:LGOS11.DPSInd4,TX2:LGOS11.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H11_BABIII_C2_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H11_BABIII_C2_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,789,0;TX1:LGOS11.Ind1,TX2:LGOS11.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,798,0;TX1:LGOS11.Ind10,TX2:LGOS11.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,799,0;TX1:LGOS11.Ind11,TX2:LGOS11.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,800,0;TX1:LGOS11.Ind12,TX2:LGOS11.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,801,0;TX1:LGOS11.Ind13,TX2:LGOS11.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,802,0;TX1:LGOS11.Ind14,TX2:LGOS11.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,803,0;TX1:LGOS11.Ind15,TX2:LGOS11.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,804,0;TX1:LGOS11.Ind16,TX2:LGOS11.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,805,0;TX1:LGOS11.Ind17,TX2:LGOS11.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,790,0;TX1:LGOS11.Ind2,TX2:LGOS11.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,791,0;TX1:LGOS11.Ind3,TX2:LGOS11.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,792,0;TX1:LGOS11.Ind4,TX2:LGOS11.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,793,0;TX1:LGOS11.Ind5,TX2:LGOS11.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,794,0;TX1:LGOS11.Ind6,TX2:LGOS11.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,795,0;TX1:LGOS11.Ind7,TX2:LGOS11.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,796,0;TX1:LGOS11.Ind8,TX2:LGOS11.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,797,0;TX1:LGOS11.Ind9,TX2:LGOS11.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-E2-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,788,0;TX1:LGOS11.St,TX2:LGOS11.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>4700000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="12" lnType="tdEfLGOS_v2" desc="LGOS12: H12-CONBAR - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,388,0;TX1:LGOS12.AnIn1,TX2:LGOS12.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,389,0;TX1:LGOS12.AnIn2,TX2:LGOS12.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,390,0;TX1:LGOS12.AnIn3,TX2:LGOS12.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,391,0;TX1:LGOS12.AnIn4,TX2:LGOS12.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,392,0;TX1:LGOS12.AnIn5,TX2:LGOS12.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,393,0;TX1:LGOS12.AnIn6,TX2:LGOS12.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,394,0;TX1:LGOS12.AnIn7,TX2:LGOS12.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,395,0;TX1:LGOS12.AnIn8,TX2:LGOS12.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1360,4;TX1:LGOS12.DPSInd1,TX2:LGOS12.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1364,4;TX1:LGOS12.DPSInd2,TX2:LGOS12.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1368,4;TX1:LGOS12.DPSInd3,TX2:LGOS12.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1372,4;TX1:LGOS12.DPSInd4,TX2:LGOS12.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H12_13_CONBAR_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H12_13_CONBAR_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,807,0;TX1:LGOS12.Ind1,TX2:LGOS12.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,816,0;TX1:LGOS12.Ind10,TX2:LGOS12.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,817,0;TX1:LGOS12.Ind11,TX2:LGOS12.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,818,0;TX1:LGOS12.Ind12,TX2:LGOS12.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,819,0;TX1:LGOS12.Ind13,TX2:LGOS12.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,820,0;TX1:LGOS12.Ind14,TX2:LGOS12.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,821,0;TX1:LGOS12.Ind15,TX2:LGOS12.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,822,0;TX1:LGOS12.Ind16,TX2:LGOS12.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,823,0;TX1:LGOS12.Ind17,TX2:LGOS12.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,808,0;TX1:LGOS12.Ind2,TX2:LGOS12.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="19BT - FECHADO CONSIST"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,809,0;TX1:LGOS12.Ind3,TX2:LGOS12.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,810,0;TX1:LGOS12.Ind4,TX2:LGOS12.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,811,0;TX1:LGOS12.Ind5,TX2:LGOS12.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,812,0;TX1:LGOS12.Ind6,TX2:LGOS12.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,813,0;TX1:LGOS12.Ind7,TX2:LGOS12.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,814,0;TX1:LGOS12.Ind8,TX2:LGOS12.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,815,0;TX1:LGOS12.Ind9,TX2:LGOS12.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>Ind4.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>Ind4.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-E3-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,806,0;TX1:LGOS12.St,TX2:LGOS12.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>4830000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="13" lnType="tdEfLGOS_v2" desc="LGOS13: H14-BABIV-C1 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,396,0;TX1:LGOS13.AnIn1,TX2:LGOS13.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,397,0;TX1:LGOS13.AnIn2,TX2:LGOS13.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,398,0;TX1:LGOS13.AnIn3,TX2:LGOS13.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,399,0;TX1:LGOS13.AnIn4,TX2:LGOS13.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,400,0;TX1:LGOS13.AnIn5,TX2:LGOS13.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,401,0;TX1:LGOS13.AnIn6,TX2:LGOS13.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,402,0;TX1:LGOS13.AnIn7,TX2:LGOS13.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,403,0;TX1:LGOS13.AnIn8,TX2:LGOS13.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1376,4;TX1:LGOS13.DPSInd1,TX2:LGOS13.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1380,4;TX1:LGOS13.DPSInd2,TX2:LGOS13.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1384,4;TX1:LGOS13.DPSInd3,TX2:LGOS13.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1388,4;TX1:LGOS13.DPSInd4,TX2:LGOS13.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H14_BABIV_C1_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H14_BABIV_C1_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,825,0;TX1:LGOS13.Ind1,TX2:LGOS13.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,834,0;TX1:LGOS13.Ind10,TX2:LGOS13.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,835,0;TX1:LGOS13.Ind11,TX2:LGOS13.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,836,0;TX1:LGOS13.Ind12,TX2:LGOS13.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,837,0;TX1:LGOS13.Ind13,TX2:LGOS13.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,838,0;TX1:LGOS13.Ind14,TX2:LGOS13.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,839,0;TX1:LGOS13.Ind15,TX2:LGOS13.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,840,0;TX1:LGOS13.Ind16,TX2:LGOS13.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,841,0;TX1:LGOS13.Ind17,TX2:LGOS13.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,826,0;TX1:LGOS13.Ind2,TX2:LGOS13.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,827,0;TX1:LGOS13.Ind3,TX2:LGOS13.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,828,0;TX1:LGOS13.Ind4,TX2:LGOS13.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,829,0;TX1:LGOS13.Ind5,TX2:LGOS13.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,830,0;TX1:LGOS13.Ind6,TX2:LGOS13.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,831,0;TX1:LGOS13.Ind7,TX2:LGOS13.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,832,0;TX1:LGOS13.Ind8,TX2:LGOS13.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,833,0;TX1:LGOS13.Ind9,TX2:LGOS13.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-E4-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,824,0;TX1:LGOS13.St,TX2:LGOS13.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>1950000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="14" lnType="tdEfLGOS_v2" desc="LGOS14: H15-BABIV-C2 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,404,0;TX1:LGOS14.AnIn1,TX2:LGOS14.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,405,0;TX1:LGOS14.AnIn2,TX2:LGOS14.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,406,0;TX1:LGOS14.AnIn3,TX2:LGOS14.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,407,0;TX1:LGOS14.AnIn4,TX2:LGOS14.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,408,0;TX1:LGOS14.AnIn5,TX2:LGOS14.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,409,0;TX1:LGOS14.AnIn6,TX2:LGOS14.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,410,0;TX1:LGOS14.AnIn7,TX2:LGOS14.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,411,0;TX1:LGOS14.AnIn8,TX2:LGOS14.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1392,4;TX1:LGOS14.DPSInd1,TX2:LGOS14.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1396,4;TX1:LGOS14.DPSInd2,TX2:LGOS14.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1400,4;TX1:LGOS14.DPSInd3,TX2:LGOS14.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1404,4;TX1:LGOS14.DPSInd4,TX2:LGOS14.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H15_BABIV_C2_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H15_BABIV_C2_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,843,0;TX1:LGOS14.Ind1,TX2:LGOS14.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,852,0;TX1:LGOS14.Ind10,TX2:LGOS14.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,853,0;TX1:LGOS14.Ind11,TX2:LGOS14.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,854,0;TX1:LGOS14.Ind12,TX2:LGOS14.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,855,0;TX1:LGOS14.Ind13,TX2:LGOS14.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,856,0;TX1:LGOS14.Ind14,TX2:LGOS14.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,857,0;TX1:LGOS14.Ind15,TX2:LGOS14.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,858,0;TX1:LGOS14.Ind16,TX2:LGOS14.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,859,0;TX1:LGOS14.Ind17,TX2:LGOS14.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,844,0;TX1:LGOS14.Ind2,TX2:LGOS14.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,845,0;TX1:LGOS14.Ind3,TX2:LGOS14.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,846,0;TX1:LGOS14.Ind4,TX2:LGOS14.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,847,0;TX1:LGOS14.Ind5,TX2:LGOS14.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,848,0;TX1:LGOS14.Ind6,TX2:LGOS14.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,849,0;TX1:LGOS14.Ind7,TX2:LGOS14.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,850,0;TX1:LGOS14.Ind8,TX2:LGOS14.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,851,0;TX1:LGOS14.Ind9,TX2:LGOS14.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-E5-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,842,0;TX1:LGOS14.St,TX2:LGOS14.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>2080000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="15" lnType="tdEfLGOS_v2" desc="LGOS15: H16-SR2 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,412,0;TX1:LGOS15.AnIn1,TX2:LGOS15.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,413,0;TX1:LGOS15.AnIn2,TX2:LGOS15.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,414,0;TX1:LGOS15.AnIn3,TX2:LGOS15.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,415,0;TX1:LGOS15.AnIn4,TX2:LGOS15.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,416,0;TX1:LGOS15.AnIn5,TX2:LGOS15.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,417,0;TX1:LGOS15.AnIn6,TX2:LGOS15.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,418,0;TX1:LGOS15.AnIn7,TX2:LGOS15.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,419,0;TX1:LGOS15.AnIn8,TX2:LGOS15.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1408,4;TX1:LGOS15.DPSInd1,TX2:LGOS15.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1412,4;TX1:LGOS15.DPSInd2,TX2:LGOS15.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1416,4;TX1:LGOS15.DPSInd3,TX2:LGOS15.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1420,4;TX1:LGOS15.DPSInd4,TX2:LGOS15.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H16_SR2_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H16_SR2_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,861,0;TX1:LGOS15.Ind1,TX2:LGOS15.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,870,0;TX1:LGOS15.Ind10,TX2:LGOS15.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,871,0;TX1:LGOS15.Ind11,TX2:LGOS15.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,872,0;TX1:LGOS15.Ind12,TX2:LGOS15.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,873,0;TX1:LGOS15.Ind13,TX2:LGOS15.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,874,0;TX1:LGOS15.Ind14,TX2:LGOS15.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,875,0;TX1:LGOS15.Ind15,TX2:LGOS15.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,876,0;TX1:LGOS15.Ind16,TX2:LGOS15.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,877,0;TX1:LGOS15.Ind17,TX2:LGOS15.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,862,0;TX1:LGOS15.Ind2,TX2:LGOS15.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,863,0;TX1:LGOS15.Ind3,TX2:LGOS15.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,864,0;TX1:LGOS15.Ind4,TX2:LGOS15.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,865,0;TX1:LGOS15.Ind5,TX2:LGOS15.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,866,0;TX1:LGOS15.Ind6,TX2:LGOS15.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,867,0;TX1:LGOS15.Ind7,TX2:LGOS15.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,868,0;TX1:LGOS15.Ind8,TX2:LGOS15.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,869,0;TX1:LGOS15.Ind9,TX2:LGOS15.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-E6-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,860,0;TX1:LGOS15.St,TX2:LGOS15.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>2210000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="16" lnType="tdEfLGOS_v2" desc="LGOS16: H17-TRP2 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,420,0;TX1:LGOS16.AnIn1,TX2:LGOS16.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,421,0;TX1:LGOS16.AnIn2,TX2:LGOS16.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,422,0;TX1:LGOS16.AnIn3,TX2:LGOS16.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,423,0;TX1:LGOS16.AnIn4,TX2:LGOS16.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,424,0;TX1:LGOS16.AnIn5,TX2:LGOS16.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,425,0;TX1:LGOS16.AnIn6,TX2:LGOS16.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,426,0;TX1:LGOS16.AnIn7,TX2:LGOS16.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,427,0;TX1:LGOS16.AnIn8,TX2:LGOS16.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1424,4;TX1:LGOS16.DPSInd1,TX2:LGOS16.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1428,4;TX1:LGOS16.DPSInd2,TX2:LGOS16.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1432,4;TX1:LGOS16.DPSInd3,TX2:LGOS16.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1436,4;TX1:LGOS16.DPSInd4,TX2:LGOS16.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H17_TRP2_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H17_TRP2_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,879,0;TX1:LGOS16.Ind1,TX2:LGOS16.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,888,0;TX1:LGOS16.Ind10,TX2:LGOS16.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,889,0;TX1:LGOS16.Ind11,TX2:LGOS16.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,890,0;TX1:LGOS16.Ind12,TX2:LGOS16.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,891,0;TX1:LGOS16.Ind13,TX2:LGOS16.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,892,0;TX1:LGOS16.Ind14,TX2:LGOS16.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,893,0;TX1:LGOS16.Ind15,TX2:LGOS16.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,894,0;TX1:LGOS16.Ind16,TX2:LGOS16.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,895,0;TX1:LGOS16.Ind17,TX2:LGOS16.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,880,0;TX1:LGOS16.Ind2,TX2:LGOS16.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="50BF - DISP. SETOR 34,5kV POR FALHA SETOR 230kV"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,881,0;TX1:LGOS16.Ind3,TX2:LGOS16.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="50BF - BLQ. SETOR 34,5kV POR FALHA SETOR 230kV"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,882,0;TX1:LGOS16.Ind4,TX2:LGOS16.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,883,0;TX1:LGOS16.Ind5,TX2:LGOS16.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,884,0;TX1:LGOS16.Ind6,TX2:LGOS16.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,885,0;TX1:LGOS16.Ind7,TX2:LGOS16.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,886,0;TX1:LGOS16.Ind8,TX2:LGOS16.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,887,0;TX1:LGOS16.Ind9,TX2:LGOS16.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>Ind4.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>Ind4.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-E7-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,878,0;TX1:LGOS16.St,TX2:LGOS16.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>2380000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="17" lnType="tdEfLGOS_v2" desc="LGOS17: H18-TRR2 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,428,0;TX1:LGOS17.AnIn1,TX2:LGOS17.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,429,0;TX1:LGOS17.AnIn2,TX2:LGOS17.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,430,0;TX1:LGOS17.AnIn3,TX2:LGOS17.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,431,0;TX1:LGOS17.AnIn4,TX2:LGOS17.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,432,0;TX1:LGOS17.AnIn5,TX2:LGOS17.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,433,0;TX1:LGOS17.AnIn6,TX2:LGOS17.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,434,0;TX1:LGOS17.AnIn7,TX2:LGOS17.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,435,0;TX1:LGOS17.AnIn8,TX2:LGOS17.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1440,4;TX1:LGOS17.DPSInd1,TX2:LGOS17.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1444,4;TX1:LGOS17.DPSInd2,TX2:LGOS17.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1448,4;TX1:LGOS17.DPSInd3,TX2:LGOS17.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1452,4;TX1:LGOS17.DPSInd4,TX2:LGOS17.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H18_TRR2_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H18_TRR2_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,897,0;TX1:LGOS17.Ind1,TX2:LGOS17.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,906,0;TX1:LGOS17.Ind10,TX2:LGOS17.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,907,0;TX1:LGOS17.Ind11,TX2:LGOS17.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,908,0;TX1:LGOS17.Ind12,TX2:LGOS17.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,909,0;TX1:LGOS17.Ind13,TX2:LGOS17.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,910,0;TX1:LGOS17.Ind14,TX2:LGOS17.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,911,0;TX1:LGOS17.Ind15,TX2:LGOS17.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,912,0;TX1:LGOS17.Ind16,TX2:LGOS17.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,913,0;TX1:LGOS17.Ind17,TX2:LGOS17.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,898,0;TX1:LGOS17.Ind2,TX2:LGOS17.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="50BF - DISP. SETOR 34,5kV POR FALHA SETOR 230kV"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,899,0;TX1:LGOS17.Ind3,TX2:LGOS17.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="50BF - BLQ. SETOR 34,5kV POR FALHA SETOR 230kV"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,900,0;TX1:LGOS17.Ind4,TX2:LGOS17.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,901,0;TX1:LGOS17.Ind5,TX2:LGOS17.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,902,0;TX1:LGOS17.Ind6,TX2:LGOS17.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,903,0;TX1:LGOS17.Ind7,TX2:LGOS17.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,904,0;TX1:LGOS17.Ind8,TX2:LGOS17.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,905,0;TX1:LGOS17.Ind9,TX2:LGOS17.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>Ind3.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>Ind3.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>Ind4.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>Ind4.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-E8-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,896,0;TX1:LGOS17.St,TX2:LGOS17.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>2550000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="18" lnType="tdEfLGOS_v2" desc="LGOS18: H19-BCM2 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,436,0;TX1:LGOS18.AnIn1,TX2:LGOS18.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,437,0;TX1:LGOS18.AnIn2,TX2:LGOS18.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,438,0;TX1:LGOS18.AnIn3,TX2:LGOS18.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,439,0;TX1:LGOS18.AnIn4,TX2:LGOS18.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,440,0;TX1:LGOS18.AnIn5,TX2:LGOS18.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,441,0;TX1:LGOS18.AnIn6,TX2:LGOS18.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,442,0;TX1:LGOS18.AnIn7,TX2:LGOS18.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,443,0;TX1:LGOS18.AnIn8,TX2:LGOS18.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1456,4;TX1:LGOS18.DPSInd1,TX2:LGOS18.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1460,4;TX1:LGOS18.DPSInd2,TX2:LGOS18.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1464,4;TX1:LGOS18.DPSInd3,TX2:LGOS18.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1468,4;TX1:LGOS18.DPSInd4,TX2:LGOS18.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H19_BCM2_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H19_BCM2_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,915,0;TX1:LGOS18.Ind1,TX2:LGOS18.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,924,0;TX1:LGOS18.Ind10,TX2:LGOS18.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,925,0;TX1:LGOS18.Ind11,TX2:LGOS18.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,926,0;TX1:LGOS18.Ind12,TX2:LGOS18.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,927,0;TX1:LGOS18.Ind13,TX2:LGOS18.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,928,0;TX1:LGOS18.Ind14,TX2:LGOS18.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,929,0;TX1:LGOS18.Ind15,TX2:LGOS18.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,930,0;TX1:LGOS18.Ind16,TX2:LGOS18.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,931,0;TX1:LGOS18.Ind17,TX2:LGOS18.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,916,0;TX1:LGOS18.Ind2,TX2:LGOS18.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,917,0;TX1:LGOS18.Ind3,TX2:LGOS18.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,918,0;TX1:LGOS18.Ind4,TX2:LGOS18.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,919,0;TX1:LGOS18.Ind5,TX2:LGOS18.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,920,0;TX1:LGOS18.Ind6,TX2:LGOS18.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,921,0;TX1:LGOS18.Ind7,TX2:LGOS18.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,922,0;TX1:LGOS18.Ind8,TX2:LGOS18.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,923,0;TX1:LGOS18.Ind9,TX2:LGOS18.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-E9-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,914,0;TX1:LGOS18.St,TX2:LGOS18.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>3400000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="19" lnType="tdEfLGOS_v2" desc="LGOS19: H20-TSA2 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,444,0;TX1:LGOS19.AnIn1,TX2:LGOS19.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,445,0;TX1:LGOS19.AnIn2,TX2:LGOS19.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,446,0;TX1:LGOS19.AnIn3,TX2:LGOS19.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,447,0;TX1:LGOS19.AnIn4,TX2:LGOS19.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,448,0;TX1:LGOS19.AnIn5,TX2:LGOS19.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,449,0;TX1:LGOS19.AnIn6,TX2:LGOS19.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,450,0;TX1:LGOS19.AnIn7,TX2:LGOS19.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,451,0;TX1:LGOS19.AnIn8,TX2:LGOS19.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1472,4;TX1:LGOS19.DPSInd1,TX2:LGOS19.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1476,4;TX1:LGOS19.DPSInd2,TX2:LGOS19.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1480,4;TX1:LGOS19.DPSInd3,TX2:LGOS19.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1484,4;TX1:LGOS19.DPSInd4,TX2:LGOS19.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H20_TSA2_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H20_TSA2_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,933,0;TX1:LGOS19.Ind1,TX2:LGOS19.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,942,0;TX1:LGOS19.Ind10,TX2:LGOS19.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,943,0;TX1:LGOS19.Ind11,TX2:LGOS19.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,944,0;TX1:LGOS19.Ind12,TX2:LGOS19.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,945,0;TX1:LGOS19.Ind13,TX2:LGOS19.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,946,0;TX1:LGOS19.Ind14,TX2:LGOS19.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,947,0;TX1:LGOS19.Ind15,TX2:LGOS19.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,948,0;TX1:LGOS19.Ind16,TX2:LGOS19.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,949,0;TX1:LGOS19.Ind17,TX2:LGOS19.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,934,0;TX1:LGOS19.Ind2,TX2:LGOS19.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,935,0;TX1:LGOS19.Ind3,TX2:LGOS19.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,936,0;TX1:LGOS19.Ind4,TX2:LGOS19.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,937,0;TX1:LGOS19.Ind5,TX2:LGOS19.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,938,0;TX1:LGOS19.Ind6,TX2:LGOS19.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,939,0;TX1:LGOS19.Ind7,TX2:LGOS19.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,940,0;TX1:LGOS19.Ind8,TX2:LGOS19.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,941,0;TX1:LGOS19.Ind9,TX2:LGOS19.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-F0-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,932,0;TX1:LGOS19.St,TX2:LGOS19.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>2810000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="20" lnType="tdEfLGOS_v2" desc="LGOS20: H21-BABV-C1 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,452,0;TX1:LGOS20.AnIn1,TX2:LGOS20.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,453,0;TX1:LGOS20.AnIn2,TX2:LGOS20.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,454,0;TX1:LGOS20.AnIn3,TX2:LGOS20.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,455,0;TX1:LGOS20.AnIn4,TX2:LGOS20.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,456,0;TX1:LGOS20.AnIn5,TX2:LGOS20.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,457,0;TX1:LGOS20.AnIn6,TX2:LGOS20.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,458,0;TX1:LGOS20.AnIn7,TX2:LGOS20.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,459,0;TX1:LGOS20.AnIn8,TX2:LGOS20.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1488,4;TX1:LGOS20.DPSInd1,TX2:LGOS20.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1492,4;TX1:LGOS20.DPSInd2,TX2:LGOS20.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1496,4;TX1:LGOS20.DPSInd3,TX2:LGOS20.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1500,4;TX1:LGOS20.DPSInd4,TX2:LGOS20.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H21_BABV_C1_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H21_BABV_C1_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,951,0;TX1:LGOS20.Ind1,TX2:LGOS20.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,960,0;TX1:LGOS20.Ind10,TX2:LGOS20.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,961,0;TX1:LGOS20.Ind11,TX2:LGOS20.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,962,0;TX1:LGOS20.Ind12,TX2:LGOS20.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,963,0;TX1:LGOS20.Ind13,TX2:LGOS20.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,964,0;TX1:LGOS20.Ind14,TX2:LGOS20.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,965,0;TX1:LGOS20.Ind15,TX2:LGOS20.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,966,0;TX1:LGOS20.Ind16,TX2:LGOS20.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,967,0;TX1:LGOS20.Ind17,TX2:LGOS20.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,952,0;TX1:LGOS20.Ind2,TX2:LGOS20.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,953,0;TX1:LGOS20.Ind3,TX2:LGOS20.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,954,0;TX1:LGOS20.Ind4,TX2:LGOS20.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,955,0;TX1:LGOS20.Ind5,TX2:LGOS20.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,956,0;TX1:LGOS20.Ind6,TX2:LGOS20.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,957,0;TX1:LGOS20.Ind7,TX2:LGOS20.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,958,0;TX1:LGOS20.Ind8,TX2:LGOS20.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,959,0;TX1:LGOS20.Ind9,TX2:LGOS20.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-F1-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,950,0;TX1:LGOS20.St,TX2:LGOS20.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>2940000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="21" lnType="tdEfLGOS_v2" desc="LGOS21: H22-BABV-C2 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,460,0;TX1:LGOS21.AnIn1,TX2:LGOS21.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,461,0;TX1:LGOS21.AnIn2,TX2:LGOS21.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,462,0;TX1:LGOS21.AnIn3,TX2:LGOS21.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,463,0;TX1:LGOS21.AnIn4,TX2:LGOS21.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,464,0;TX1:LGOS21.AnIn5,TX2:LGOS21.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,465,0;TX1:LGOS21.AnIn6,TX2:LGOS21.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,466,0;TX1:LGOS21.AnIn7,TX2:LGOS21.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,467,0;TX1:LGOS21.AnIn8,TX2:LGOS21.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1504,4;TX1:LGOS21.DPSInd1,TX2:LGOS21.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1508,4;TX1:LGOS21.DPSInd2,TX2:LGOS21.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1512,4;TX1:LGOS21.DPSInd3,TX2:LGOS21.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1516,4;TX1:LGOS21.DPSInd4,TX2:LGOS21.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__H22_BABV_C2_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__H22_BABV_C2_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,969,0;TX1:LGOS21.Ind1,TX2:LGOS21.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,978,0;TX1:LGOS21.Ind10,TX2:LGOS21.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,979,0;TX1:LGOS21.Ind11,TX2:LGOS21.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,980,0;TX1:LGOS21.Ind12,TX2:LGOS21.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,981,0;TX1:LGOS21.Ind13,TX2:LGOS21.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,982,0;TX1:LGOS21.Ind14,TX2:LGOS21.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,983,0;TX1:LGOS21.Ind15,TX2:LGOS21.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,984,0;TX1:LGOS21.Ind16,TX2:LGOS21.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,985,0;TX1:LGOS21.Ind17,TX2:LGOS21.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,970,0;TX1:LGOS21.Ind2,TX2:LGOS21.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,971,0;TX1:LGOS21.Ind3,TX2:LGOS21.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,972,0;TX1:LGOS21.Ind4,TX2:LGOS21.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,973,0;TX1:LGOS21.Ind5,TX2:LGOS21.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,974,0;TX1:LGOS21.Ind6,TX2:LGOS21.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,975,0;TX1:LGOS21.Ind7,TX2:LGOS21.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,976,0;TX1:LGOS21.Ind8,TX2:LGOS21.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,977,0;TX1:LGOS21.Ind9,TX2:LGOS21.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-F2-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,968,0;TX1:LGOS21.St,TX2:LGOS21.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>3070000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="22" lnType="tdEfLGOS_v2" desc="LGOS22: C1P2 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,468,0;TX1:LGOS22.AnIn1,TX2:LGOS22.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,469,0;TX1:LGOS22.AnIn2,TX2:LGOS22.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,470,0;TX1:LGOS22.AnIn3,TX2:LGOS22.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,471,0;TX1:LGOS22.AnIn4,TX2:LGOS22.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,472,0;TX1:LGOS22.AnIn5,TX2:LGOS22.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,473,0;TX1:LGOS22.AnIn6,TX2:LGOS22.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,474,0;TX1:LGOS22.AnIn7,TX2:LGOS22.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,475,0;TX1:LGOS22.AnIn8,TX2:LGOS22.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1520,4;TX1:LGOS22.DPSInd1,TX2:LGOS22.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1524,4;TX1:LGOS22.DPSInd2,TX2:LGOS22.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1528,4;TX1:LGOS22.DPSInd3,TX2:LGOS22.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1532,4;TX1:LGOS22.DPSInd4,TX2:LGOS22.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__C1P2_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__C1P2_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,987,0;TX1:LGOS22.Ind1,TX2:LGOS22.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,996,0;TX1:LGOS22.Ind10,TX2:LGOS22.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,997,0;TX1:LGOS22.Ind11,TX2:LGOS22.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,998,0;TX1:LGOS22.Ind12,TX2:LGOS22.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,999,0;TX1:LGOS22.Ind13,TX2:LGOS22.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1000,0;TX1:LGOS22.Ind14,TX2:LGOS22.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1001,0;TX1:LGOS22.Ind15,TX2:LGOS22.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1002,0;TX1:LGOS22.Ind16,TX2:LGOS22.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1003,0;TX1:LGOS22.Ind17,TX2:LGOS22.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,988,0;TX1:LGOS22.Ind2,TX2:LGOS22.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,989,0;TX1:LGOS22.Ind3,TX2:LGOS22.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,990,0;TX1:LGOS22.Ind4,TX2:LGOS22.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,991,0;TX1:LGOS22.Ind5,TX2:LGOS22.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,992,0;TX1:LGOS22.Ind6,TX2:LGOS22.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,993,0;TX1:LGOS22.Ind7,TX2:LGOS22.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,994,0;TX1:LGOS22.Ind8,TX2:LGOS22.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,995,0;TX1:LGOS22.Ind9,TX2:LGOS22.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-C5-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,986,0;TX1:LGOS22.St,TX2:LGOS22.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>3200000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="23" lnType="tdEfLGOS_v2" desc="LGOS23: C2P2 - DS_GOOSE_01"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,476,0;TX1:LGOS23.AnIn1,TX2:LGOS23.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,477,0;TX1:LGOS23.AnIn2,TX2:LGOS23.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,478,0;TX1:LGOS23.AnIn3,TX2:LGOS23.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,479,0;TX1:LGOS23.AnIn4,TX2:LGOS23.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,480,0;TX1:LGOS23.AnIn5,TX2:LGOS23.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,481,0;TX1:LGOS23.AnIn6,TX2:LGOS23.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,482,0;TX1:LGOS23.AnIn7,TX2:LGOS23.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,483,0;TX1:LGOS23.AnIn8,TX2:LGOS23.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1536,4;TX1:LGOS23.DPSInd1,TX2:LGOS23.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1540,4;TX1:LGOS23.DPSInd2,TX2:LGOS23.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1544,4;TX1:LGOS23.DPSInd3,TX2:LGOS23.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1548,4;TX1:LGOS23.DPSInd4,TX2:LGOS23.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"><DAI name="setRef"><Val>SE_BAB__C2P2_MD2CTRL/LLN0$GO$GoCB_GOOSE_01</Val></DAI></DOI><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>SE_BAB__C2P2_MD2CTRL/LLN0$DS_GOOSE_01</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>GoCB_GOOSE_01AppId</Val></DAI></DOI><DOI name="Ind1" desc="50BF - DISPARO PROTEÇÃO"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1005,0;TX1:LGOS23.Ind1,TX2:LGOS23.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1014,0;TX1:LGOS23.Ind10,TX2:LGOS23.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1015,0;TX1:LGOS23.Ind11,TX2:LGOS23.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1016,0;TX1:LGOS23.Ind12,TX2:LGOS23.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1017,0;TX1:LGOS23.Ind13,TX2:LGOS23.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1018,0;TX1:LGOS23.Ind14,TX2:LGOS23.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1019,0;TX1:LGOS23.Ind15,TX2:LGOS23.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1020,0;TX1:LGOS23.Ind16,TX2:LGOS23.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1021,0;TX1:LGOS23.Ind17,TX2:LGOS23.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="50BF - ATUADO (GAPC12)"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1006,0;TX1:LGOS23.Ind2,TX2:LGOS23.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1007,0;TX1:LGOS23.Ind3,TX2:LGOS23.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1008,0;TX1:LGOS23.Ind4,TX2:LGOS23.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1009,0;TX1:LGOS23.Ind5,TX2:LGOS23.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1010,0;TX1:LGOS23.Ind6,TX2:LGOS23.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1011,0;TX1:LGOS23.Ind7,TX2:LGOS23.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1012,0;TX1:LGOS23.Ind8,TX2:LGOS23.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1013,0;TX1:LGOS23.Ind9,TX2:LGOS23.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>Ind1.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>Ind1.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>Ind2.stVal</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>Ind2.q</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>01-0C-CD-01-C6-01</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1004,0;TX1:LGOS23.St,TX2:LGOS23.St,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>3390000</Val></DAI></DOI></LN><LN lnClass="LGOS" inst="24" lnType="tdEfLGOS_v2" desc="LGOS24: RESERVA"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,484,0;TX1:LGOS24.AnIn1,TX2:LGOS24.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,485,0;TX1:LGOS24.AnIn2,TX2:LGOS24.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,486,0;TX1:LGOS24.AnIn3,TX2:LGOS24.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,487,0;TX1:LGOS24.AnIn4,TX2:LGOS24.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,488,0;TX1:LGOS24.AnIn5,TX2:LGOS24.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,489,0;TX1:LGOS24.AnIn6,TX2:LGOS24.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,490,0;TX1:LGOS24.AnIn7,TX2:LGOS24.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,491,0;TX1:LGOS24.AnIn8,TX2:LGOS24.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1552,4;TX1:LGOS24.DPSInd1,TX2:LGOS24.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1556,4;TX1:LGOS24.DPSInd2,TX2:LGOS24.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1560,4;TX1:LGOS24.DPSInd3,TX2:LGOS24.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1564,4;TX1:LGOS24.DPSInd4,TX2:LGOS24.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"/><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="Ind1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1023,0;TX1:LGOS24.Ind1,TX2:LGOS24.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1032,0;TX1:LGOS24.Ind10,TX2:LGOS24.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1033,0;TX1:LGOS24.Ind11,TX2:LGOS24.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1034,0;TX1:LGOS24.Ind12,TX2:LGOS24.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1035,0;TX1:LGOS24.Ind13,TX2:LGOS24.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1036,0;TX1:LGOS24.Ind14,TX2:LGOS24.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1037,0;TX1:LGOS24.Ind15,TX2:LGOS24.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1038,0;TX1:LGOS24.Ind16,TX2:LGOS24.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1039,0;TX1:LGOS24.Ind17,TX2:LGOS24.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1024,0;TX1:LGOS24.Ind2,TX2:LGOS24.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1025,0;TX1:LGOS24.Ind3,TX2:LGOS24.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1026,0;TX1:LGOS24.Ind4,TX2:LGOS24.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1027,0;TX1:LGOS24.Ind5,TX2:LGOS24.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1028,0;TX1:LGOS24.Ind6,TX2:LGOS24.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1029,0;TX1:LGOS24.Ind7,TX2:LGOS24.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1030,0;TX1:LGOS24.Ind8,TX2:LGOS24.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1031,0;TX1:LGOS24.Ind9,TX2:LGOS24.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1022,0;TX1:LGOS24.St,TX2:LGOS24.St,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="LGOS" inst="25" lnType="tdEfLGOS_v2" desc="LGOS25: RESERVA"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,492,0;TX1:LGOS25.AnIn1,TX2:LGOS25.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,493,0;TX1:LGOS25.AnIn2,TX2:LGOS25.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,494,0;TX1:LGOS25.AnIn3,TX2:LGOS25.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,495,0;TX1:LGOS25.AnIn4,TX2:LGOS25.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,496,0;TX1:LGOS25.AnIn5,TX2:LGOS25.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,497,0;TX1:LGOS25.AnIn6,TX2:LGOS25.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,498,0;TX1:LGOS25.AnIn7,TX2:LGOS25.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,499,0;TX1:LGOS25.AnIn8,TX2:LGOS25.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1568,4;TX1:LGOS25.DPSInd1,TX2:LGOS25.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1572,4;TX1:LGOS25.DPSInd2,TX2:LGOS25.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1576,4;TX1:LGOS25.DPSInd3,TX2:LGOS25.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1580,4;TX1:LGOS25.DPSInd4,TX2:LGOS25.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"/><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="Ind1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1041,0;TX1:LGOS25.Ind1,TX2:LGOS25.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1050,0;TX1:LGOS25.Ind10,TX2:LGOS25.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1051,0;TX1:LGOS25.Ind11,TX2:LGOS25.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1052,0;TX1:LGOS25.Ind12,TX2:LGOS25.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1053,0;TX1:LGOS25.Ind13,TX2:LGOS25.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1054,0;TX1:LGOS25.Ind14,TX2:LGOS25.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1055,0;TX1:LGOS25.Ind15,TX2:LGOS25.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1056,0;TX1:LGOS25.Ind16,TX2:LGOS25.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1057,0;TX1:LGOS25.Ind17,TX2:LGOS25.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1042,0;TX1:LGOS25.Ind2,TX2:LGOS25.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1043,0;TX1:LGOS25.Ind3,TX2:LGOS25.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1044,0;TX1:LGOS25.Ind4,TX2:LGOS25.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1045,0;TX1:LGOS25.Ind5,TX2:LGOS25.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1046,0;TX1:LGOS25.Ind6,TX2:LGOS25.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1047,0;TX1:LGOS25.Ind7,TX2:LGOS25.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1048,0;TX1:LGOS25.Ind8,TX2:LGOS25.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1049,0;TX1:LGOS25.Ind9,TX2:LGOS25.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1040,0;TX1:LGOS25.St,TX2:LGOS25.St,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="LGOS" inst="26" lnType="tdEfLGOS_v2" desc="LGOS26: RESERVA"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,500,0;TX1:LGOS26.AnIn1,TX2:LGOS26.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,501,0;TX1:LGOS26.AnIn2,TX2:LGOS26.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,502,0;TX1:LGOS26.AnIn3,TX2:LGOS26.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,503,0;TX1:LGOS26.AnIn4,TX2:LGOS26.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,504,0;TX1:LGOS26.AnIn5,TX2:LGOS26.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,505,0;TX1:LGOS26.AnIn6,TX2:LGOS26.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,506,0;TX1:LGOS26.AnIn7,TX2:LGOS26.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,507,0;TX1:LGOS26.AnIn8,TX2:LGOS26.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1584,4;TX1:LGOS26.DPSInd1,TX2:LGOS26.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1588,4;TX1:LGOS26.DPSInd2,TX2:LGOS26.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1592,4;TX1:LGOS26.DPSInd3,TX2:LGOS26.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1596,4;TX1:LGOS26.DPSInd4,TX2:LGOS26.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"/><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="Ind1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1059,0;TX1:LGOS26.Ind1,TX2:LGOS26.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1068,0;TX1:LGOS26.Ind10,TX2:LGOS26.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1069,0;TX1:LGOS26.Ind11,TX2:LGOS26.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1070,0;TX1:LGOS26.Ind12,TX2:LGOS26.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1071,0;TX1:LGOS26.Ind13,TX2:LGOS26.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1072,0;TX1:LGOS26.Ind14,TX2:LGOS26.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1073,0;TX1:LGOS26.Ind15,TX2:LGOS26.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1074,0;TX1:LGOS26.Ind16,TX2:LGOS26.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1075,0;TX1:LGOS26.Ind17,TX2:LGOS26.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1060,0;TX1:LGOS26.Ind2,TX2:LGOS26.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1061,0;TX1:LGOS26.Ind3,TX2:LGOS26.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1062,0;TX1:LGOS26.Ind4,TX2:LGOS26.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1063,0;TX1:LGOS26.Ind5,TX2:LGOS26.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1064,0;TX1:LGOS26.Ind6,TX2:LGOS26.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1065,0;TX1:LGOS26.Ind7,TX2:LGOS26.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1066,0;TX1:LGOS26.Ind8,TX2:LGOS26.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1067,0;TX1:LGOS26.Ind9,TX2:LGOS26.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1058,0;TX1:LGOS26.St,TX2:LGOS26.St,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="LGOS" inst="27" lnType="tdEfLGOS_v2" desc="LGOS27: RESERVA"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,508,0;TX1:LGOS27.AnIn1,TX2:LGOS27.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,509,0;TX1:LGOS27.AnIn2,TX2:LGOS27.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,510,0;TX1:LGOS27.AnIn3,TX2:LGOS27.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,511,0;TX1:LGOS27.AnIn4,TX2:LGOS27.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,512,0;TX1:LGOS27.AnIn5,TX2:LGOS27.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,513,0;TX1:LGOS27.AnIn6,TX2:LGOS27.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,514,0;TX1:LGOS27.AnIn7,TX2:LGOS27.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,515,0;TX1:LGOS27.AnIn8,TX2:LGOS27.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1600,4;TX1:LGOS27.DPSInd1,TX2:LGOS27.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1604,4;TX1:LGOS27.DPSInd2,TX2:LGOS27.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1608,4;TX1:LGOS27.DPSInd3,TX2:LGOS27.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1612,4;TX1:LGOS27.DPSInd4,TX2:LGOS27.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"/><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="Ind1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1077,0;TX1:LGOS27.Ind1,TX2:LGOS27.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1086,0;TX1:LGOS27.Ind10,TX2:LGOS27.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1087,0;TX1:LGOS27.Ind11,TX2:LGOS27.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1088,0;TX1:LGOS27.Ind12,TX2:LGOS27.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1089,0;TX1:LGOS27.Ind13,TX2:LGOS27.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1090,0;TX1:LGOS27.Ind14,TX2:LGOS27.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1091,0;TX1:LGOS27.Ind15,TX2:LGOS27.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1092,0;TX1:LGOS27.Ind16,TX2:LGOS27.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1093,0;TX1:LGOS27.Ind17,TX2:LGOS27.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1078,0;TX1:LGOS27.Ind2,TX2:LGOS27.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1079,0;TX1:LGOS27.Ind3,TX2:LGOS27.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1080,0;TX1:LGOS27.Ind4,TX2:LGOS27.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1081,0;TX1:LGOS27.Ind5,TX2:LGOS27.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1082,0;TX1:LGOS27.Ind6,TX2:LGOS27.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1083,0;TX1:LGOS27.Ind7,TX2:LGOS27.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1084,0;TX1:LGOS27.Ind8,TX2:LGOS27.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1085,0;TX1:LGOS27.Ind9,TX2:LGOS27.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1076,0;TX1:LGOS27.St,TX2:LGOS27.St,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="LGOS" inst="28" lnType="tdEfLGOS_v2" desc="LGOS28: RESERVA"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,516,0;TX1:LGOS28.AnIn1,TX2:LGOS28.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,517,0;TX1:LGOS28.AnIn2,TX2:LGOS28.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,518,0;TX1:LGOS28.AnIn3,TX2:LGOS28.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,519,0;TX1:LGOS28.AnIn4,TX2:LGOS28.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,520,0;TX1:LGOS28.AnIn5,TX2:LGOS28.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,521,0;TX1:LGOS28.AnIn6,TX2:LGOS28.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,522,0;TX1:LGOS28.AnIn7,TX2:LGOS28.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,523,0;TX1:LGOS28.AnIn8,TX2:LGOS28.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1616,4;TX1:LGOS28.DPSInd1,TX2:LGOS28.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1620,4;TX1:LGOS28.DPSInd2,TX2:LGOS28.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1624,4;TX1:LGOS28.DPSInd3,TX2:LGOS28.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1628,4;TX1:LGOS28.DPSInd4,TX2:LGOS28.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"/><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="Ind1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1095,0;TX1:LGOS28.Ind1,TX2:LGOS28.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1104,0;TX1:LGOS28.Ind10,TX2:LGOS28.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1105,0;TX1:LGOS28.Ind11,TX2:LGOS28.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1106,0;TX1:LGOS28.Ind12,TX2:LGOS28.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1107,0;TX1:LGOS28.Ind13,TX2:LGOS28.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1108,0;TX1:LGOS28.Ind14,TX2:LGOS28.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1109,0;TX1:LGOS28.Ind15,TX2:LGOS28.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1110,0;TX1:LGOS28.Ind16,TX2:LGOS28.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1111,0;TX1:LGOS28.Ind17,TX2:LGOS28.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1096,0;TX1:LGOS28.Ind2,TX2:LGOS28.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1097,0;TX1:LGOS28.Ind3,TX2:LGOS28.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1098,0;TX1:LGOS28.Ind4,TX2:LGOS28.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1099,0;TX1:LGOS28.Ind5,TX2:LGOS28.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1100,0;TX1:LGOS28.Ind6,TX2:LGOS28.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1101,0;TX1:LGOS28.Ind7,TX2:LGOS28.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1102,0;TX1:LGOS28.Ind8,TX2:LGOS28.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1103,0;TX1:LGOS28.Ind9,TX2:LGOS28.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1094,0;TX1:LGOS28.St,TX2:LGOS28.St,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="LGOS" inst="29" lnType="tdEfLGOS_v2" desc="LGOS29: RESERVA"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,524,0;TX1:LGOS29.AnIn1,TX2:LGOS29.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,525,0;TX1:LGOS29.AnIn2,TX2:LGOS29.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,526,0;TX1:LGOS29.AnIn3,TX2:LGOS29.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,527,0;TX1:LGOS29.AnIn4,TX2:LGOS29.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,528,0;TX1:LGOS29.AnIn5,TX2:LGOS29.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,529,0;TX1:LGOS29.AnIn6,TX2:LGOS29.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,530,0;TX1:LGOS29.AnIn7,TX2:LGOS29.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,531,0;TX1:LGOS29.AnIn8,TX2:LGOS29.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1632,4;TX1:LGOS29.DPSInd1,TX2:LGOS29.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1636,4;TX1:LGOS29.DPSInd2,TX2:LGOS29.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1640,4;TX1:LGOS29.DPSInd3,TX2:LGOS29.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1644,4;TX1:LGOS29.DPSInd4,TX2:LGOS29.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"/><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="Ind1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1113,0;TX1:LGOS29.Ind1,TX2:LGOS29.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1122,0;TX1:LGOS29.Ind10,TX2:LGOS29.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1123,0;TX1:LGOS29.Ind11,TX2:LGOS29.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1124,0;TX1:LGOS29.Ind12,TX2:LGOS29.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1125,0;TX1:LGOS29.Ind13,TX2:LGOS29.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1126,0;TX1:LGOS29.Ind14,TX2:LGOS29.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1127,0;TX1:LGOS29.Ind15,TX2:LGOS29.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1128,0;TX1:LGOS29.Ind16,TX2:LGOS29.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1129,0;TX1:LGOS29.Ind17,TX2:LGOS29.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1114,0;TX1:LGOS29.Ind2,TX2:LGOS29.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1115,0;TX1:LGOS29.Ind3,TX2:LGOS29.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1116,0;TX1:LGOS29.Ind4,TX2:LGOS29.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1117,0;TX1:LGOS29.Ind5,TX2:LGOS29.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1118,0;TX1:LGOS29.Ind6,TX2:LGOS29.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1119,0;TX1:LGOS29.Ind7,TX2:LGOS29.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1120,0;TX1:LGOS29.Ind8,TX2:LGOS29.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1121,0;TX1:LGOS29.Ind9,TX2:LGOS29.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1112,0;TX1:LGOS29.St,TX2:LGOS29.St,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="LGOS" inst="30" lnType="tdEfLGOS_v2" desc="LGOS30: RESERVA"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,532,0;TX1:LGOS30.AnIn1,TX2:LGOS30.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,533,0;TX1:LGOS30.AnIn2,TX2:LGOS30.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,534,0;TX1:LGOS30.AnIn3,TX2:LGOS30.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,535,0;TX1:LGOS30.AnIn4,TX2:LGOS30.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,536,0;TX1:LGOS30.AnIn5,TX2:LGOS30.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,537,0;TX1:LGOS30.AnIn6,TX2:LGOS30.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,538,0;TX1:LGOS30.AnIn7,TX2:LGOS30.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,539,0;TX1:LGOS30.AnIn8,TX2:LGOS30.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1648,4;TX1:LGOS30.DPSInd1,TX2:LGOS30.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1652,4;TX1:LGOS30.DPSInd2,TX2:LGOS30.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1656,4;TX1:LGOS30.DPSInd3,TX2:LGOS30.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1660,4;TX1:LGOS30.DPSInd4,TX2:LGOS30.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"/><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="Ind1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1131,0;TX1:LGOS30.Ind1,TX2:LGOS30.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1140,0;TX1:LGOS30.Ind10,TX2:LGOS30.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1141,0;TX1:LGOS30.Ind11,TX2:LGOS30.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1142,0;TX1:LGOS30.Ind12,TX2:LGOS30.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1143,0;TX1:LGOS30.Ind13,TX2:LGOS30.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1144,0;TX1:LGOS30.Ind14,TX2:LGOS30.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1145,0;TX1:LGOS30.Ind15,TX2:LGOS30.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1146,0;TX1:LGOS30.Ind16,TX2:LGOS30.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1147,0;TX1:LGOS30.Ind17,TX2:LGOS30.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1132,0;TX1:LGOS30.Ind2,TX2:LGOS30.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1133,0;TX1:LGOS30.Ind3,TX2:LGOS30.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1134,0;TX1:LGOS30.Ind4,TX2:LGOS30.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1135,0;TX1:LGOS30.Ind5,TX2:LGOS30.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1136,0;TX1:LGOS30.Ind6,TX2:LGOS30.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1137,0;TX1:LGOS30.Ind7,TX2:LGOS30.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1138,0;TX1:LGOS30.Ind8,TX2:LGOS30.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1139,0;TX1:LGOS30.Ind9,TX2:LGOS30.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1130,0;TX1:LGOS30.St,TX2:LGOS30.St,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="LGOS" inst="31" lnType="tdEfLGOS_v2" desc="LGOS31: RESERVA"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,540,0;TX1:LGOS31.AnIn1,TX2:LGOS31.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,541,0;TX1:LGOS31.AnIn2,TX2:LGOS31.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,542,0;TX1:LGOS31.AnIn3,TX2:LGOS31.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,543,0;TX1:LGOS31.AnIn4,TX2:LGOS31.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,544,0;TX1:LGOS31.AnIn5,TX2:LGOS31.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,545,0;TX1:LGOS31.AnIn6,TX2:LGOS31.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,546,0;TX1:LGOS31.AnIn7,TX2:LGOS31.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,547,0;TX1:LGOS31.AnIn8,TX2:LGOS31.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1664,4;TX1:LGOS31.DPSInd1,TX2:LGOS31.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1668,4;TX1:LGOS31.DPSInd2,TX2:LGOS31.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1672,4;TX1:LGOS31.DPSInd3,TX2:LGOS31.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1676,4;TX1:LGOS31.DPSInd4,TX2:LGOS31.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"/><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="Ind1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1149,0;TX1:LGOS31.Ind1,TX2:LGOS31.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1158,0;TX1:LGOS31.Ind10,TX2:LGOS31.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1159,0;TX1:LGOS31.Ind11,TX2:LGOS31.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1160,0;TX1:LGOS31.Ind12,TX2:LGOS31.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1161,0;TX1:LGOS31.Ind13,TX2:LGOS31.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1162,0;TX1:LGOS31.Ind14,TX2:LGOS31.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1163,0;TX1:LGOS31.Ind15,TX2:LGOS31.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1164,0;TX1:LGOS31.Ind16,TX2:LGOS31.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1165,0;TX1:LGOS31.Ind17,TX2:LGOS31.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1150,0;TX1:LGOS31.Ind2,TX2:LGOS31.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1151,0;TX1:LGOS31.Ind3,TX2:LGOS31.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1152,0;TX1:LGOS31.Ind4,TX2:LGOS31.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1153,0;TX1:LGOS31.Ind5,TX2:LGOS31.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1154,0;TX1:LGOS31.Ind6,TX2:LGOS31.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1155,0;TX1:LGOS31.Ind7,TX2:LGOS31.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1156,0;TX1:LGOS31.Ind8,TX2:LGOS31.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1157,0;TX1:LGOS31.Ind9,TX2:LGOS31.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1148,0;TX1:LGOS31.St,TX2:LGOS31.St,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="LGOS" inst="32" lnType="tdEfLGOS_v2" desc="LGOS32: RESERVA"><DOI name="AnIn1"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,548,0;TX1:LGOS32.AnIn1,TX2:LGOS32.AnIn1"/></SDI></DOI><DOI name="AnIn2"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,549,0;TX1:LGOS32.AnIn2,TX2:LGOS32.AnIn2"/></SDI></DOI><DOI name="AnIn3"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,550,0;TX1:LGOS32.AnIn3,TX2:LGOS32.AnIn3"/></SDI></DOI><DOI name="AnIn4"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,551,0;TX1:LGOS32.AnIn4,TX2:LGOS32.AnIn4"/></SDI></DOI><DOI name="AnIn5"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,552,0;TX1:LGOS32.AnIn5,TX2:LGOS32.AnIn5"/></SDI></DOI><DOI name="AnIn6"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,553,0;TX1:LGOS32.AnIn6,TX2:LGOS32.AnIn6"/></SDI></DOI><DOI name="AnIn7"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,554,0;TX1:LGOS32.AnIn7,TX2:LGOS32.AnIn7"/></SDI></DOI><DOI name="AnIn8"><DAI name="d"><Val>d</Val></DAI><SDI name="mag"><DAI name="f" sAddr="GM,0,555,0;TX1:LGOS32.AnIn8,TX2:LGOS32.AnIn8"/></SDI></DOI><DOI name="APPID"><DAI name="maxVal"><Val>65535</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRev"><DAI name="maxVal"><Val>99999999</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="ConfRevNum" desc="Expected configuration revision number"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="DPSInd1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1680,4;TX1:LGOS32.DPSInd1,TX2:LGOS32.DPSInd1,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1684,4;TX1:LGOS32.DPSInd2,TX2:LGOS32.DPSInd2,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1688,4;TX1:LGOS32.DPSInd3,TX2:LGOS32.DPSInd3,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="DPSInd4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1692,4;TX1:LGOS32.DPSInd4,TX2:LGOS32.DPSInd4,AC:1.2.3.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="GoCBRef" desc="Reference to the subscribed GOOSE control block"/><DOI name="GoDatSetRef"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="GoID"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="Ind1"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1167,0;TX1:LGOS32.Ind1,TX2:LGOS32.Ind1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1176,0;TX1:LGOS32.Ind10,TX2:LGOS32.Ind10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1177,0;TX1:LGOS32.Ind11,TX2:LGOS32.Ind11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1178,0;TX1:LGOS32.Ind12,TX2:LGOS32.Ind12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1179,0;TX1:LGOS32.Ind13,TX2:LGOS32.Ind13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1180,0;TX1:LGOS32.Ind14,TX2:LGOS32.Ind14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1181,0;TX1:LGOS32.Ind15,TX2:LGOS32.Ind15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1182,0;TX1:LGOS32.Ind16,TX2:LGOS32.Ind16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1183,0;TX1:LGOS32.Ind17,TX2:LGOS32.Ind17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1168,0;TX1:LGOS32.Ind2,TX2:LGOS32.Ind2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1169,0;TX1:LGOS32.Ind3,TX2:LGOS32.Ind3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1170,0;TX1:LGOS32.Ind4,TX2:LGOS32.Ind4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1171,0;TX1:LGOS32.Ind5,TX2:LGOS32.Ind5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1172,0;TX1:LGOS32.Ind6,TX2:LGOS32.Ind6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1173,0;TX1:LGOS32.Ind7,TX2:LGOS32.Ind7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1174,0;TX1:LGOS32.Ind8,TX2:LGOS32.Ind8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1175,0;TX1:LGOS32.Ind9,TX2:LGOS32.Ind9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InRef1"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef10"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef11"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef12"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef13"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef14"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef15"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef16"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef17"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef18"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef19"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef2"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef20"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef21"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef22"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef23"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef24"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef25"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef26"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef27"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef28"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef29"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef3"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef30"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef31"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef32"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef33"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef34"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef4"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef5"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef6"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef7"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef8"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="InRef9"><DAI name="intAddr"><Val>-</Val></DAI><DAI name="setRef"><Val>-</Val></DAI></DOI><DOI name="LastStNum" desc="Last state number received"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="MAC"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="NdsCom" desc="Subscription needs commissioning"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="Sim" desc="Status Sim Ok"><DAI name="stVal" sAddr="GC,4"/></DOI><DOI name="St" desc="SUBSCRIÇÃO OK"><DAI name="d"><Val>d</Val></DAI><DAI name="stVal" sAddr="GS,0,1166,0;TX1:LGOS32.St,TX2:LGOS32.St,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="gen" lnClass="IPRV" inst="1" lnType="tdEfGenIPRV_v1" desc="Configuracion privada 61850"><DOI name="AplicTms" desc="Time Out para desconexion"><DAI name="maxVal"><Val>86400</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>90</Val></DAI></DOI><DOI name="AuthReq" desc="Autentificacion en las conexiones 61850"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="DevGoose" desc="Device para los mensajes goose"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="IprvConn" desc="Limitar conex a IPs configuradas"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="IprvMod" desc="Restricciones acceso"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="LocalTim" desc="Eventos en hora local"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="MaxConn" desc="Numero maximo clientes"><DAI name="maxVal"><Val>16</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>5</Val></DAI></DOI><DOI name="NoGsVlan" desc="Configuracion VLAN"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="TipoServ" desc="Tipo servidor"><DAI name="maxVal"><Val>5</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="paramRev"><Val>5350000</Val></DAI></DOI></LN><LN lnClass="IPRV" inst="1" lnType="tdEfCliIPRV_v1" desc="CONEXÃO COM CLIENTE - IHM1"><DOI name="Addr" desc="Direccion IP del cliente"><DAI name="setVal"><Val>10.237.68.145</Val></DAI></DOI><DOI name="CmdEna" desc="Habilitar mandos"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaLog" desc="Habilitar journals"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="EnaRpt" desc="Habilitar reports"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion 61850 Cliente 1</Val></DAI><DAI name="paramRev"><Val>10000</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="St" desc="Conexion 61850 Cliente 1"><DAI name="stVal" sAddr="S,0,24784,0;TX1:Conexion 61850 Cliente 1,TX2:61850 Client 1 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="IPRV" inst="2" lnType="tdEfCliIPRV_v1" desc="CONEXÃO COM CLIENTE - IHM2"><DOI name="Addr" desc="Direccion IP del cliente"><DAI name="setVal"><Val>10.237.68.144</Val></DAI></DOI><DOI name="CmdEna" desc="Habilitar mandos"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaLog" desc="Habilitar journals"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="EnaRpt" desc="Habilitar reports"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion 61850 Cliente 2</Val></DAI><DAI name="paramRev"><Val>200000</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"/><DOI name="RptNam2" desc="Report 2"/><DOI name="RptNam3" desc="Report 3"/><DOI name="RptNam4" desc="Report 4"/><DOI name="RptNam5" desc="Report 5"/><DOI name="RptNam6" desc="Report 6"/><DOI name="St" desc="Conexion 61850 Cliente 2"><DAI name="stVal" sAddr="S,0,24785,0;TX1:Conexion 61850 Cliente 2,TX2:61850 Client 2 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="IPRV" inst="3" lnType="tdEfCliIPRV_v1" desc="CONEXÃO COM CLIENTE - GATEWAY"><DOI name="Addr" desc="Direccion IP del cliente"><DAI name="setVal"><Val>10.237.68.131</Val></DAI></DOI><DOI name="CmdEna" desc="Habilitar mandos"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaLog" desc="Habilitar journals"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="EnaRpt" desc="Habilitar reports"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion 61850 Cliente 3</Val></DAI><DAI name="paramRev"><Val>240000</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"/><DOI name="RptNam2" desc="Report 2"/><DOI name="RptNam3" desc="Report 3"/><DOI name="RptNam4" desc="Report 4"/><DOI name="RptNam5" desc="Report 5"/><DOI name="RptNam6" desc="Report 6"/><DOI name="St" desc="Conexion 61850 Cliente 3"><DAI name="stVal" sAddr="S,0,24786,0;TX1:Conexion 61850 Cliente 3,TX2:61850 Client 3 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="IPRV" inst="4" lnType="tdEfCliIPRV_v1" desc="Configuracion 61850 Cliente 4"><DOI name="Addr" desc="Direccion IP del cliente"><DAI name="setVal"><Val>10.237.68.210</Val></DAI></DOI><DOI name="CmdEna" desc="Habilitar mandos"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaLog" desc="Habilitar journals"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="EnaRpt" desc="Habilitar reports"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion 61850 Cliente 4</Val></DAI><DAI name="paramRev"><Val>4980000</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"/><DOI name="RptNam2" desc="Report 2"/><DOI name="RptNam3" desc="Report 3"/><DOI name="RptNam4" desc="Report 4"/><DOI name="RptNam5" desc="Report 5"/><DOI name="RptNam6" desc="Report 6"/><DOI name="St" desc="Conexion 61850 Cliente 4"><DAI name="stVal" sAddr="S,0,24787,0;TX1:Conexion 61850 Cliente 4,TX2:61850 Client 4 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="IPRV" inst="5" lnType="tdEfCliIPRV_v1" desc="Configuracion 61850 Cliente 5"><DOI name="Addr" desc="Direccion IP del cliente"><DAI name="setVal"><Val>10.237.68.211</Val></DAI></DOI><DOI name="CmdEna" desc="Habilitar mandos"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaLog" desc="Habilitar journals"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="EnaRpt" desc="Habilitar reports"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion 61850 Cliente 5</Val></DAI><DAI name="paramRev"><Val>5070000</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="St" desc="Conexion 61850 Cliente 5"><DAI name="stVal" sAddr="S,0,24788,0;TX1:Conexion 61850 Cliente 5,TX2:61850 Client 5 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="IPRV" inst="6" lnType="tdEfCliIPRV_v1" desc="Configuracion 61850 Cliente 6"><DOI name="Addr" desc="Direccion IP del cliente"><DAI name="setVal"><Val>172.19.247.12</Val></DAI></DOI><DOI name="CmdEna" desc="Habilitar mandos"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaLog" desc="Habilitar journals"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="EnaRpt" desc="Habilitar reports"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion 61850 Cliente 6</Val></DAI><DAI name="paramRev"><Val>5440000</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="St" desc="Conexion 61850 Cliente 6"><DAI name="stVal" sAddr="S,0,24789,0;TX1:Conexion 61850 Cliente 6,TX2:61850 Client 6 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="IPRV" inst="7" lnType="tdEfCliIPRV_v1" desc="Configuracion 61850 Cliente 7"><DOI name="Addr" desc="Direccion IP del cliente"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="CmdEna" desc="Habilitar mandos"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaLog" desc="Habilitar journals"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="EnaRpt" desc="Habilitar reports"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion 61850 Cliente 7</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="St" desc="Conexion 61850 Cliente 7"><DAI name="stVal" sAddr="S,0,24790,0;TX1:Conexion 61850 Cliente 7,TX2:61850 Client 7 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="IPRV" inst="8" lnType="tdEfCliIPRV_v1" desc="Configuracion 61850 Cliente 8"><DOI name="Addr" desc="Direccion IP del cliente"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="CmdEna" desc="Habilitar mandos"><DAI name="setVal"><Val>1</Val></DAI></DOI><DOI name="EnaLog" desc="Habilitar journals"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="EnaRpt" desc="Habilitar reports"><DAI name="setVal"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion 61850 Cliente 8</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="RptNam1" desc="Report 1"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam2" desc="Report 2"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam3" desc="Report 3"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam4" desc="Report 4"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam5" desc="Report 5"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="RptNam6" desc="Report 6"><DAI name="setVal"><Val>-</Val></DAI></DOI><DOI name="St" desc="Conexion 61850 Cliente 8"><DAI name="stVal" sAddr="S,0,24791,0;TX1:Conexion 61850 Cliente 8,TX2:61850 Client 8 Connect,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="com" lnClass="GGIO" inst="1" lnType="tdEf_coms_GGIO_v0" desc="Fallos comms dispositivos 1 a 32"><DOI name="Ind1" desc="Fallo comms dispositivo 1"><DAI name="stVal" sAddr="S,0,24993,1;TX1:Fallo coms dispositivo 1,TX2:Coms failure device 1,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Fallo comms dispositivo 10"><DAI name="stVal" sAddr="S,0,25002,1;TX1:Fallo coms dispositivo 10,TX2:Coms failure device 10,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Fallo comms dispositivo 11"><DAI name="stVal" sAddr="S,0,25003,1;TX1:Fallo coms dispositivo 11,TX2:Coms failure device 11,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Fallo comms dispositivo 12"><DAI name="stVal" sAddr="S,0,25004,1;TX1:Fallo coms dispositivo 12,TX2:Coms failure device 12,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Fallo comms dispositivo 13"><DAI name="stVal" sAddr="S,0,25005,1;TX1:Fallo coms dispositivo 13,TX2:Coms failure device 13,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Fallo comms dispositivo 14"><DAI name="stVal" sAddr="S,0,25006,1;TX1:Fallo coms dispositivo 14,TX2:Coms failure device 14,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Fallo comms dispositivo 15"><DAI name="stVal" sAddr="S,0,25007,1;TX1:Fallo coms dispositivo 15,TX2:Coms failure device 15,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Fallo comms dispositivo 16"><DAI name="stVal" sAddr="S,0,25008,1;TX1:Fallo coms dispositivo 16,TX2:Coms failure device 16,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Fallo comms dispositivo 17"><DAI name="stVal" sAddr="S,0,25009,1;TX1:Fallo coms dispositivo 17,TX2:Coms failure device 17,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Fallo comms dispositivo 18"><DAI name="stVal" sAddr="S,0,25010,1;TX1:Fallo coms dispositivo 18,TX2:Coms failure device 18,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Fallo comms dispositivo 19"><DAI name="stVal" sAddr="S,0,25011,1;TX1:Fallo coms dispositivo 19,TX2:Coms failure device 19,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Fallo comms dispositivo 2"><DAI name="stVal" sAddr="S,0,24994,1;TX1:Fallo coms dispositivo 2,TX2:Coms failure device 2,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Fallo comms dispositivo 20"><DAI name="stVal" sAddr="S,0,25012,1;TX1:Fallo coms dispositivo 20,TX2:Coms failure device 20,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Fallo comms dispositivo 21"><DAI name="stVal" sAddr="S,0,25013,1;TX1:Fallo coms dispositivo 21,TX2:Coms failure device 21,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Fallo comms dispositivo 22"><DAI name="stVal" sAddr="S,0,25014,1;TX1:Fallo coms dispositivo 22,TX2:Coms failure device 22,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Fallo comms dispositivo 23"><DAI name="stVal" sAddr="S,0,25015,1;TX1:Fallo coms dispositivo 23,TX2:Coms failure device 23,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Fallo comms dispositivo 24"><DAI name="stVal" sAddr="S,0,25016,1;TX1:Fallo coms dispositivo 24,TX2:Coms failure device 24,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Fallo comms dispositivo 25"><DAI name="stVal" sAddr="S,0,25017,1;TX1:Fallo coms dispositivo 25,TX2:Coms failure device 25,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Fallo comms dispositivo 26"><DAI name="stVal" sAddr="S,0,25018,1;TX1:Fallo coms dispositivo 26,TX2:Coms failure device 26,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Fallo comms dispositivo 27"><DAI name="stVal" sAddr="S,0,25019,1;TX1:Fallo coms dispositivo 27,TX2:Coms failure device 27,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Fallo comms dispositivo 28"><DAI name="stVal" sAddr="S,0,25020,1;TX1:Fallo coms dispositivo 28,TX2:Coms failure device 28,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Fallo comms dispositivo 29"><DAI name="stVal" sAddr="S,0,25021,1;TX1:Fallo coms dispositivo 29,TX2:Coms failure device 29,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Fallo comms dispositivo 3"><DAI name="stVal" sAddr="S,0,24995,1;TX1:Fallo coms dispositivo 3,TX2:Coms failure device 3,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Fallo comms dispositivo 30"><DAI name="stVal" sAddr="S,0,25022,1;TX1:Fallo coms dispositivo 30,TX2:Coms failure device 30,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Fallo comms dispositivo 31"><DAI name="stVal" sAddr="S,0,25023,1;TX1:Fallo coms dispositivo 31,TX2:Coms failure device 31,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Fallo comms dispositivo 32"><DAI name="stVal" sAddr="S,0,25024,1;TX1:Fallo coms dispositivo 32,TX2:Coms failure device 32,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Fallo comms dispositivo 4"><DAI name="stVal" sAddr="S,0,24996,1;TX1:Fallo coms dispositivo 4,TX2:Coms failure device 4,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Fallo comms dispositivo 5"><DAI name="stVal" sAddr="S,0,24997,1;TX1:Fallo coms dispositivo 5,TX2:Coms failure device 5,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Fallo comms dispositivo 6"><DAI name="stVal" sAddr="S,0,24998,1;TX1:Fallo coms dispositivo 6,TX2:Coms failure device 6,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Fallo comms dispositivo 7"><DAI name="stVal" sAddr="S,0,24999,1;TX1:Fallo coms dispositivo 7,TX2:Coms failure device 7,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Fallo comms dispositivo 8"><DAI name="stVal" sAddr="S,0,25000,1;TX1:Fallo coms dispositivo 8,TX2:Coms failure device 8,AC:9.10,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Fallo comms dispositivo 9"><DAI name="stVal" sAddr="S,0,25001,1;TX1:Fallo coms dispositivo 9,TX2:Coms failure device 9,AC:9.10,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="ord" lnClass="GGIO" inst="1" lnType="tdEf_ord_GGIO_v0" desc="Ordenes de proposito general"><DOI name="Ind1" desc="Activ. orden generica 1"><DAI name="stVal" sAddr="S,0,24832,1;TX1:Activ. orden generica 1,TX2:Generic command 1 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Activ. orden generica 10"><DAI name="stVal" sAddr="S,0,24841,1;TX1:Activ. orden generica 10,TX2:Generic command 10 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Activ. orden generica 11"><DAI name="stVal" sAddr="S,0,24842,1;TX1:Activ. orden generica 11,TX2:Generic command 11 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Activ. orden generica 12"><DAI name="stVal" sAddr="S,0,24843,1;TX1:Activ. orden generica 12,TX2:Generic command 12 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Activ. orden generica 13"><DAI name="stVal" sAddr="S,0,24844,1;TX1:Activ. orden generica 13,TX2:Generic command 13 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Activ. orden generica 14"><DAI name="stVal" sAddr="S,0,24845,1;TX1:Activ. orden generica 14,TX2:Generic command 14 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Activ. orden generica 15"><DAI name="stVal" sAddr="S,0,24846,1;TX1:Activ. orden generica 15,TX2:Generic command 15 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Activ. orden generica 16"><DAI name="stVal" sAddr="S,0,24847,1;TX1:Activ. orden generica 16,TX2:Generic command 16 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Desactiv. orden generica 1"><DAI name="stVal" sAddr="S,0,24848,1;TX1:Desactiv. orden generica 1,TX2:Generic command 1 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Desactiv. orden generica 2"><DAI name="stVal" sAddr="S,0,24849,1;TX1:Desactiv. orden generica 2,TX2:Generic command 2 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Desactiv. orden generica 3"><DAI name="stVal" sAddr="S,0,24850,1;TX1:Desactiv. orden generica 3,TX2:Generic command 3 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Activ. orden generica 2"><DAI name="stVal" sAddr="S,0,24833,1;TX1:Activ. orden generica 2,TX2:Generic command 2 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Desactiv. orden generica 4"><DAI name="stVal" sAddr="S,0,24851,1;TX1:Desactiv. orden generica 4,TX2:Generic command 4 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Desactiv. orden generica 5"><DAI name="stVal" sAddr="S,0,24852,1;TX1:Desactiv. orden generica 5,TX2:Generic command 5 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Desactiv. orden generica 6"><DAI name="stVal" sAddr="S,0,24853,1;TX1:Desactiv. orden generica 6,TX2:Generic command 6 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Desactiv. orden generica 7"><DAI name="stVal" sAddr="S,0,24854,1;TX1:Desactiv. orden generica 7,TX2:Generic command 7 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Desactiv. orden generica 8"><DAI name="stVal" sAddr="S,0,24855,1;TX1:Desactiv. orden generica 8,TX2:Generic command 8 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Desactiv. orden generica 9"><DAI name="stVal" sAddr="S,0,24856,1;TX1:Desactiv. orden generica 9,TX2:Generic command 9 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Desactiv. orden generica 10"><DAI name="stVal" sAddr="S,0,24857,1;TX1:Desactiv. orden generica 10,TX2:Generic command 10 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Desactiv. orden generica 11"><DAI name="stVal" sAddr="S,0,24858,1;TX1:Desactiv. orden generica 11,TX2:Generic command 11 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Desactiv. orden generica 12"><DAI name="stVal" sAddr="S,0,24859,1;TX1:Desactiv. orden generica 12,TX2:Generic command 12 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Desactiv. orden generica 13"><DAI name="stVal" sAddr="S,0,24860,1;TX1:Desactiv. orden generica 13,TX2:Generic command 13 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Activ. orden generica 3"><DAI name="stVal" sAddr="S,0,24834,1;TX1:Activ. orden generica 3,TX2:Generic command 3 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Desactiv. orden generica 14"><DAI name="stVal" sAddr="S,0,24861,1;TX1:Desactiv. orden generica 14,TX2:Generic command 14 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Desactiv. orden generica 15"><DAI name="stVal" sAddr="S,0,24862,1;TX1:Desactiv. orden generica 15,TX2:Generic command 15 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Desactiv. orden generica 16"><DAI name="stVal" sAddr="S,0,24863,1;TX1:Desactiv. orden generica 16,TX2:Generic command 16 desactiv.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Activ. orden generica 4"><DAI name="stVal" sAddr="S,0,24835,1;TX1:Activ. orden generica 4,TX2:Generic command 4 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Activ. orden generica 5"><DAI name="stVal" sAddr="S,0,24836,1;TX1:Activ. orden generica 5,TX2:Generic command 5 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Activ. orden generica 6"><DAI name="stVal" sAddr="S,0,24837,1;TX1:Activ. orden generica 6,TX2:Generic command 6 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Activ. orden generica 7"><DAI name="stVal" sAddr="S,0,24838,1;TX1:Activ. orden generica 7,TX2:Generic command 7 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Activ. orden generica 8"><DAI name="stVal" sAddr="S,0,24839,1;TX1:Activ. orden generica 8,TX2:Generic command 8 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Activ. orden generica 9"><DAI name="stVal" sAddr="S,0,24840,1;TX1:Activ. orden generica 9,TX2:Generic command 9 activ.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SPCSO1" desc="Orden generica 1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,992, , ,0, , , ;TX1:Orden generica 1(ON/OFF),TX2:Generic purpose command 1 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO10" desc="Orden generica 10"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1010, , ,0, , , ;TX1:Orden generica 10(ON/OFF),TX2:Generic purpose command 10 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO11" desc="Orden generica 11"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1012, , ,0, , , ;TX1:Orden generica 11(ON/OFF),TX2:Generic purpose command 11 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO12" desc="Orden generica 12"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1014, , ,0, , , ;TX1:Orden generica 12(ON/OFF),TX2:Generic purpose command 12 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO13" desc="Orden generica 13"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1016, , ,0, , , ;TX1:Orden generica 13(ON/OFF),TX2:Generic purpose command 13 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO14" desc="Orden generica 14"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1018, , ,0, , , ;TX1:Orden generica 14(ON/OFF),TX2:Generic purpose command 14 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO15" desc="Orden generica 15"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1020, , ,0, , , ;TX1:Orden generica 15(ON/OFF),TX2:Generic purpose command 15 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO16" desc="Orden generica 16"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1022, , ,0, , , ;TX1:Orden generica 16(ON/OFF),TX2:Generic purpose command 16 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO2" desc="Orden generica 2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,994, , ,0, , , ;TX1:Orden generica 2(ON/OFF),TX2:Generic purpose command 2 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO3" desc="Orden generica 3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,996, , ,0, , , ;TX1:Orden generica 3(ON/OFF),TX2:Generic purpose command 3 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO4" desc="Orden generica 4"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,998, , ,0, , , ;TX1:Orden generica 4(ON/OFF),TX2:Generic purpose command 4 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO5" desc="Orden generica 5"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1000, , ,0, , , ;TX1:Orden generica 5(ON/OFF),TX2:Generic purpose command 5 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO6" desc="Orden generica 6"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1002, , ,0, , , ;TX1:Orden generica 6(ON/OFF),TX2:Generic purpose command 6 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO7" desc="Orden generica 7"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1004, , ,0, , , ;TX1:Orden generica 7(ON/OFF),TX2:Generic purpose command 7 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO8" desc="Orden generica 8"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1006, , ,0, , , ;TX1:Orden generica 8(ON/OFF),TX2:Generic purpose command 8 (ON/OFF)"/></SDI></DOI><DOI name="SPCSO9" desc="Orden generica 9"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1008, , ,0, , , ;TX1:Orden generica 9(ON/OFF),TX2:Generic purpose command 9 (ON/OFF)"/></SDI></DOI></LN><LN prefix="p" lnClass="GGIO" inst="1" lnType="tdEfPro_GGIO_v0" desc="Logica Protección (1)"><DOI name="Ind1" desc="Logica proteccion 1"><DAI name="stVal" sAddr="PS,0,9216,0;TX1:Logica proteccion 1,TX2:Protection logic 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Logica proteccion 10"><DAI name="stVal" sAddr="PS,0,9225,0;TX1:Logica proteccion 10,TX2:Protection logic 10,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Logica proteccion 11"><DAI name="stVal" sAddr="PS,0,9226,0;TX1:Logica proteccion 11,TX2:Protection logic 11,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Logica proteccion 12"><DAI name="stVal" sAddr="PS,0,9227,0;TX1:Logica proteccion 12,TX2:Protection logic 12,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Logica proteccion 13"><DAI name="stVal" sAddr="PS,0,9228,0;TX1:Logica proteccion 13,TX2:Protection logic 13,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Logica proteccion 14"><DAI name="stVal" sAddr="PS,0,9229,0;TX1:Logica proteccion 14,TX2:Protection logic 14,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Logica proteccion 15"><DAI name="stVal" sAddr="PS,0,9230,0;TX1:Logica proteccion 15,TX2:Protection logic 15,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Logica proteccion 16"><DAI name="stVal" sAddr="PS,0,9231,0;TX1:Logica proteccion 16,TX2:Protection logic 16,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Logica proteccion 17"><DAI name="stVal" sAddr="PS,0,9232,0;TX1:Logica proteccion 17,TX2:Protection logic 17,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Logica proteccion 18"><DAI name="stVal" sAddr="PS,0,9233,0;TX1:Logica proteccion 18,TX2:Protection logic 18,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Logica proteccion 19"><DAI name="stVal" sAddr="PS,0,9234,0;TX1:Logica proteccion 19,TX2:Protection logic 19,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Logica proteccion 2"><DAI name="stVal" sAddr="PS,0,9217,0;TX1:Logica proteccion 2,TX2:Protection logic 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Logica proteccion 20"><DAI name="stVal" sAddr="PS,0,9235,0;TX1:Logica proteccion 20,TX2:Protection logic 20,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Logica proteccion 21"><DAI name="stVal" sAddr="PS,0,9236,0;TX1:Logica proteccion 21,TX2:Protection logic 21,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Logica proteccion 22"><DAI name="stVal" sAddr="PS,0,9237,0;TX1:Logica proteccion 22,TX2:Protection logic 22,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Logica proteccion 23"><DAI name="stVal" sAddr="PS,0,9238,0;TX1:Logica proteccion 23,TX2:Protection logic 23,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Logica proteccion 24"><DAI name="stVal" sAddr="PS,0,9239,0;TX1:Logica proteccion 24,TX2:Protection logic 24,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Logica proteccion 25"><DAI name="stVal" sAddr="PS,0,9240,0;TX1:Logica proteccion 25,TX2:Protection logic 25,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Logica proteccion 26"><DAI name="stVal" sAddr="PS,0,9241,0;TX1:Logica proteccion 26,TX2:Protection logic 26,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Logica proteccion 27"><DAI name="stVal" sAddr="PS,0,9242,0;TX1:Logica proteccion 27,TX2:Protection logic 27,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Logica proteccion 28"><DAI name="stVal" sAddr="PS,0,9243,0;TX1:Logica proteccion 28,TX2:Protection logic 28,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Logica proteccion 29"><DAI name="stVal" sAddr="PS,0,9244,0;TX1:Logica proteccion 29,TX2:Protection logic 29,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Logica proteccion 3"><DAI name="stVal" sAddr="PS,0,9218,0;TX1:Logica proteccion 3,TX2:Protection logic 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Logica proteccion 30"><DAI name="stVal" sAddr="PS,0,9245,0;TX1:Logica proteccion 30,TX2:Protection logic 30,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Logica proteccion 31"><DAI name="stVal" sAddr="PS,0,9246,0;TX1:Logica proteccion 31,TX2:Protection logic 31,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Logica proteccion 32"><DAI name="stVal" sAddr="PS,0,9247,0;TX1:Logica proteccion 32,TX2:Protection logic 32,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Logica proteccion 4"><DAI name="stVal" sAddr="PS,0,9219,0;TX1:Logica proteccion 4,TX2:Protection logic 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Logica proteccion 5"><DAI name="stVal" sAddr="PS,0,9220,0;TX1:Logica proteccion 5,TX2:Protection logic 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Logica proteccion 6"><DAI name="stVal" sAddr="PS,0,9221,0;TX1:Logica proteccion 6,TX2:Protection logic 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Logica proteccion 7"><DAI name="stVal" sAddr="PS,0,9222,0;TX1:Logica proteccion 7,TX2:Protection logic 7,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Logica proteccion 8"><DAI name="stVal" sAddr="PS,0,9223,0;TX1:Logica proteccion 8,TX2:Protection logic 8,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Logica proteccion 9"><DAI name="stVal" sAddr="PS,0,9224,0;TX1:Logica proteccion 9,TX2:Protection logic 9,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="d"><Val>Logica Protección (1)</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN><LN prefix="p" lnClass="GGIO" inst="2" lnType="tdEfPro_GGIO_v0" desc="Logica Protección (2)"><DOI name="Ind1" desc="Logica proteccion 33"><DAI name="stVal" sAddr="PS,0,9248,0;TX1:Logica proteccion 33,TX2:Protection logic 33,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Logica proteccion 42"><DAI name="stVal" sAddr="PS,0,9257,0;TX1:Logica proteccion 42,TX2:Protection logic 42,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Logica proteccion 43"><DAI name="stVal" sAddr="PS,0,9258,0;TX1:Logica proteccion 43,TX2:Protection logic 43,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Logica proteccion 44"><DAI name="stVal" sAddr="PS,0,9259,0;TX1:Logica proteccion 44,TX2:Protection logic 44,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Logica proteccion 45"><DAI name="stVal" sAddr="PS,0,9260,0;TX1:Logica proteccion 45,TX2:Protection logic 45,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Logica proteccion 46"><DAI name="stVal" sAddr="PS,0,9261,0;TX1:Logica proteccion 46,TX2:Protection logic 46,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Logica proteccion 47"><DAI name="stVal" sAddr="PS,0,9262,0;TX1:Logica proteccion 47,TX2:Protection logic 47,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Logica proteccion 48"><DAI name="stVal" sAddr="PS,0,9263,0;TX1:Logica proteccion 48,TX2:Protection logic 48,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Logica proteccion 49"><DAI name="stVal" sAddr="PS,0,9264,0;TX1:Logica proteccion 49,TX2:Protection logic 49,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Logica proteccion 50"><DAI name="stVal" sAddr="PS,0,9265,0;TX1:Logica proteccion 50,TX2:Protection logic 50,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Logica proteccion 51"><DAI name="stVal" sAddr="PS,0,9266,0;TX1:Logica proteccion 51,TX2:Protection logic 51,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Logica proteccion 34"><DAI name="stVal" sAddr="PS,0,9249,0;TX1:Logica proteccion 34,TX2:Protection logic 34,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Logica proteccion 52"><DAI name="stVal" sAddr="PS,0,9267,0;TX1:Logica proteccion 52,TX2:Protection logic 52,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Logica proteccion 53"><DAI name="stVal" sAddr="PS,0,9268,0;TX1:Logica proteccion 53,TX2:Protection logic 53,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Logica proteccion 54"><DAI name="stVal" sAddr="PS,0,9269,0;TX1:Logica proteccion 54,TX2:Protection logic 54,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Logica proteccion 55"><DAI name="stVal" sAddr="PS,0,9270,0;TX1:Logica proteccion 55,TX2:Protection logic 55,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Logica proteccion 56"><DAI name="stVal" sAddr="PS,0,9271,0;TX1:Logica proteccion 56,TX2:Protection logic 56,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Logica proteccion 57"><DAI name="stVal" sAddr="PS,0,9272,0;TX1:Logica proteccion 57,TX2:Protection logic 57,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Logica proteccion 58"><DAI name="stVal" sAddr="PS,0,9273,0;TX1:Logica proteccion 58,TX2:Protection logic 58,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Logica proteccion 59"><DAI name="stVal" sAddr="PS,0,9274,0;TX1:Logica proteccion 59,TX2:Protection logic 59,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Logica proteccion 60"><DAI name="stVal" sAddr="PS,0,9275,0;TX1:Logica proteccion 60,TX2:Protection logic 60,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Logica proteccion 61"><DAI name="stVal" sAddr="PS,0,9276,0;TX1:Logica proteccion 61,TX2:Protection logic 61,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Logica proteccion 35"><DAI name="stVal" sAddr="PS,0,9250,0;TX1:Logica proteccion 35,TX2:Protection logic 35,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Logica proteccion 62"><DAI name="stVal" sAddr="PS,0,9277,0;TX1:Logica proteccion 62,TX2:Protection logic 62,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Logica proteccion 63"><DAI name="stVal" sAddr="PS,0,9278,0;TX1:Logica proteccion 63,TX2:Protection logic 63,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Logica proteccion 64"><DAI name="stVal" sAddr="PS,0,9279,0;TX1:Logica proteccion 64,TX2:Protection logic 64,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Logica proteccion 36"><DAI name="stVal" sAddr="PS,0,9251,0;TX1:Logica proteccion 36,TX2:Protection logic 36,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Logica proteccion 37"><DAI name="stVal" sAddr="PS,0,9252,0;TX1:Logica proteccion 37,TX2:Protection logic 37,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Logica proteccion 38"><DAI name="stVal" sAddr="PS,0,9253,0;TX1:Logica proteccion 38,TX2:Protection logic 38,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Logica proteccion 39"><DAI name="stVal" sAddr="PS,0,9254,0;TX1:Logica proteccion 39,TX2:Protection logic 39,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Logica proteccion 40"><DAI name="stVal" sAddr="PS,0,9255,0;TX1:Logica proteccion 40,TX2:Protection logic 40,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Logica proteccion 41"><DAI name="stVal" sAddr="PS,0,9256,0;TX1:Logica proteccion 41,TX2:Protection logic 41,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="d"><Val>Logica Protección (2)</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN><LN prefix="p" lnClass="GGIO" inst="3" lnType="tdEfPro_GGIO_v0" desc="Logica Protección (3)"><DOI name="Ind1" desc="Logica proteccion 65"><DAI name="stVal" sAddr="PS,0,9280,0;TX1:Logica proteccion 65,TX2:Protection logic 65,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind10" desc="Logica proteccion 74"><DAI name="stVal" sAddr="PS,0,9289,0;TX1:Logica proteccion 74,TX2:Protection logic 74,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind11" desc="Logica proteccion 75"><DAI name="stVal" sAddr="PS,0,9290,0;TX1:Logica proteccion 75,TX2:Protection logic 75,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind12" desc="Logica proteccion 76"><DAI name="stVal" sAddr="PS,0,9291,0;TX1:Logica proteccion 76,TX2:Protection logic 76,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind13" desc="Logica proteccion 77"><DAI name="stVal" sAddr="PS,0,9292,0;TX1:Logica proteccion 77,TX2:Protection logic 77,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind14" desc="Logica proteccion 78"><DAI name="stVal" sAddr="PS,0,9293,0;TX1:Logica proteccion 78,TX2:Protection logic 78,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind15" desc="Logica proteccion 79"><DAI name="stVal" sAddr="PS,0,9294,0;TX1:Logica proteccion 79,TX2:Protection logic 79,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind16" desc="Logica proteccion 80"><DAI name="stVal" sAddr="PS,0,9295,0;TX1:Logica proteccion 80,TX2:Protection logic 80,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind17" desc="Logica proteccion 81"><DAI name="stVal" sAddr="PS,0,9296,0;TX1:Logica proteccion 81,TX2:Protection logic 81,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind18" desc="Logica proteccion 82"><DAI name="stVal" sAddr="PS,0,9297,0;TX1:Logica proteccion 82,TX2:Protection logic 82,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind19" desc="Logica proteccion 83"><DAI name="stVal" sAddr="PS,0,9298,0;TX1:Logica proteccion 83,TX2:Protection logic 83,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind2" desc="Logica proteccion 66"><DAI name="stVal" sAddr="PS,0,9281,0;TX1:Logica proteccion 66,TX2:Protection logic 66,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind20" desc="Logica proteccion 84"><DAI name="stVal" sAddr="PS,0,9299,0;TX1:Logica proteccion 84,TX2:Protection logic 84,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind21" desc="Logica proteccion 85"><DAI name="stVal" sAddr="PS,0,9300,0;TX1:Logica proteccion 85,TX2:Protection logic 85,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind22" desc="Logica proteccion 86"><DAI name="stVal" sAddr="PS,0,9301,0;TX1:Logica proteccion 86,TX2:Protection logic 86,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind23" desc="Logica proteccion 87"><DAI name="stVal" sAddr="PS,0,9302,0;TX1:Logica proteccion 87,TX2:Protection logic 87,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind24" desc="Logica proteccion 88"><DAI name="stVal" sAddr="PS,0,9303,0;TX1:Logica proteccion 88,TX2:Protection logic 88,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind25" desc="Logica proteccion 89"><DAI name="stVal" sAddr="PS,0,9304,0;TX1:Logica proteccion 89,TX2:Protection logic 89,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind26" desc="Logica proteccion 90"><DAI name="stVal" sAddr="PS,0,9305,0;TX1:Logica proteccion 90,TX2:Protection logic 90,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind27" desc="Logica proteccion 91"><DAI name="stVal" sAddr="PS,0,9306,0;TX1:Logica proteccion 91,TX2:Protection logic 91,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind28" desc="Logica proteccion 92"><DAI name="stVal" sAddr="PS,0,9307,0;TX1:Logica proteccion 92,TX2:Protection logic 92,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind29" desc="Logica proteccion 93"><DAI name="stVal" sAddr="PS,0,9308,0;TX1:Logica proteccion 93,TX2:Protection logic 93,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind3" desc="Logica proteccion 67"><DAI name="stVal" sAddr="PS,0,9282,0;TX1:Logica proteccion 67,TX2:Protection logic 67,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind30" desc="Logica proteccion 94"><DAI name="stVal" sAddr="PS,0,9309,0;TX1:Logica proteccion 94,TX2:Protection logic 94,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind31" desc="Logica proteccion 95"><DAI name="stVal" sAddr="PS,0,9310,0;TX1:Logica proteccion 95,TX2:Protection logic 95,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind32" desc="Logica proteccion 96"><DAI name="stVal" sAddr="PS,0,9311,0;TX1:Logica proteccion 96,TX2:Protection logic 96,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind4" desc="Logica proteccion 68"><DAI name="stVal" sAddr="PS,0,9283,0;TX1:Logica proteccion 68,TX2:Protection logic 68,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind5" desc="Logica proteccion 69"><DAI name="stVal" sAddr="PS,0,9284,0;TX1:Logica proteccion 69,TX2:Protection logic 69,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind6" desc="Logica proteccion 70"><DAI name="stVal" sAddr="PS,0,9285,0;TX1:Logica proteccion 70,TX2:Protection logic 70,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind7" desc="Logica proteccion 71"><DAI name="stVal" sAddr="PS,0,9286,0;TX1:Logica proteccion 71,TX2:Protection logic 71,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind8" desc="Logica proteccion 72"><DAI name="stVal" sAddr="PS,0,9287,0;TX1:Logica proteccion 72,TX2:Protection logic 72,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Ind9" desc="Logica proteccion 73"><DAI name="stVal" sAddr="PS,0,9288,0;TX1:Logica proteccion 73,TX2:Protection logic 73,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="d"><Val>Logica Protección (3)</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN></LDevice><LDevice inst="PROT" desc="PROTEÇÃO"><LN0 lnClass="LLN0" inst="" lnType="tdEfPROT_LN0_MD_v5" desc="Configuracion basica prot."><DOI name="ASetGroup1" desc="Tabla 1 activa"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,300, , ,0, ;TX1:Activar ajustes tabla 1,TX2:Settings Table 1 Activate"/></SDI><DAI name="stVal" sAddr="S,0,9079,0;TX1:Tabla 1 activa,TX2:Active Table 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ASetGroup2" desc="Tabla 2 activa"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,302, , ,0, ;TX1:Activar ajustes tabla 2,TX2:Settings Table 2 Activate"/></SDI><DAI name="stVal" sAddr="S,0,9080,0;TX1:Tabla 2 activa,TX2:Active Table 2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ASetGroup3" desc="Tabla 3 activa"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,304, , ,0, ;TX1:Activar ajustes tabla 3,TX2:Settings Table 3 Activate"/></SDI><DAI name="stVal" sAddr="S,0,9081,0;TX1:Tabla 3 activa,TX2:Active Table 3,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ASetGroup4" desc="Tabla 4 activa"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,306, , ,0, ;TX1:Activar ajustes tabla 4,TX2:Settings Table 4 Activate"/></SDI><DAI name="stVal" sAddr="S,0,9082,0;TX1:Tabla 4 activa,TX2:Active Table 4,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ASetGroup5" desc="Tabla 5 activa"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,308, , ,0, ;TX1:Activar ajustes tabla 5,TX2:Settings Table 5 Activate"/></SDI><DAI name="stVal" sAddr="S,0,9083,0;TX1:Tabla 5 activa,TX2:Active Table 5,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ASetGroup6" desc="Tabla 6 activa"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,310, , ,0, ;TX1:Activar ajustes tabla 6,TX2:Settings Table 6 Activate"/></SDI><DAI name="stVal" sAddr="S,0,9084,0;TX1:Tabla 6 activa,TX2:Active Table 6,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdRecFa" desc="RECONOCER FALTA"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,22, , ,0, ;TX1:RECONOCER FALTA,TX2:RECOGNIZE FAULT"/></SDI></DOI><DOI name="DOrdRstBlk" desc="Desbloqueo Global"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,1238, , ,0, ;TX1:Desbloqueo Global,TX2:Global Unlock"/></SDI></DOI><DOI name="DOrdRstFlt" desc="BORRAR FALTAS"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,2, , ,0, ;TX1:BORRAR FALTAS,TX2:FAULTS RESET"/></SDI></DOI><DOI name="FaRepTy" desc="Informes falta prim./sec."><DAI name="d"><Val>Informes falta prim./sec.</Val></DAI><DAI name="setVal" sAddr="A,0,0,8,1"><Val>0</Val></DAI></DOI><DOI name="LogInSet1" desc="Cambio ajustes tabla 1"><DAI name="d"><Val>Cambio ajustes tabla 1</Val></DAI><DAI name="setVal" sAddr="A,0,0,2,0"><Val>-1</Val></DAI></DOI><DOI name="LogInSet2" desc="Cambio ajustes tabla 2"><DAI name="d"><Val>Cambio ajustes tabla 2</Val></DAI><DAI name="setVal" sAddr="A,0,0,3,0"><Val>-1</Val></DAI></DOI><DOI name="LogInSet3" desc="Cambio ajustes tabla 3"><DAI name="d"><Val>Cambio ajustes tabla 3</Val></DAI><DAI name="setVal" sAddr="A,0,0,4,0"><Val>-1</Val></DAI></DOI><DOI name="LogInSet4" desc="Cambio ajustes tabla 4"><DAI name="d"><Val>Cambio ajustes tabla 4</Val></DAI><DAI name="setVal" sAddr="A,0,0,5,0"><Val>-1</Val></DAI></DOI><DOI name="LogInSet5" desc="Cambio ajustes tabla 5"><DAI name="d"><Val>Cambio ajustes tabla 5</Val></DAI><DAI name="setVal" sAddr="A,0,0,6,0"><Val>-1</Val></DAI></DOI><DOI name="LogInSet6" desc="Cambio ajustes tabla 6"><DAI name="d"><Val>Cambio ajustes tabla 6</Val></DAI><DAI name="setVal" sAddr="A,0,0,7,0"><Val>-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,0,9,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion basica prot.</Val></DAI><DAI name="paramRev"><Val>300000</Val></DAI></DOI><DOI name="OnLine" desc="Rele en servicio"><DAI name="d"><Val>Rele en servicio</Val></DAI><DAI name="setVal" sAddr="A,0,0,0,0"><Val>1</Val></DAI></DOI><DOI name="PhsOrd" desc="Orden de fases"><DAI name="d"><Val>Orden de fases</Val></DAI><DAI name="setVal" sAddr="A,0,0,1,1"><Val>0</Val></DAI></DOI><DOI name="StOnLine" desc="IED"><DAI name="stVal" sAddr="S,0,24576,0;TX1:Rele en servicio,TX2:OnLine,AC:1.2,ED:1.1,AD:0.0"/></DOI><SettingControl numOfSGs="6" actSG="1" desc="Parameters"/></LN0><LN prefix="PROT" lnClass="LPHD" inst="1" lnType="tdEfLPHD_MD_v1" desc="Config General Nombres"><DOI name="BkrNam1" desc="Nombre de interruptor 1"><DAI name="d"><Val>Nombre de interruptor 1</Val></DAI><DAI name="setRef" sAddr="A,0,138,4,0"><Val>0</Val></DAI></DOI><DOI name="InstNam" desc="Nombre de instalacion"><DAI name="d"><Val>Nombre de instalacion</Val></DAI><DAI name="setRef" sAddr="A,0,138,0,0"><Val>0</Val></DAI></DOI><DOI name="InstShNam" desc="Nombre corto instalacion"><DAI name="d"><Val>Nombre corto instalacion</Val></DAI><DAI name="setRef" sAddr="A,0,138,1,0"><Val>SE-BAB</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Config General Nombres</Val></DAI><DAI name="paramRev"><Val>40000</Val></DAI></DOI><DOI name="RelNam" desc="Nombre de rele"><DAI name="d"><Val>Nombre de rele</Val></DAI><DAI name="setRef" sAddr="A,0,138,2,0"><Val>0</Val></DAI></DOI><DOI name="RelShNam" desc="Nombre corto de rele"><DAI name="d"><Val>Nombre corto de rele</Val></DAI><DAI name="setRef" sAddr="A,0,138,3,0"><Val>BCM1</Val></DAI></DOI></LN><LN lnClass="TCTR" inst="1" lnType="tdEfTCTR_v1" desc="Relacion CTs"><DOI name="GndRat" desc="Relacion Intensidad neutro"><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Relacion Intensidad neutro</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,1,1,0"><Val>120</Val></DAI></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Relacion CTs</Val></DAI><DAI name="paramRev"><Val>60000</Val></DAI></DOI><DOI name="PhsRat" desc="Relacion Intensidad fase"><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Relacion Intensidad fase</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,1,0,0"><Val>120</Val></DAI></SDI></DOI><DOI name="PolARat" desc="Relacion I polarizacion"><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Relacion I polarizacion</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,1,5,0"><Val>120</Val></DAI></SDI></DOI><DOI name="SGndRat" desc="Relacion Neutro sensible"><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Relacion Neutro sensible</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,1,2,0"><Val>120</Val></DAI></SDI></DOI></LN><LN lnClass="TVTR" inst="1" lnType="tdEfTVTR_v5" desc="Caracteristicas VTs"><DOI name="FrConfAl" desc="Error configuracion Frec"><DAI name="stVal" sAddr="S,0,24636,0;TX1:Error configuracion Frec,TX2:Freq.Config Error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="HzRtg" desc="Frecuencia"><DAI name="d"><Val>Frecuencia</Val></DAI><DAI name="setVal" sAddr="A,0,2,4,0"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Caracteristicas VTs</Val></DAI><DAI name="paramRev"><Val>110000</Val></DAI></DOI><DOI name="VNRat" desc="Relacion V Neutro"><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Relacion V Neutro</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,2,5,0"><Val>300</Val></DAI></SDI></DOI><DOI name="VNRtg" desc="Vnominal neutro (sec)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Vnominal neutro (sec)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,2,8,0"><Val>66.4</Val></DAI></SDI></DOI><DOI name="VRat" desc="Relacion tension fase"><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Relacion tension fase</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,2,0,0"><Val>300</Val></DAI></SDI></DOI><DOI name="VRtg" desc="Vnominal fase-tierra (sec)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Vnominal fase-tierra (sec)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,2,1,0"><Val>66.4</Val></DAI></SDI></DOI><DOI name="VSel" desc="Fases tension utilizadas"><DAI name="d"><Val>Fases tension utilizadas</Val></DAI><DAI name="setVal" sAddr="A,0,2,3,0"><Val>7</Val></DAI></DOI><DOI name="VsRat1" desc="Relacion V Sincronismo 1"><SDI name="maxVal"><DAI name="f"><Val>10000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Relacion V Sincronismo 1</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,2,6,0"><Val>1000</Val></DAI></SDI></DOI></LN><LN lnClass="PTOC" inst="1" lnType="tdEfPTOC_MD_v3" desc="TOC Fases (51) U1"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,3,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="PTOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,84, , ,0, ;TX1:PTOC1(Bloqueo/Desbloqueo),TX2:PTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,3,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,3,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,3,10,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,3,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,3,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,3,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Fases (51) U1</Val></DAI><DAI name="paramRev"><Val>190000</Val></DAI></DOI><DOI name="Op" desc="51 - DISP. TEMP. FASES"><DAI name="general" sAddr="S,0,9091,0;TX1:51 - Disparo Temp. Fases,TX2:51 - Disparo Temp. Fases,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8224,0;TX1:51 - Disparo Temp. Fase A,TX2:51 - Disparo Temp. Fase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8225,0;TX1:51 - Disparo Temp. Fase B,TX2:51 - Disparo Temp. Fase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8226,0;TX1:51 - Disparo Temp. Fase C,TX2:51 - Disparo Temp. Fase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,3,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,3,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,3,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,3,14,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,3,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC1 Fases"><DAI name="stVal" sAddr="S,0,9008,0;TX1:Estado TOC1 Fases,TX2:TOC1 Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="51 - ARRANQUE TEMP. FASES"><DAI name="general" sAddr="S,0,9088,0;TX1:51 - Arranque Temp. Fases,TX2:51 - Arranque Temp. Fases,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8192,0;TX1:51 - Arranque Temp. Fase A,TX2:51 - Arranque Temp. Fase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8193,0;TX1:51 - Arranque Temp. Fase B,TX2:51 - Arranque Temp. Fase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8194,0;TX1:51 - Arranque Temp. Fase C,TX2:51 - Arranque Temp. Fase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,3,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,3,3,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,3,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,3,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PTOC" inst="2" lnType="tdEfPTOC_MD_v3" desc="TOC Fases (51) U2"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,4,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="PTOC2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,94, , ,0, ;TX1:PTOC2(Bloqueo/Desbloqueo),TX2:PTOC2(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,4,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,4,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,4,10,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,4,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,4,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,4,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Fases (51) U2</Val></DAI><DAI name="paramRev"><Val>190000</Val></DAI></DOI><DOI name="Op" desc="TOC2 Disparo fases"><DAI name="general" sAddr="S,0,9092,0;TX1:TOC2 Disparo fases,TX2:TOC2 Phase Trip,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8228,0;TX1:TOC2 Disparo fase A,TX2:TOC2 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8229,0;TX1:TOC2 Disparo fase B,TX2:TOC2 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8230,0;TX1:TOC2 Disparo fase C,TX2:TOC2 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,4,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,4,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,4,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,4,14,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,4,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC2 Fases"><DAI name="stVal" sAddr="S,0,9009,0;TX1:Estado TOC2 Fases,TX2:TOC2 Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="TOC2 Arranque fases"><DAI name="general" sAddr="S,0,9089,0;TX1:TOC2 Arranque fases,TX2:TOC2 Phase Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8196,0;TX1:TOC2 Arranque fase A,TX2:TOC2 Start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8197,0;TX1:TOC2 Arranque fase B,TX2:TOC2 Start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8198,0;TX1:TOC2 Arranque fase C,TX2:TOC2 Start phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,4,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,4,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,4,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,4,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PTOC" inst="3" lnType="tdEfPTOC_MD_v3" desc="TOC Fases (51) U3"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,5,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="PTOC3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,104, , ,0, ;TX1:PTOC3(Bloqueo/Desbloqueo),TX2:PTOC3(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,5,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,5,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,5,10,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,5,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,5,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,5,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Fases (51) U3</Val></DAI><DAI name="paramRev"><Val>210000</Val></DAI></DOI><DOI name="Op" desc="TOC3 Disparo fases"><DAI name="general" sAddr="S,0,9093,0;TX1:TOC3 Disparo fases,TX2:TOC3 Phase Trip,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8232,0;TX1:TOC3 Disparo fase A,TX2:TOC3 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8233,0;TX1:TOC3 Disparo fase B,TX2:TOC3 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8234,0;TX1:TOC3 Disparo fase C,TX2:TOC3 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,5,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,5,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,5,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,5,14,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,5,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC3 Fases"><DAI name="stVal" sAddr="S,0,9010,0;TX1:Estado TOC3 Fases,TX2:TOC3 Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="TOC3 Arranque fases"><DAI name="general" sAddr="S,0,9090,0;TX1:TOC3 Arranque fases,TX2:TOC3 Phase Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8200,0;TX1:TOC3 Arranque fase A,TX2:TOC3 Start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8201,0;TX1:TOC3 Arranque fase B,TX2:TOC3 Start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8202,0;TX1:TOC3 Arranque fase C,TX2:TOC3 Start phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,5,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,5,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,5,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,5,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="G" lnClass="PTOC" inst="1" lnType="tdEfPTOC_MD_v3" desc="TOC Neutro (51N) U1"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,6,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="GPTOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,86, , ,0, ;TX1:GPTOC1(Bloqueo/Desbloqueo),TX2:GPTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,6,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,6,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,6,10,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,6,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,6,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,6,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Neutro (51N) U1</Val></DAI><DAI name="paramRev"><Val>210000</Val></DAI></DOI><DOI name="Op" desc="51N - DISP. TEMP. NEUTRO"><DAI name="general" sAddr="S,0,8227,0;TX1:51N - Disparo Temp. Neutro,TX2:51N - Disparo Temp. Neutro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,6,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,6,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,6,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,6,14,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,6,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC1 Neutro"><DAI name="stVal" sAddr="S,0,9011,0;TX1:Estado TOC1 Neutro,TX2:GTOC1 Neutral Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="51N - ARRANQUE TEMP. NEUTRO"><DAI name="general" sAddr="S,0,8195,0;TX1:51N - Arranque Temp. Neutro,TX2:51N - Arranque Temp. Neutro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,6,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,6,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,6,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,6,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="G" lnClass="PTOC" inst="2" lnType="tdEfPTOC_MD_v3" desc="TOC Neutro (51N) U2"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,7,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="GPTOC2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,96, , ,0, ;TX1:GPTOC2(Bloqueo/Desbloqueo),TX2:GPTOC2(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,7,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,7,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,7,10,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,7,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,7,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,7,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Neutro (51N) U2</Val></DAI><DAI name="paramRev"><Val>210000</Val></DAI></DOI><DOI name="Op" desc="GTOC2 Disparo"><DAI name="general" sAddr="S,0,8231,0;TX1:GTOC2 Disparo,TX2:GTOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,7,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,7,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,7,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,7,14,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,7,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC2 Neutro"><DAI name="stVal" sAddr="S,0,9012,0;TX1:Estado TOC2 Neutro,TX2:GTOC2 Neutral Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GTOC2 Arranque"><DAI name="general" sAddr="S,0,8199,0;TX1:GTOC2 Arranque,TX2:GTOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,7,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,7,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,7,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,7,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="G" lnClass="PTOC" inst="3" lnType="tdEfPTOC_MD_v3" desc="TOC Neutro (51N) U3"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,8,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="GPTOC3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,106, , ,0, ;TX1:GPTOC3(Bloqueo/Desbloqueo),TX2:GPTOC3(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,8,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,8,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,8,10,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,8,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,8,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,8,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Neutro (51N) U3</Val></DAI><DAI name="paramRev"><Val>210000</Val></DAI></DOI><DOI name="Op" desc="GTOC3 Disparo"><DAI name="general" sAddr="S,0,8235,0;TX1:GTOC3 Disparo,TX2:GTOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,8,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,8,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,8,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,8,14,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,8,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC3 Neutro"><DAI name="stVal" sAddr="S,0,9013,0;TX1:Estado TOC3 Neutro,TX2:GTOC3 Neutral Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GTOC3 Arranque"><DAI name="general" sAddr="S,0,8203,0;TX1:GTOC3 Arranque,TX2:GTOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,8,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,8,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,8,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,8,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="UN" lnClass="PTOC" inst="1" lnType="tdEfUN_PTOC_MD_v3" desc="TOC Desequilibrio 67TQ U1"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,9,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="UNPTOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,88, , ,0, ;TX1:UNPTOC1(Bloqueo/Desbloqueo),TX2:UNPTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,9,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,9,11,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,9,9,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,9,10,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,9,14,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Desequilibrio 67TQ U1</Val></DAI><DAI name="paramRev"><Val>210000</Val></DAI></DOI><DOI name="Op" desc="UNTOC1 Disparo"><DAI name="general" sAddr="S,0,8242,0;TX1:UNTOC1 Disparo,TX2:UNTOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,9,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,9,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,9,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,9,13,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,9,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC1 Desequilibrio"><DAI name="stVal" sAddr="S,0,9014,0;TX1:Estado TOC1 Desequilibrio,TX2:TOC1 Unbalance Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="UNTOC1 Arranque"><DAI name="general" sAddr="S,0,8210,0;TX1:UNTOC1 Arranque,TX2:UNTOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,9,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,9,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,9,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,9,12,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="UN" lnClass="PTOC" inst="2" lnType="tdEfUN_PTOC_MD_v3" desc="TOC Desequilibrio 67TQ U2"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,10,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="UNPTOC2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,98, , ,0, ;TX1:UNPTOC2(Bloqueo/Desbloqueo),TX2:UNPTOC2(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,10,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,10,11,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,10,9,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,10,10,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,10,14,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Desequilibrio 67TQ U2</Val></DAI><DAI name="paramRev"><Val>230000</Val></DAI></DOI><DOI name="Op" desc="UNTOC2 Disparo"><DAI name="general" sAddr="S,0,8243,0;TX1:UNTOC2 Disparo,TX2:UNTOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,10,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,10,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,10,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,10,13,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,10,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC2 Desequilibrio"><DAI name="stVal" sAddr="S,0,9015,0;TX1:Estado TOC2 Desequilibrio,TX2:TOC2 Unbalance Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="UNTOC2 Arranque"><DAI name="general" sAddr="S,0,8211,0;TX1:UNTOC2 Arranque,TX2:UNTOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,10,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,10,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,10,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,10,12,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="UN" lnClass="PTOC" inst="3" lnType="tdEfUN_PTOC_MD_v3" desc="TOC Desequilibrio 67TQ U3"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,11,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="UNPTOC3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,108, , ,0, ;TX1:UNPTOC3(Bloqueo/Desbloqueo),TX2:UNPTOC3(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,11,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,11,11,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,11,9,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,11,10,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,11,14,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Desequilibrio 67TQ U3</Val></DAI><DAI name="paramRev"><Val>230000</Val></DAI></DOI><DOI name="Op" desc="UNTOC3 Disparo"><DAI name="general" sAddr="S,0,8244,0;TX1:UNTOC3 Disparo,TX2:UNTOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,11,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,11,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,11,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,11,13,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,11,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC3 Desequilibrio"><DAI name="stVal" sAddr="S,0,9016,0;TX1:Estado TOC3 Desequilibrio,TX2:TOC3 Unbalance Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="UNTOC3 Arranque"><DAI name="general" sAddr="S,0,8212,0;TX1:UNTOC3 Arranque,TX2:UNTOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,11,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,11,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,11,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,11,12,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="SG" lnClass="PTOC" inst="1" lnType="tdEfPTOC_MD_v3" desc="TOC Neutro Sensible 51NS U1"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,12,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="SGPTOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,90, , ,0, ;TX1:SGPTOC1(Bloqueo/Desbloqueo),TX2:SGPTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,12,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,12,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,12,10,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,12,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,12,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,12,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Neutro Sensible 51NS U1</Val></DAI><DAI name="paramRev"><Val>230000</Val></DAI></DOI><DOI name="Op" desc="SGTOC1 Disparo"><DAI name="general" sAddr="S,0,8236,0;TX1:SGTOC1 Disparo,TX2:SGTOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,12,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,12,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,12,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,12,14,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,12,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC1 Neutro Sensible"><DAI name="stVal" sAddr="S,0,9017,0;TX1:Estado TOC1 Neutro Sensible,TX2:TOC1 Sensitive Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGTOC1 Arranque"><DAI name="general" sAddr="S,0,8204,0;TX1:SGTOC1 Arranque,TX2:SGTOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,12,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,12,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,12,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,12,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="SG" lnClass="PTOC" inst="2" lnType="tdEfPTOC_MD_v3" desc="TOC Neutro Sensible 51NS U2"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,13,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="SGPTOC2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,100, , ,0, ;TX1:SGPTOC2(Bloqueo/Desbloqueo),TX2:SGPTOC2(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,13,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,13,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,13,10,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,13,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,13,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,13,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Neutro Sensible 51NS U2</Val></DAI><DAI name="paramRev"><Val>230000</Val></DAI></DOI><DOI name="Op" desc="SGTOC2 Disparo"><DAI name="general" sAddr="S,0,8237,0;TX1:SGTOC2 Disparo,TX2:SGTOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,13,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,13,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,13,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,13,14,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,13,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC2 Neutro Sensible"><DAI name="stVal" sAddr="S,0,9018,0;TX1:Estado TOC2 Neutro Sensible,TX2:TOC2 Sensitive Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGTOC2 Arranque"><DAI name="general" sAddr="S,0,8205,0;TX1:SGTOC2 Arranque,TX2:SGTOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,13,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,13,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,13,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,13,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="SG" lnClass="PTOC" inst="3" lnType="tdEfPTOC_MD_v3" desc="TOC Neutro Sensible 51NS U3"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,14,6,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="SGPTOC3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,110, , ,0, ;TX1:SGPTOC3(Bloqueo/Desbloqueo),TX2:SGPTOC3(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,14,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,14,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,14,10,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,14,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,14,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,14,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Neutro Sensible 51NS U3</Val></DAI><DAI name="paramRev"><Val>230000</Val></DAI></DOI><DOI name="Op" desc="SGTOC3 Disparo"><DAI name="general" sAddr="S,0,8238,0;TX1:SGTOC3 Disparo,TX2:SGTOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,14,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,14,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,14,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,14,14,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,14,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC3 Neutro Sensible"><DAI name="stVal" sAddr="S,0,9019,0;TX1:Estado TOC3 Neutro Sensible,TX2:TOC3 Sensitive Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGTOC3 Arranque"><DAI name="general" sAddr="S,0,8206,0;TX1:SGTOC3 Arranque,TX2:SGTOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,14,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,14,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,14,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,14,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="ES" lnClass="PTOC" inst="1" lnType="tdEfPTOC_MD_v3" desc="TOC Puesta Tierra(51ES) U1"><DOI name="DOrdBlk" desc="ESPTOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,92, , ,0, ;TX1:ESPTOC1(Bloqueo/Desbloqueo),TX2:ESPTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,15,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,15,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,15,10,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,15,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,15,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,15,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Puesta Tierra(51ES) U1</Val></DAI><DAI name="paramRev"><Val>240000</Val></DAI></DOI><DOI name="Op" desc="ESTOC1 Disparo"><DAI name="general" sAddr="S,0,8239,0;TX1:ESTOC1 Disparo,TX2:ESTOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,15,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,15,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,15,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,15,14,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,15,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC1 Puesta Tierra"><DAI name="stVal" sAddr="S,0,9020,0;TX1:Estado TOC1 Puesta Tierra,TX2:ESTOC1 Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="ESTOC1 Arranque"><DAI name="general" sAddr="S,0,8207,0;TX1:ESTOC1 Arranque,TX2:ESTOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,15,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,15,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,15,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,15,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="ES" lnClass="PTOC" inst="2" lnType="tdEfPTOC_MD_v3" desc="TOC Puesta Tierra(51ES) U2"><DOI name="DOrdBlk" desc="ESPTOC2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,102, , ,0, ;TX1:ESPTOC2(Bloqueo/Desbloqueo),TX2:ESPTOC2(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,16,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,16,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,16,10,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,16,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,16,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,16,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Puesta Tierra(51ES) U2</Val></DAI><DAI name="paramRev"><Val>250000</Val></DAI></DOI><DOI name="Op" desc="ESTOC2 Disparo"><DAI name="general" sAddr="S,0,8240,0;TX1:ESTOC2 Disparo,TX2:ESTOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,16,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,16,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,16,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,16,14,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,16,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC2 Puesta Tierra"><DAI name="stVal" sAddr="S,0,9021,0;TX1:Estado TOC2 Puesta Tierra,TX2:ESTOC2 Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="ESTOC2 Arranque"><DAI name="general" sAddr="S,0,8208,0;TX1:ESTOC2 Arranque,TX2:ESTOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,16,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,16,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,16,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,16,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="ES" lnClass="PTOC" inst="3" lnType="tdEfPTOC_MD_v3" desc="TOC Puesta Tierra(51ES) U3"><DOI name="DOrdBlk" desc="ESPTOC3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,112, , ,0, ;TX1:ESPTOC3(Bloqueo/Desbloqueo),TX2:ESPTOC3(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,17,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,17,12,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,17,10,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,17,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,17,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,17,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOC Puesta Tierra(51ES) U3</Val></DAI><DAI name="paramRev"><Val>250000</Val></DAI></DOI><DOI name="Op" desc="ESTOC3 Disparo"><DAI name="general" sAddr="S,0,8241,0;TX1:ESTOC3 Disparo,TX2:ESTOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,17,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,17,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,17,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,17,14,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RstTyp" desc="Tipo de Recaida"><DAI name="d"><Val>Tipo de Recaida</Val></DAI><DAI name="setVal" sAddr="A,0,17,8,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOC3 Puesta Tierra"><DAI name="stVal" sAddr="S,0,9022,0;TX1:Estado TOC3 Puesta Tierra,TX2:ESTOC3 Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="ESTOC3 Arranque"><DAI name="general" sAddr="S,0,8209,0;TX1:ESTOC3 Arranque,TX2:ESTOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,17,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="TmACrv" desc="Tipo Curva"><DAI name="d"><Val>Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,17,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,17,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,17,13,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PIOC" inst="1" lnType="tdEfPIOC_MD_v2" desc="IOC Fases (50) U1"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,18,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="PIOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,114, , ,0, ;TX1:PIOC1(Bloqueo/Desbloqueo),TX2:PIOC1(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,18,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,18,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,18,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,18,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,18,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,18,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,18,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Fases (50) U1</Val></DAI><DAI name="paramRev"><Val>620000</Val></DAI></DOI><DOI name="Op" desc="50 - DISP. INST. FASES - N1"><DAI name="general" sAddr="S,0,9097,1;TX1:50 - Disparo Inst. Fases N1,TX2:50 - Disparo Inst. Fases N1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8320,0;TX1:50 - Disparo Inst. Fase A,TX2:50 - Disparo Inst. Fase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8321,0;TX1:50 - Disparo Inst. Fase B,TX2:50 - Disparo Inst. Fase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8322,0;TX1:50 - Disparo Inst. Fase C,TX2:50 - Disparo Inst. Fase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,18,3,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,18,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,18,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,18,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC1 Fases"><DAI name="stVal" sAddr="S,0,8992,0;TX1:Estado IOC1 Fases,TX2:IOC1 Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="50 - ARR. INST. FASES - N1"><DAI name="general" sAddr="S,0,9094,0;TX1:50 - Arranque Inst. Fases,TX2:50 - Arranque Inst. Fases,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8256,0;TX1:50 - Arranque Inst. Fase A,TX2:50 - Arranque Inst. Fase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8257,0;TX1:50 - Arranque Inst. Fase B,TX2:50 - Arranque Inst. Fase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8258,0;TX1:50 - Arranque Inst. Fase C,TX2:50 - Arranque Inst. Fase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,18,2,0"><Val sGroup="1">26.17</Val><Val sGroup="2">26.17</Val><Val sGroup="3">26.17</Val><Val sGroup="4">26.17</Val><Val sGroup="5">26.17</Val><Val sGroup="6">26.17</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,18,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PIOC" inst="2" lnType="tdEfPIOC_MD_v2" desc="IOC Fases (50) U2"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,19,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="PIOC2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,124, , ,0, ;TX1:PIOC2(Bloqueo/Desbloqueo),TX2:PIOC2(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,19,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,19,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,19,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,19,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,19,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,19,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,19,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Fases (50) U2</Val></DAI><DAI name="paramRev"><Val>250000</Val></DAI></DOI><DOI name="Op" desc="50 - DISP. INST. FASES - N2"><DAI name="general" sAddr="S,0,9098,1;TX1:50 - Disparo Inst. Fases N2,TX2:50 - Disparo Inst. Fases N2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8324,0;TX1:IOC2 Disparo fase A,TX2:IOC2 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8325,0;TX1:IOC2 Disparo fase B,TX2:IOC2 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8326,0;TX1:IOC2 Disparo fase C,TX2:IOC2 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,19,3,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,19,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,19,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,19,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC2 Fases"><DAI name="stVal" sAddr="S,0,8993,0;TX1:Estado IOC2 Fases,TX2:IOC2 Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="50 - ARR. INST. FASES - N2"><DAI name="general" sAddr="S,0,9095,0;TX1:IOC2 Arranque fases,TX2:IOC2 Phase Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8260,0;TX1:IOC2 Arranque fase A,TX2:IOC2 Start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8261,0;TX1:IOC2 Arranque fase B,TX2:IOC2 Start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8262,0;TX1:IOC2 Arranque fase C,TX2:IOC2 Start phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,19,2,0"><Val sGroup="1">80</Val><Val sGroup="2">80</Val><Val sGroup="3">80</Val><Val sGroup="4">80</Val><Val sGroup="5">80</Val><Val sGroup="6">80</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,19,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PIOC" inst="3" lnType="tdEfPIOC_MD_v2" desc="IOC Fases (50) U3"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,20,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="PIOC3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,134, , ,0, ;TX1:PIOC3(Bloqueo/Desbloqueo),TX2:PIOC3(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,20,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,20,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,20,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,20,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,20,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,20,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,20,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Fases (50) U3</Val></DAI><DAI name="paramRev"><Val>270000</Val></DAI></DOI><DOI name="Op" desc="IOC3 Disparo fases"><DAI name="general" sAddr="S,0,9099,0;TX1:IOC3 Disparo fases,TX2:IOC3 Phase Trip,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8328,0;TX1:IOC3 Disparo fase A,TX2:IOC3 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8329,0;TX1:IOC3 Disparo fase B,TX2:IOC3 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8330,0;TX1:IOC3 Disparo fase C,TX2:IOC3 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,20,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,20,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,20,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,20,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC3 Fases"><DAI name="stVal" sAddr="S,0,8994,0;TX1:Estado IOC3 Fases,TX2:IOC3 Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="IOC3 Arranque fases"><DAI name="general" sAddr="S,0,9096,0;TX1:IOC3 Arranque fases,TX2:IOC3 Phase Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8264,0;TX1:IOC3 Arranque fase A,TX2:IOC3 Start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8265,0;TX1:IOC3 Arranque fase B,TX2:IOC3 Start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8266,0;TX1:IOC3 Arranque fase C,TX2:IOC3 Start phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,20,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,20,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="G" lnClass="PIOC" inst="1" lnType="tdEfPIOC_MD_v2" desc="IOC Neutro (50N) U1"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,21,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="GPIOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,116, , ,0, ;TX1:GPIOC1(Bloqueo/Desbloqueo),TX2:GPIOC1(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,21,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,21,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,21,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,21,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,21,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,21,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,21,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Neutro (50N) U1</Val></DAI><DAI name="paramRev"><Val>640000</Val></DAI></DOI><DOI name="Op" desc="50N - DISP. INST. NEUTRO"><DAI name="general" sAddr="S,0,8323,0;TX1:50N - Disparo Inst. Neutro,TX2:50N - Disparo Inst. Neutro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,21,3,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,21,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,21,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,21,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC1 Neutro"><DAI name="stVal" sAddr="S,0,8995,0;TX1:Estado IOC1 Neutro,TX2:GIOC1 Neutral Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="50N - ARR. INST. NEUTRO"><DAI name="general" sAddr="S,0,8259,0;TX1:50N - Arranque Inst. Neutro,TX2:50N - Arranque Inst. Neutro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,21,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup