="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,21,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="G" lnClass="PIOC" inst="2" lnType="tdEfPIOC_MD_v2" desc="IOC Neutro (50N) U2"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,22,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="GPIOC2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,126, , ,0, ;TX1:GPIOC2(Bloqueo/Desbloqueo),TX2:GPIOC2(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,22,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,22,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,22,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,22,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,22,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,22,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,22,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Neutro (50N) U2</Val></DAI><DAI name="paramRev"><Val>270000</Val></DAI></DOI><DOI name="Op" desc="GIOC2 Disparo"><DAI name="general" sAddr="S,0,8327,0;TX1:GIOC2 Disparo,TX2:GIOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,22,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,22,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,22,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,22,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC2 Neutro"><DAI name="stVal" sAddr="S,0,8996,0;TX1:Estado IOC2 Neutro,TX2:GIOC2 Neutral Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GIOC2 Arranque"><DAI name="general" sAddr="S,0,8263,0;TX1:GIOC2 Arranque,TX2:GIOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,22,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,22,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="G" lnClass="PIOC" inst="3" lnType="tdEfPIOC_MD_v2" desc="IOC Neutro (50N) U3"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,23,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="GPIOC3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,136, , ,0, ;TX1:GPIOC3(Bloqueo/Desbloqueo),TX2:GPIOC3(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,23,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,23,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,23,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,23,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,23,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,23,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,23,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Neutro (50N) U3</Val></DAI><DAI name="paramRev"><Val>270000</Val></DAI></DOI><DOI name="Op" desc="GIOC3 Disparo"><DAI name="general" sAddr="S,0,8331,0;TX1:GIOC3 Disparo,TX2:GIOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,23,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,23,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,23,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,23,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC3 Neutro"><DAI name="stVal" sAddr="S,0,8997,0;TX1:Estado IOC3 Neutro,TX2:GIOC3 Neutral Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="GIOC3 Arranque"><DAI name="general" sAddr="S,0,8267,0;TX1:GIOC3 Arranque,TX2:GIOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,23,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,23,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="UN" lnClass="PIOC" inst="1" lnType="tdEfPIOC_MD_v2" desc="IOC Desequilibrio 67IQ U1"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,24,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="UNPIOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,118, , ,0, ;TX1:UNPIOC1(Bloqueo/Desbloqueo),TX2:UNPIOC1(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,24,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,24,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,24,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,24,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,24,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,24,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Desequilibrio 67IQ U1</Val></DAI><DAI name="paramRev"><Val>270000</Val></DAI></DOI><DOI name="Op" desc="UNIOC1 Disparo"><DAI name="general" sAddr="S,0,8338,0;TX1:UNIOC1 Disparo,TX2:UNIOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,24,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,24,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,24,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,24,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC1 Desequilibrio"><DAI name="stVal" sAddr="S,0,8998,0;TX1:Estado IOC1 Desequilibrio,TX2:IOC1 Unbalance Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="UNIOC1 Arranque"><DAI name="general" sAddr="S,0,8274,0;TX1:UNIOC1 Arranque,TX2:UNIOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,24,2,0"><Val sGroup="1">4</Val><Val sGroup="2">4</Val><Val sGroup="3">4</Val><Val sGroup="4">4</Val><Val sGroup="5">4</Val><Val sGroup="6">4</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,24,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="UN" lnClass="PIOC" inst="2" lnType="tdEfPIOC_MD_v2" desc="IOC Desequilibrio 67IQ U2"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,25,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="UNPIOC2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,128, , ,0, ;TX1:UNPIOC2(Bloqueo/Desbloqueo),TX2:UNPIOC2(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,25,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,25,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,25,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,25,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,25,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,25,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Desequilibrio 67IQ U2</Val></DAI><DAI name="paramRev"><Val>290000</Val></DAI></DOI><DOI name="Op" desc="UNIOC2 Disparo"><DAI name="general" sAddr="S,0,8339,0;TX1:UNIOC2 Disparo,TX2:UNIOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,25,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,25,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,25,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,25,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC2 Desequilibrio"><DAI name="stVal" sAddr="S,0,8999,0;TX1:Estado IOC2 Desequilibrio,TX2:IOC2 Unbalance Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="UNIOC2 Arranque"><DAI name="general" sAddr="S,0,8275,0;TX1:UNIOC2 Arranque,TX2:UNIOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,25,2,0"><Val sGroup="1">4</Val><Val sGroup="2">4</Val><Val sGroup="3">4</Val><Val sGroup="4">4</Val><Val sGroup="5">4</Val><Val sGroup="6">4</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,25,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="UN" lnClass="PIOC" inst="3" lnType="tdEfPIOC_MD_v2" desc="IOC Desequilibrio 67IQ U3"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,26,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="UNPIOC3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,138, , ,0, ;TX1:UNPIOC3(Bloqueo/Desbloqueo),TX2:UNPIOC3(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,26,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,26,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,26,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,26,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,26,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,26,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Desequilibrio 67IQ U3</Val></DAI><DAI name="paramRev"><Val>290000</Val></DAI></DOI><DOI name="Op" desc="UNIOC3 Disparo"><DAI name="general" sAddr="S,0,8340,0;TX1:UNIOC3 Disparo,TX2:UNIOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,26,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,26,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,26,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,26,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC3 Desequilibrio"><DAI name="stVal" sAddr="S,0,9000,0;TX1:Estado IOC3 Desequilibrio,TX2:IOC3 Unbalance Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="UNIOC3 Arranque"><DAI name="general" sAddr="S,0,8276,0;TX1:UNIOC3 Arranque,TX2:UNIOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,26,2,0"><Val sGroup="1">4</Val><Val sGroup="2">4</Val><Val sGroup="3">4</Val><Val sGroup="4">4</Val><Val sGroup="5">4</Val><Val sGroup="6">4</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,26,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="SG" lnClass="PIOC" inst="1" lnType="tdEfPIOC_MD_v2" desc="IOC Neutro Sensible 50NS U1"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,27,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="SGPIOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,120, , ,0, ;TX1:SGPIOC1(Bloqueo/Desbloqueo),TX2:SGPIOC1(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,27,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,27,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,27,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,27,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,27,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,27,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,27,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Neutro Sensible 50NS U1</Val></DAI><DAI name="paramRev"><Val>290000</Val></DAI></DOI><DOI name="Op" desc="SGIOC1 Disparo"><DAI name="general" sAddr="S,0,8332,0;TX1:SGIOC1 Disparo,TX2:SGIOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo adicional (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo adicional (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,27,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,27,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,27,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,27,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC1 Neutro Sensible"><DAI name="stVal" sAddr="S,0,9001,0;TX1:Estado IOC1 Neutro Sensible,TX2:IOC1 Sensitive Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGIOC1 Arranque"><DAI name="general" sAddr="S,0,8268,0;TX1:SGIOC1 Arranque,TX2:SGIOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,27,2,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,27,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="SG" lnClass="PIOC" inst="2" lnType="tdEfPIOC_MD_v2" desc="IOC Neutro Sensible 50NS U2"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,28,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="SGPIOC2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,130, , ,0, ;TX1:SGPIOC2(Bloqueo/Desbloqueo),TX2:SGPIOC2(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,28,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,28,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,28,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,28,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,28,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,28,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,28,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Neutro Sensible 50NS U2</Val></DAI><DAI name="paramRev"><Val>290000</Val></DAI></DOI><DOI name="Op" desc="SGIOC2 Disparo"><DAI name="general" sAddr="S,0,8333,0;TX1:SGIOC2 Disparo,TX2:SGIOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,28,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,28,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,28,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,28,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC2 Neutro Sensible"><DAI name="stVal" sAddr="S,0,9002,0;TX1:Estado IOC2 Neutro Sensible,TX2:IOC2 Sensitive Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGIOC2 Arranque"><DAI name="general" sAddr="S,0,8269,0;TX1:SGIOC2 Arranque,TX2:SGIOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,28,2,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,28,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="SG" lnClass="PIOC" inst="3" lnType="tdEfPIOC_MD_v2" desc="IOC Neutro Sensible 50NS U3"><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,29,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="DOrdBlk" desc="SGPIOC3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,140, , ,0, ;TX1:SGPIOC3(Bloqueo/Desbloqueo),TX2:SGPIOC3(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,29,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,29,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,29,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,29,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,29,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,29,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,29,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Neutro Sensible 50NS U3</Val></DAI><DAI name="paramRev"><Val>290000</Val></DAI></DOI><DOI name="Op" desc="SGIOC3 Disparo"><DAI name="general" sAddr="S,0,8334,0;TX1:SGIOC3 Disparo,TX2:SGIOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,29,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,29,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,29,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,29,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC3 Neutro Sensible"><DAI name="stVal" sAddr="S,0,9003,0;TX1:Estado IOC3 Neutro Sensible,TX2:IOC3 Sensitive Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="SGIOC3 Arranque"><DAI name="general" sAddr="S,0,8270,0;TX1:SGIOC3 Arranque,TX2:SGIOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,29,2,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,29,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="ES" lnClass="PIOC" inst="1" lnType="tdEfPIOC_MD_v2" desc="IOC Puesta Tierra(50ES) U1"><DOI name="DOrdBlk" desc="ESPIOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,122, , ,0, ;TX1:ESPIOC1(Bloqueo/Desbloqueo),TX2:ESPIOC1(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,30,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,30,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,30,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,30,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,30,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,30,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,30,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Puesta Tierra(50ES) U1</Val></DAI><DAI name="paramRev"><Val>10000</Val></DAI></DOI><DOI name="Op" desc="ESIOC1 Disparo"><DAI name="general" sAddr="S,0,8335,0;TX1:ESIOC1 Disparo,TX2:ESIOC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,30,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,30,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,30,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,30,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC1 Puesta Tierra"><DAI name="stVal" sAddr="S,0,9004,0;TX1:Estado IOC1 Puesta Tierra,TX2:ESIOC1 Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="ESIOC1 Arranque"><DAI name="general" sAddr="S,0,8271,0;TX1:ESIOC1 Arranque,TX2:ESIOC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,30,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,30,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="ES" lnClass="PIOC" inst="2" lnType="tdEfPIOC_MD_v2" desc="IOC Puesta Tierra(50ES) U2"><DOI name="DOrdBlk" desc="ESPIOC2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,132, , ,0, ;TX1:ESPIOC2(Bloqueo/Desbloqueo),TX2:ESPIOC2(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,31,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,31,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,31,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,31,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,31,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,31,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,31,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Puesta Tierra(50ES) U2</Val></DAI><DAI name="paramRev"><Val>310000</Val></DAI></DOI><DOI name="Op" desc="ESIOC2 Disparo"><DAI name="general" sAddr="S,0,8336,0;TX1:ESIOC2 Disparo,TX2:ESIOC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,31,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,31,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,31,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,31,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC2 Puesta Tierra"><DAI name="stVal" sAddr="S,0,9005,0;TX1:Estado IOC2 Puesta Tierra,TX2:ESIOC2 Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="ESIOC2 Arranque"><DAI name="general" sAddr="S,0,8272,0;TX1:ESIOC2 Arranque,TX2:ESIOC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,31,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,31,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="ES" lnClass="PIOC" inst="3" lnType="tdEfPIOC_MD_v2" desc="IOC Puesta Tierra(50ES) U3"><DOI name="DOrdBlk" desc="ESPIOC3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,142, , ,0, ;TX1:ESPIOC3(Bloqueo/Desbloqueo),TX2:ESPIOC3(Lock/Unlock)"/></SDI></DOI><DOI name="FFailBeh" desc="Actuacion Fallo Fusible"><DAI name="d"><Val>Actuacion Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,32,5,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,32,10,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,32,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,32,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTIn" desc="Bloqueo disparo"><DAI name="d"><Val>Bloqueo disparo</Val></DAI><DAI name="setVal" sAddr="A,0,32,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,32,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MesTyp" desc="Tipo de medida"><DAI name="d"><Val>Tipo de medida</Val></DAI><DAI name="setVal" sAddr="A,0,32,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOC Puesta Tierra(50ES) U3</Val></DAI><DAI name="paramRev"><Val>310000</Val></DAI></DOI><DOI name="Op" desc="ESIOC3 Disparo"><DAI name="general" sAddr="S,0,8337,0;TX1:ESIOC3 Disparo,TX2:ESIOC3 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,32,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,32,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,32,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,32,12,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado IOC3 Puesta Tierra"><DAI name="stVal" sAddr="S,0,9006,0;TX1:Estado IOC3 Puesta Tierra,TX2:ESIOC3 Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="ESIOC3 Arranque"><DAI name="general" sAddr="S,0,8273,0;TX1:ESIOC3 Arranque,TX2:ESIOC3 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,32,2,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,32,11,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PCLO" inst="1" lnType="tdEfPCLO_v2" desc="Carga Fria"><DOI name="DOrdBlk" desc="PCLO1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,212, , ,0, ;TX1:PCLO1(Bloqueo/Desbloqueo),TX2:PCLO1(Lock/Unlock)"/></SDI></DOI><DOI name="LogInAc" desc="Entrada activacion"><DAI name="d"><Val>Entrada activacion</Val></DAI><DAI name="setVal" sAddr="A,0,41,4,0"><Val>-1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,41,3,1"><Val>-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,41,5,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Carga Fria</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Op" desc="Activacion carga fria"><DAI name="general" sAddr="S,0,8405,0;TX1:Activacion carga fria,TX2:Cold Load Activation,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo carga fria (ms)"><DAI name="maxVal"><Val>10000000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo carga fria (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,41,1,0"><Val>0</Val></DAI></DOI><DOI name="OpEx" desc="Reposicion carga fria"><DAI name="general" sAddr="S,0,8406,0;TX1:Reposicion carga fria,TX2:Cold Load Reposition,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpTmms" desc="Tiempo actuacion (ms)"><DAI name="maxVal"><Val>3600000</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo actuacion (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,41,2,0"><Val>100</Val></DAI></DOI><DOI name="PCLOEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,41,0,0"><Val>0</Val></DAI></DOI><DOI name="StEna" desc="Estado carga fria"><DAI name="stVal" sAddr="S,0,9025,0;TX1:Estado carga fria,TX2:Cold Load Pickup Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Inicio tiempo carga fria"><DAI name="general" sAddr="S,0,8407,0;TX1:Inicio tiempo carga fria,TX2:Cold Load Time init.,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="PTOV" inst="1" lnType="tdEfPTOV_MD_v2" desc="TOV Sobretension fase 59T U1"><DOI name="DOrdBlk" desc="PTOV1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,164, , ,0, ;TX1:PTOV1(Bloqueo/Desbloqueo),TX2:PTOV1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,42,7,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,42,6,1"><Val sGroup="1">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,42,9,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOV Sobretension fase 59T U1</Val></DAI><DAI name="paramRev"><Val>200000</Val></DAI></DOI><DOI name="Op" desc="59T - DISP. TEMP. SOBRETENSÃO FASES"><DAI name="general" sAddr="S,0,9104,0;TX1:59T - D. Tem. Sobret. Fases,TX2:59T - D. Tem. Sobret. Fases,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8245,0;TX1:59T - D. Tem. Sobret. Fase A,TX2:59T - D. Tem. Sobret. Fase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8246,0;TX1:59T - D. Tem. Sobret. Fase B,TX2:59T - D. Tem. Sobret. Fase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8247,0;TX1:59T - D. Tem. Sobret. Fase C,TX2:59T - D. Tem. Sobret. Fase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,42,5,0"><Val sGroup="1">90000</Val><Val sGroup="2">90000</Val><Val sGroup="3">90000</Val><Val sGroup="4">90000</Val><Val sGroup="5">90000</Val><Val sGroup="6">90000</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,42,1,0"><Val sGroup="1">6</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></DOI><DOI name="PTOVEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,42,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="StEna" desc="Estado TOV fases"><DAI name="stVal" sAddr="S,0,9046,0;TX1:Estado TOV fases,TX2:TOV Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="59T - ARR. TEMP. SOBRETENSÃO FASES"><DAI name="general" sAddr="S,0,9102,0;TX1:59T - A. Tem. Sobret. Fases,TX2:59T - A. Tem. Sobret. Fases,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8213,0;TX1:59T - A. Tem. Sobret. Fase A,TX2:59T - A. Tem. Sobret. Fase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8214,0;TX1:59T - A. Tem. Sobret. Fase B,TX2:59T - A. Tem. Sobret. Fase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8215,0;TX1:59T - A. Tem. Sobret. Fase C,TX2:59T - A. Tem. Sobret. Fase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,42,2,0"><Val sGroup="1">69.72</Val><Val sGroup="2">69.72</Val><Val sGroup="3">69.72</Val><Val sGroup="4">69.72</Val><Val sGroup="5">69.72</Val><Val sGroup="6">69.72</Val></DAI></SDI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,42,4,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI></DOI><DOI name="TmVCrv" desc="Curva caracteristica"><DAI name="d"><Val>Curva caracteristica</Val></DAI><DAI name="setCharactV" sAddr="A,0,42,3,0"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,42,8,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PTUV" inst="1" lnType="tdEfPTUV_MD_v2" desc="TUV Subtension fase 27T U1"><DOI name="DOrdBlk" desc="PTUV1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,166, , ,0, ;TX1:PTUV1(Bloqueo/Desbloqueo),TX2:PTUV1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,43,7,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,43,6,1"><Val sGroup="1">CTRL/sAutGGIO2.Ind32.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind32.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind32.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind32.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind32.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind32.stVal[ST][1]</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,43,9,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TUV Subtension fase 27T U1</Val></DAI><DAI name="paramRev"><Val>190000</Val></DAI></DOI><DOI name="Op" desc="27T - DISP. TEMP. SUBTENSÃO FASES"><DAI name="general" sAddr="S,0,9105,0;TX1:27T - D. Temp. Subt. Fases,TX2:27T - D. Temp. Subt. Fases,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8250,0;TX1:27T - D. Temp. Subt. Fase A,TX2:27T - D. Temp. Subt. Fase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8251,0;TX1:27T - D. Temp. Subt. Fase B,TX2:27T - D. Temp. Subt. Fase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8252,0;TX1:27T - D. Temp. Subt. Fase C,TX2:27T - D. Temp. Subt. Fase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,43,5,0"><Val sGroup="1">5000</Val><Val sGroup="2">5000</Val><Val sGroup="3">5000</Val><Val sGroup="4">5000</Val><Val sGroup="5">5000</Val><Val sGroup="6">5000</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,43,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></DOI><DOI name="PTUVEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,43,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="StEna" desc="Estado TUV fases"><DAI name="stVal" sAddr="S,0,9049,0;TX1:Estado TUV fases,TX2:TUV Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="27T - ARR. TEMP. SUBTENSÃO FASES"><DAI name="general" sAddr="S,0,9103,0;TX1:27T - A. Temp. Subt. Fases,TX2:27T - A. Temp. Subt. Fases,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8218,0;TX1:27T - A. Temp. Subt. Fase A,TX2:27T - A. Temp. Subt. Fase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8219,0;TX1:27T - A. Temp. Subt. Fase B,TX2:27T - A. Temp. Subt. Fase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8220,0;TX1:27T - A. Temp. Subt. Fase C,TX2:27T - A. Temp. Subt. Fase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,43,2,0"><Val sGroup="1">59.3</Val><Val sGroup="2">59.3</Val><Val sGroup="3">59.3</Val><Val sGroup="4">59.3</Val><Val sGroup="5">59.3</Val><Val sGroup="6">59.3</Val></DAI></SDI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,43,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TmVCrv" desc="Curva caracteristica"><DAI name="d"><Val>Curva caracteristica</Val></DAI><DAI name="setCharactV" sAddr="A,0,43,3,0"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,43,8,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="G" lnClass="PTOV" inst="1" lnType="tdEfG_PTOV_MD_v2" desc="TOV Sobretension 3V0 59NT U1"><DOI name="DOrdBlk" desc="GPTOV1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,168, , ,0, ;TX1:GPTOV1(Bloqueo/Desbloqueo),TX2:GPTOV1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,44,7,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,44,6,1"><Val sGroup="1">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,44,9,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOV Sobretension 3V0 59NT U1</Val></DAI><DAI name="paramRev"><Val>210000</Val></DAI></DOI><DOI name="Op" desc="64T - DISP. TEMP. SOBRETENSÃO NEUTRO"><DAI name="general" sAddr="S,0,8248,0;TX1:64T - D. Tem. Sobret. Neutro,TX2:64T - D. Tem. Sobret. Neutro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,44,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PTOVEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,44,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOV V0"><DAI name="stVal" sAddr="S,0,9052,0;TX1:Estado TOV V0,TX2:TOV (V0) Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="64T - ARR. TEMP. SOBRETENSÃO NEUTRO"><DAI name="general" sAddr="S,0,8216,0;TX1:64T - A. Tem. Sobret. Neutro,TX2:64T - A. Tem. Sobret. Neutro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,44,2,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,44,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TmVCrv" desc="Curva caracteristica"><DAI name="d"><Val>Curva caracteristica</Val></DAI><DAI name="setCharactV" sAddr="A,0,44,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,44,8,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="UN" lnClass="PTOV" inst="1" lnType="tdEfPTOV_MD_v2" desc="TOV Sobretension 3V2 59QT U1"><DOI name="DOrdBlk" desc="UNPTOV1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,170, , ,0, ;TX1:UNPTOV1(Bloqueo/Desbloqueo),TX2:UNPTOV1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,45,7,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,45,6,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,45,9,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>TOV Sobretension 3V2 59QT U1</Val></DAI><DAI name="paramRev"><Val>330000</Val></DAI></DOI><DOI name="Op" desc="UNTOV1 Disparo"><DAI name="general" sAddr="S,0,8249,0;TX1:UNTOV1 Disparo,TX2:UNTOV1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo \ minimo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo \ minimo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,45,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PTOVEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,45,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado TOV V2"><DAI name="stVal" sAddr="S,0,9054,0;TX1:Estado TOV V2,TX2:TOV (V2) Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="UNTOV1 Arranque"><DAI name="general" sAddr="S,0,8217,0;TX1:UNTOV1 Arranque,TX2:UNTOV1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,45,2,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="TmMult" desc="Indice de tiempo"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>Indice de tiempo</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,45,4,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TmVCrv" desc="Curva caracteristica"><DAI name="d"><Val>Curva caracteristica</Val></DAI><DAI name="setCharactV" sAddr="A,0,45,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,45,8,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PIOV" inst="1" lnType="tdEfPIOV_MD_v1" desc="IOV Sobretension fase 59I U1"><DOI name="DOrdBlk" desc="PIOV1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,172, , ,0, ;TX1:PIOV1(Bloqueo/Desbloqueo),TX2:PIOV1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,46,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,46,4,1"><Val sGroup="1">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,46,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOV Sobretension fase 59I U1</Val></DAI><DAI name="paramRev"><Val>230000</Val></DAI></DOI><DOI name="Op" desc="59 - DISP. INST. SOBRETENSÃO FASES NÍVEL 1"><DAI name="general" sAddr="S,0,9110,0;TX1:59 - D. Ins. Sobret. Fase N1,TX2:59 - D. Ins. Sobret. Fase N1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8341,0;TX1:59 - D. Ins. Sobret. FA - N1,TX2:59 - D. Ins. Sobret. FA - N1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8342,0;TX1:59 - D. Ins. Sobret. FB - N1,TX2:59 - D. Ins. Sobret. FB - N1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8343,0;TX1:59 - D. Ins. Sobret. FC - N1,TX2:59 - D. Ins. Sobret. FC - N1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,46,3,0"><Val sGroup="1">2500</Val><Val sGroup="2">2500</Val><Val sGroup="3">2500</Val><Val sGroup="4">2500</Val><Val sGroup="5">2500</Val><Val sGroup="6">2500</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,46,1,0"><Val sGroup="1">6</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></DOI><DOI name="PIOVEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,46,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="StEna" desc="Estado IOV1 fases"><DAI name="stVal" sAddr="S,0,9047,0;TX1:Estado IOV1 fases,TX2:Estado IOV1 fases,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="59 - ARR. INST. SOBRETENSÃO FASES NÍVEL 1"><DAI name="general" sAddr="S,0,9106,0;TX1:59 - A. Ins. Sobret. Fase N1,TX2:59 - A. Ins. Sobret. Fase N1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8277,0;TX1:59 - A. Ins. Sobret. FA - N1,TX2:59 - A. Ins. Sobret. FA - N1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8278,0;TX1:59 - A. Ins. Sobret. FB - N1,TX2:59 - A. Ins. Sobret. FB - N1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8279,0;TX1:59 - A. Ins. Sobret. FC - N1,TX2:59 - A. Ins. Sobret. FC - N1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,46,2,0"><Val sGroup="1">74.24</Val><Val sGroup="2">74.24</Val><Val sGroup="3">74.24</Val><Val sGroup="4">74.24</Val><Val sGroup="5">74.24</Val><Val sGroup="6">74.24</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,46,6,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PIOV" inst="2" lnType="tdEfPIOV_MD_v1" desc="IOV Sobretension fase 59I U2"><DOI name="DOrdBlk" desc="PIOV2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,180, , ,0, ;TX1:PIOV2(Bloqueo/Desbloqueo),TX2:PIOV2(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,47,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,47,4,1"><Val sGroup="1">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,47,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOV Sobretension fase 59I U2</Val></DAI><DAI name="paramRev"><Val>330000</Val></DAI></DOI><DOI name="Op" desc="59 - DISP. INST. SOBRETENSÃO FASES NÍVEL 2"><DAI name="general" sAddr="S,0,9111,0;TX1:59 - D. Ins. Sobret. Fase N2,TX2:59 - D. Ins. Sobret. Fase N2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8349,0;TX1:59 - D. Ins. Sobret. FA - N2,TX2:59 - D. Ins. Sobret. FA - N2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8350,0;TX1:59 - D. Ins. Sobret. FB - N2,TX2:59 - D. Ins. Sobret. FB - N2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8351,0;TX1:59 - D. Ins. Sobret. FC - N2,TX2:59 - D. Ins. Sobret. FC - N2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,47,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,47,1,0"><Val sGroup="1">7</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></DOI><DOI name="PIOVEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,47,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="StEna" desc="Estado IOV2 fases"><DAI name="stVal" sAddr="S,0,9048,0;TX1:Estado IOV2 fases,TX2:IOV2 Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="59 - ARR. INST. SOBRETENSÃO FASES NÍVEL 2"><DAI name="general" sAddr="S,0,9107,0;TX1:59 - A. Ins. Sobret. Fase N2,TX2:59 - A. Ins. Sobret. Fase N2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8285,0;TX1:59 - A. Ins. Sobret. FA - N2,TX2:59 - A. Ins. Sobret. FA - N2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8286,0;TX1:59 - A. Ins. Sobret. FB - N2,TX2:59 - A. Ins. Sobret. FB - N2,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8287,0;TX1:59 - A. Ins. Sobret. FC - N2,TX2:59 - A. Ins. Sobret. FC - N2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,47,2,0"><Val sGroup="1">140.07</Val><Val sGroup="2">80.88</Val><Val sGroup="3">80.88</Val><Val sGroup="4">80.88</Val><Val sGroup="5">80.88</Val><Val sGroup="6">80.88</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,47,6,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PIUV" inst="1" lnType="tdEfPIUV_MD_v1" desc="IUV Subtension (27I) U1"><DOI name="DOrdBlk" desc="PIUV1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,174, , ,0, ;TX1:PIUV1(Bloqueo/Desbloqueo),TX2:PIUV1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,48,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,48,4,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,48,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IUV Subtension (27I) U1</Val></DAI><DAI name="paramRev"><Val>340000</Val></DAI></DOI><DOI name="Op" desc="27 - DISP. INST. SUBTENSÃO FASES"><DAI name="general" sAddr="S,0,9112,0;TX1:27 - D. Inst. Subt. Fases,TX2:27 - D. Inst. Subt. Fases,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8346,0;TX1:27 - D. Inst. Subt. Fase A,TX2:27 - D. Inst. Subt. Fase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8347,0;TX1:27 - D. Inst. Subt. Fase B,TX2:27 - D. Inst. Subt. Fase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8348,0;TX1:27 - D. Inst. Subt. Fase C,TX2:27 - D. Inst. Subt. Fase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,48,3,0"><Val sGroup="1">2000</Val><Val sGroup="2">2000</Val><Val sGroup="3">2000</Val><Val sGroup="4">2000</Val><Val sGroup="5">2000</Val><Val sGroup="6">2000</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,48,1,0"><Val sGroup="1">6</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></DOI><DOI name="PIUVEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,48,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado IUV1 fases"><DAI name="stVal" sAddr="S,0,9050,0;TX1:Estado IUV1 fases,TX2:IUV1 Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="27 - ARR. INST. SUBTENSÃO FASES"><DAI name="general" sAddr="S,0,9108,0;TX1:27 - A. Inst. Subt. Fases,TX2:27 - A. Inst. Subt. Fases,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8282,0;TX1:27 - A. Inst. Subt. Fase A,TX2:27 - A. Inst. Subt. Fase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8283,0;TX1:27 - A. Inst. Subt. Fase B,TX2:27 - A. Inst. Subt. Fase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8284,0;TX1:27 - A. Inst. Subt. Fase C,TX2:27 - A. Inst. Subt. Fase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,48,2,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,48,6,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PIUV" inst="2" lnType="tdEfPIUV_MD_v1" desc="IUV Subtension (27I) U2"><DOI name="DOrdBlk" desc="PIUV2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,182, , ,0, ;TX1:PIUV2(Bloqueo/Desbloqueo),TX2:PIUV2(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,49,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,49,4,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,49,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IUV Subtension (27I) U2</Val></DAI><DAI name="paramRev"><Val>350000</Val></DAI></DOI><DOI name="Op" desc="IUV2 Disparo fases"><DAI name="general" sAddr="S,0,9113,0;TX1:IUV2 Disparo fases,TX2:IUV2 Phase Trip,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8352,0;TX1:IUV2 Disparo fase A,TX2:IUV2 Trip phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8353,0;TX1:IUV2 Disparo fase B,TX2:IUV2 Trip phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8354,0;TX1:IUV2 Disparo fase C,TX2:IUV2 Trip phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,49,3,0"><Val sGroup="1">2000</Val><Val sGroup="2">2000</Val><Val sGroup="3">2000</Val><Val sGroup="4">2000</Val><Val sGroup="5">2000</Val><Val sGroup="6">2000</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,49,1,0"><Val sGroup="1">6</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></DOI><DOI name="PIUVEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,49,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado IUV2 fases"><DAI name="stVal" sAddr="S,0,9051,0;TX1:Estado IUV2 fases,TX2:IUV2 Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="IUV2 Arranque fases"><DAI name="general" sAddr="S,0,9109,0;TX1:IUV2 Arranque fases,TX2:IUV2 Phase Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8288,0;TX1:IUV2 Arranque fase A,TX2:IUV2 Start phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8289,0;TX1:IUV2 Arranque fase B,TX2:IUV2 Start phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8290,0;TX1:IUV2 Arranque fase C,TX2:IUV2 Start phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,49,2,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,49,6,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="G" lnClass="PIOV" inst="1" lnType="tdEfG_PIOV_MD_v1" desc="IOV Sobretension 3V0 59NI U1"><DOI name="DOrdBlk" desc="GPIOV1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,176, , ,0, ;TX1:GPIOV1(Bloqueo/Desbloqueo),TX2:GPIOV1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,50,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,50,4,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,50,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOV Sobretension 3V0 59NI U1</Val></DAI><DAI name="paramRev"><Val>350000</Val></DAI></DOI><DOI name="Op" desc="64 - DISP. INST. SOBRETENSÃO NEUTRO"><DAI name="general" sAddr="S,0,8344,0;TX1:64 - D. Ins. Sobret. Neutro,TX2:64 - D. Ins. Sobret. Neutro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,50,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PIOVEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,50,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado IOV V0"><DAI name="stVal" sAddr="S,0,9053,0;TX1:Estado IOV V0,TX2:IOV (V0) Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="64 - ARR. INST. SOBRETENSÃO NEUTRO"><DAI name="general" sAddr="S,0,8280,0;TX1:64 - A. Inst. Sobret. Neutro,TX2:64 - A. Inst. Sobret. Neutro,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,50,2,0"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,50,6,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="UN" lnClass="PIOV" inst="1" lnType="tdEfPIOV_MD_v1" desc="IOV Sobretension 3V2 59QI U1"><DOI name="DOrdBlk" desc="UNPIOV1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,178, , ,0, ;TX1:UNPIOV1(Bloqueo/Desbloqueo),TX2:UNPIOV1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,51,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,51,4,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,51,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>IOV Sobretension 3V2 59QI U1</Val></DAI><DAI name="paramRev"><Val>350000</Val></DAI></DOI><DOI name="Op" desc="UNIOV1 Disparo"><DAI name="general" sAddr="S,0,8345,0;TX1:UNIOV1 Disparo,TX2:UNIOV1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,51,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PIOVEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,51,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado IOV V2"><DAI name="stVal" sAddr="S,0,9055,0;TX1:Estado IOV V2,TX2:IOV (V2) Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="UNIOV1 Arranque"><DAI name="general" sAddr="S,0,8281,0;TX1:UNIOV1 Arranque,TX2:UNIOV1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,51,2,0"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,51,6,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="RDIR" inst="1" lnType="tdEfRDIR_MD_v2" desc="Direccional Fases (67)"><DOI name="Amp" desc="Amplitud zona (º)"><SDI name="maxVal"><DAI name="f"><Val>170</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Amplitud zona (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,52,3,1"><Val sGroup="1">170</Val><Val sGroup="2">170</Val><Val sGroup="3">170</Val><Val sGroup="4">170</Val><Val sGroup="5">170</Val><Val sGroup="6">170</Val></DAI></SDI></DOI><DOI name="BlkDir" desc="Inhibicion direccional fases"><DAI name="general" sAddr="S,0,8439,0;TX1:Inhibicion direccional fases,TX2:Phase Directional Inhibition,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ChrAng" desc="Angulo (º)"><SDI name="maxVal"><DAI name="f"><Val>359</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Angulo (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,52,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="Dir" desc="67-general"><DAI name="dirGeneral" sAddr="S,0,8693,4;TX1:67-dirGeneral,TX2:67-dirGeneral,AC:15.16.17.18,ED:1.1.1.1,AD:0.0.0.0"/><DAI name="general" sAddr="S,0,8697,0;TX1:67-general,TX2:67-general,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlDir" desc="Direccional RDIR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,150, , ,0, ;TX1:Direccional RDIR1(Bloqueo/Desbloqueo),TX2:Directional(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdInvDir" desc="Inversion direccion RDIR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,148, , ,0, ;TX1:Inversion direccion RDIR1(Set/Reset),TX2:Direction Inverse(Set/Reset)"/></SDI></DOI><DOI name="EnaOpn" desc="Permiso sin V polarizacion"><DAI name="d"><Val>Permiso sin V polarizacion</Val></DAI><DAI name="setVal" sAddr="A,0,52,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="FailPol" desc="FailPol"><DAI name="phsA" sAddr="S,0,8428,0;TX1:Falta polarizacion A,TX2:Polarization Failure A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8429,0;TX1:Falta polarizacion B,TX2:Polarization Failure B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8430,0;TX1:Falta polarizacion C,TX2:Polarization Failure C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Fw67" desc="Fw67"><DAI name="phsA" sAddr="S,0,8416,0;TX1:67-Forward A,TX2:67-Forward A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8417,0;TX1:67-Forward B,TX2:67-Forward B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8418,0;TX1:67-Forward C,TX2:67-Forward C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InvDir" desc="Inversion direccion fases"><DAI name="general" sAddr="S,0,8443,0;TX1:Inversion direccion fases,TX2:Phase Direction Inversion,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LogInBlDir" desc="Inhibicion direccional"><DAI name="d"><Val>Inhibicion direccional</Val></DAI><DAI name="setVal" sAddr="A,0,52,6,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInInvDi" desc="Inversion direccion 67"><DAI name="d"><Val>Inversion direccion 67</Val></DAI><DAI name="setVal" sAddr="A,0,52,5,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,52,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Direccional Fases (67)</Val></DAI><DAI name="paramRev"><Val>350000</Val></DAI></DOI><DOI name="PolQty" desc="Criterio direccional"><DAI name="d"><Val>Criterio direccional</Val></DAI><DAI name="setVal" sAddr="A,0,52,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Rv67" desc="Rv67"><DAI name="phsA" sAddr="S,0,8419,0;TX1:67-Reverse A,TX2:67-Reverse A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8420,0;TX1:67-Reverse B,TX2:67-Reverse B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8421,0;TX1:67-Reverse C,TX2:67-Reverse C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Vpol" desc="V minima polarizacion (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>V minima polarizacion (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,52,2,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI></LN><LN prefix="G" lnClass="RDIR" inst="1" lnType="tdEfGgen_RDIR_MD_v3" desc="Direccional Neutro"><DOI name="Amp" desc="Amplitud zona (º)"><SDI name="maxVal"><DAI name="f"><Val>170</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Amplitud zona (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,53,2,1"><Val sGroup="1">170</Val><Val sGroup="2">170</Val><Val sGroup="3">170</Val><Val sGroup="4">170</Val><Val sGroup="5">170</Val><Val sGroup="6">170</Val></DAI></SDI></DOI><DOI name="BlkDir" desc="Inhibicion direccional neut"><DAI name="general" sAddr="S,0,8440,0;TX1:Inhibicion direccional neut,TX2:Gnd Directional Inhibition,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkValI1" desc="Minimo 3I0 / I1 (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minimo 3I0 / I1 (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,53,11,1"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="BlkValIn" desc="Minimo 3I0/Inom neutro (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minimo 3I0/Inom neutro (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,53,4,1"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="BlkValIpol" desc="Minimo Ipol/Inom neutro(%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minimo Ipol/Inom neutro(%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,53,13,1"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="BlkValV" desc="V minima polarizacion (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>V minima polarizacion (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,53,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="BlkValW" desc="Potencia minima"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Potencia minima</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,53,14,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="ChrAng" desc="Angulo (º)"><SDI name="maxVal"><DAI name="f"><Val>359</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Angulo (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,53,1,0"><Val sGroup="1">90</Val><Val sGroup="2">90</Val><Val sGroup="3">90</Val><Val sGroup="4">90</Val><Val sGroup="5">90</Val><Val sGroup="6">90</Val></DAI></SDI></DOI><DOI name="Dir" desc="67N-general"><DAI name="dirGeneral" sAddr="S,0,8698,4;TX1:67N-dirGeneral,TX2:67N-dirGeneral,AC:15.16.17.18,ED:1.1.1.1,AD:0.0.0.0"/><DAI name="general" sAddr="S,0,8702,0;TX1:67N-general,TX2:67N-general,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DirTyp" desc="Tipo direccional neutro"><DAI name="d"><Val>Tipo direccional neutro</Val></DAI><DAI name="setVal" sAddr="A,0,53,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="DOrdBlDir" desc="Direccional GRDIR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,158, , ,0, ;TX1:Direccional GRDIR1(Bloqueo/Desbloqueo),TX2:Directional(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdInvDir" desc="Inversion direccion GRDIR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,156, , ,0, ;TX1:Inversion direccion GRDIR1(Set/Reset),TX2:Direction Inverse(Set/Reset)"/></SDI></DOI><DOI name="EnaOpn" desc="Permiso sin V polarizacion"><DAI name="d"><Val>Permiso sin V polarizacion</Val></DAI><DAI name="setVal" sAddr="A,0,53,12,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="FailIn" desc="Falta polarizacion In"><DAI name="general" sAddr="S,0,8431,0;TX1:Falta polarizacion In,TX2:Polarization Failure In,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Fw67G" desc="67N-Forward"><DAI name="general" sAddr="S,0,8422,0;TX1:67N-Forward,TX2:67N-Forward,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InvDir" desc="Inversion direccion neutro"><DAI name="general" sAddr="S,0,8444,0;TX1:Inversion direccion neutro,TX2:Ground Direction Inversion,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LogInBlDir" desc="Bloqueo direccion 67N"><DAI name="d"><Val>Bloqueo direccion 67N</Val></DAI><DAI name="setVal" sAddr="A,0,53,6,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInChSC" desc="Cambio metodo Icos/Isen"><DAI name="d"><Val>Cambio metodo Icos/Isen</Val></DAI><DAI name="setVal" sAddr="A,0,53,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInInvDi" desc="Inversion direccion 67N"><DAI name="d"><Val>Inversion direccion 67N</Val></DAI><DAI name="setVal" sAddr="A,0,53,5,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,53,15,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Direccional Neutro</Val></DAI><DAI name="paramRev"><Val>350000</Val></DAI></DOI><DOI name="Ofs" desc="Offset Z0 (Ohm)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Offset Z0 (Ohm)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,53,10,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="PolQty" desc="Tipo direccional tension"><DAI name="d"><Val>Tipo direccional tension</Val></DAI><DAI name="setVal" sAddr="A,0,53,9,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PolTyp" desc="Tipo de polarizacion"><DAI name="d"><Val>Tipo de polarizacion</Val></DAI><DAI name="setVal" sAddr="A,0,53,8,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Rv67G" desc="67N-Reverse"><DAI name="general" sAddr="S,0,8423,0;TX1:67N-Reverse,TX2:67N-Reverse,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="SG" lnClass="RDIR" inst="1" lnType="tdEfSGgen_RDIR_v3" desc="Direccional Neutro Sensible"><DOI name="Amp" desc="Amplitud zona (º)"><SDI name="maxVal"><DAI name="f"><Val>170</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Amplitud zona (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,54,2,1"><Val sGroup="1">170</Val><Val sGroup="2">170</Val><Val sGroup="3">170</Val><Val sGroup="4">170</Val><Val sGroup="5">170</Val><Val sGroup="6">170</Val></DAI></SDI></DOI><DOI name="BlkDir" desc="Inhibicion direccional Ins"><DAI name="general" sAddr="S,0,8442,0;TX1:Inhibicion direccional Ins,TX2:Ins Directional Inhibition,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkValA" desc="Minima Ins/Inom ns (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minima Ins/Inom ns (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,54,6,1"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="BlkValW" desc="Potencia minima"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Potencia minima</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,54,8,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="ChrAng" desc="Angulo (º)"><SDI name="maxVal"><DAI name="f"><Val>359</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Angulo (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,54,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="Dir" desc="67NS-general"><DAI name="dirGeneral" sAddr="S,0,8725,4;TX1:67NS-dirGeneral,TX2:67NS-dirGeneral,AC:15.16.17.18,ED:1.1.1.1,AD:0.0.0.0"/><DAI name="general" sAddr="S,0,8729,0;TX1:67NS-general,TX2:67NS-general,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DirTyp" desc="Tipo direccional neutro"><DAI name="d"><Val>Tipo direccional neutro</Val></DAI><DAI name="setVal" sAddr="A,0,54,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="DOrdBlDir" desc="Direccional SGRDIR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,162, , ,0, ;TX1:Direccional SGRDIR1(Bloqueo/Desbloqueo),TX2:Directional(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdInvDir" desc="Inversion direccion SGRDIR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,160, , ,0, ;TX1:Inversion direccion SGRDIR1(Set/Reset),TX2:Direction Inverse(Set/Reset)"/></SDI></DOI><DOI name="EnaOpn" desc="Permiso Disparo sin Vpol"><DAI name="d"><Val>Permiso Disparo sin Vpol</Val></DAI><DAI name="setVal" sAddr="A,0,54,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="FailSG" desc="Falta polarizacion Ins"><DAI name="general" sAddr="S,0,8433,0;TX1:Falta polarizacion Ins,TX2:Polarization Failure Ins,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Fw67SG" desc="67NS-Forward"><DAI name="general" sAddr="S,0,8426,0;TX1:67NS-Forward,TX2:67NS-Forward,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InvDir" desc="Inversion direccion Ins"><DAI name="general" sAddr="S,0,8446,0;TX1:Inversion direccion Ins,TX2:Ins Direction Inversion,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LogInBlDir" desc="Inhibicion Ins"><DAI name="d"><Val>Inhibicion Ins</Val></DAI><DAI name="setVal" sAddr="A,0,54,4,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInChSC" desc="Cambio metodo Icos Isen"><DAI name="d"><Val>Cambio metodo Icos Isen</Val></DAI><DAI name="setVal" sAddr="A,0,54,5,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInInvDi" desc="Inversion Ins"><DAI name="d"><Val>Inversion Ins</Val></DAI><DAI name="setVal" sAddr="A,0,54,3,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,54,9,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Direccional Neutro Sensible</Val></DAI><DAI name="paramRev"><Val>360000</Val></DAI></DOI><DOI name="Rv67SG" desc="67NS-Reverse"><DAI name="general" sAddr="S,0,8427,0;TX1:67NS-Reverse,TX2:67NS-Reverse,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN prefix="S2" lnClass="RDIR" inst="1" lnType="tdEfS2_RDIR_MD_v4" desc="Direccional Sec. Inversa"><DOI name="Amp" desc="Amplitud zona (º)"><SDI name="maxVal"><DAI name="f"><Val>170</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Amplitud zona (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,55,1,1"><Val sGroup="1">170</Val><Val sGroup="2">170</Val><Val sGroup="3">170</Val><Val sGroup="4">170</Val><Val sGroup="5">170</Val><Val sGroup="6">170</Val></DAI></SDI></DOI><DOI name="BlkDir" desc="Inhibicion direccional S2"><DAI name="general" sAddr="S,0,8441,0;TX1:Inhibicion direccional S2,TX2:S2 Directional Inhibition,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkValI1" desc="Minima I2/I1 (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minima I2/I1 (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,55,4,1"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="BlkValIn" desc="Minima 3I2/In fase (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Minima 3I2/In fase (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,55,5,1"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="ChrAng" desc="Angulo (º)"><SDI name="maxVal"><DAI name="f"><Val>359</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Angulo (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,55,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="Dir" desc="67-S2 general"><DAI name="dirGeneral" sAddr="S,0,8730,4;TX1:67-S2 dirGeneral,TX2:67-S2 dirGeneral,AC:15.16.17.18,ED:1.1.1.1,AD:0.0.0.0"/><DAI name="general" sAddr="S,0,8734,0;TX1:67-S2 general,TX2:67-S2 general,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlDir" desc="Direccional S2RDIR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,154, , ,0, ;TX1:Direccional S2RDIR1(Bloqueo/Desbloqueo),TX2:Directional(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdInvDir" desc="Inversion direccion S2RDIR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,152, , ,0, ;TX1:Inversion direccion S2RDIR1(Set/Reset),TX2:Direction Inverse(Set/Reset)"/></SDI></DOI><DOI name="FailS2" desc="Falta polarizacion S2"><DAI name="general" sAddr="S,0,8432,0;TX1:Falta polarizacion S2,TX2:Polarization Failure S2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Fw67S2" desc="67-S2 Forward"><DAI name="general" sAddr="S,0,8424,0;TX1:67-S2 Forward,TX2:67-S2 Forward,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="InvDir" desc="Inversion direccion S2"><DAI name="general" sAddr="S,0,8445,0;TX1:Inversion direccion S2,TX2:S2 Direction Inversion,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LogInBlDir" desc="Inhibicion desequilibrio"><DAI name="d"><Val>Inhibicion desequilibrio</Val></DAI><DAI name="setVal" sAddr="A,0,55,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInInvDi" desc="Inversion desequilibrio"><DAI name="d"><Val>Inversion desequilibrio</Val></DAI><DAI name="setVal" sAddr="A,0,55,6,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,55,8,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Direccional Sec. Inversa</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="Ofs" desc="Offset Z2 (Ohm)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Offset Z2 (Ohm)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,55,3,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="Rv67S2" desc="67-S2 Reverse"><DAI name="general" sAddr="S,0,8425,0;TX1:67-S2 Reverse,TX2:67-S2 Reverse,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TripVpol" desc="Permiso sin Vpol 67Q"><DAI name="d"><Val>Permiso sin Vpol 67Q</Val></DAI><DAI name="setVal" sAddr="A,0,55,9,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Vpol" desc="V minima polarizacion (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>V minima polarizacion (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,55,2,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI></LN><LN lnClass="PDUP" inst="1" lnType="tdEfPDUP_MD_v1" desc="Minima Potencia P"><DOI name="DOrdBlk" desc="PDUP1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,184, , ,0, ;TX1:PDUP1(Bloqueo/Desbloqueo),TX2:PDUP1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,56,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,56,3,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,56,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Minima Potencia P</Val></DAI><DAI name="paramRev"><Val>370000</Val></DAI></DOI><DOI name="Op" desc="Activacion P Minima"><DAI name="stVal" sAddr="S,0,8490,0;TX1:Activacion P Minima,TX2:Minimum P Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,56,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="PDUPEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,56,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado P minima"><DAI name="stVal" sAddr="S,0,9068,0;TX1:Estado P minima,TX2:Minimum P Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque P Minima"><DAI name="stVal" sAddr="S,0,8480,0;TX1:Arranque P Minima,TX2:Minimum P Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (%)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Arranque (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,56,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,56,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PDOP" inst="1" lnType="tdEfPDOP_MD_v1" desc="Maxima P - Nivel 1"><DOI name="DOrdBlk" desc="PDOP1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,188, , ,0, ;TX1:PDOP1(Bloqueo/Desbloqueo),TX2:PDOP1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,57,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,57,3,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,57,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Maxima P - Nivel 1</Val></DAI><DAI name="paramRev"><Val>370000</Val></DAI></DOI><DOI name="Op" desc="Activacion P Maxima High"><DAI name="stVal" sAddr="S,0,8491,0;TX1:Activacion P Maxima High,TX2:High Maximum P Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,57,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="PDOPEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,57,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado P maxima High"><DAI name="stVal" sAddr="S,0,9069,0;TX1:Estado P maxima High,TX2:Maximum P Level 1 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque P Maxima High"><DAI name="stVal" sAddr="S,0,8481,0;TX1:Arranque P Maxima High,TX2:High Maximum P Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (%)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Arranque (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,57,1,0"><Val sGroup="1">20</Val><Val sGroup="2">20</Val><Val sGroup="3">20</Val><Val sGroup="4">20</Val><Val sGroup="5">20</Val><Val sGroup="6">20</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,57,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PDOP" inst="2" lnType="tdEfPDOP_MD_v1" desc="Maxima P - Nivel 2"><DOI name="DOrdBlk" desc="PDOP2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,190, , ,0, ;TX1:PDOP2(Bloqueo/Desbloqueo),TX2:PDOP2(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,58,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,58,3,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,58,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Maxima P - Nivel 2</Val></DAI><DAI name="paramRev"><Val>370000</Val></DAI></DOI><DOI name="Op" desc="Activacion P Maxima Low"><DAI name="stVal" sAddr="S,0,8492,0;TX1:Activacion P Maxima Low,TX2:Low Maximum P Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,58,2,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI></DOI><DOI name="PDOPEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,58,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado P maxima Low"><DAI name="stVal" sAddr="S,0,9070,0;TX1:Estado P maxima Low,TX2:Maximum P Level 2 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque P Maxima Low"><DAI name="stVal" sAddr="S,0,8482,0;TX1:Arranque P Maxima Low,TX2:Low Maximum P Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (%)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Arranque (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,58,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,58,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PDOP" inst="3" lnType="tdEfPDOP_MD_v1" desc="Inversion P- Nivel 1"><DOI name="DOrdBlk" desc="PDOP3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,192, , ,0, ;TX1:PDOP3(Bloqueo/Desbloqueo),TX2:PDOP3(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,59,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,59,3,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,59,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Inversion P- Nivel 1</Val></DAI><DAI name="paramRev"><Val>370000</Val></DAI></DOI><DOI name="Op" desc="Activacion Inversion P High"><DAI name="stVal" sAddr="S,0,8496,0;TX1:Activacion Inversion P High,TX2:High P Inversion Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,59,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="PDOPEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,59,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado Inversion P max High"><DAI name="stVal" sAddr="S,0,9074,0;TX1:Estado Inversion P max High,TX2:P Inversion Level 1 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque Inversion P High"><DAI name="stVal" sAddr="S,0,8486,0;TX1:Arranque Inversion P High,TX2:High P Inversion Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (%)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Arranque (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,59,1,0"><Val sGroup="1">20</Val><Val sGroup="2">20</Val><Val sGroup="3">20</Val><Val sGroup="4">20</Val><Val sGroup="5">20</Val><Val sGroup="6">20</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,59,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PDOP" inst="4" lnType="tdEfPDOP_MD_v1" desc="Inversion P- Nivel 2"><DOI name="DOrdBlk" desc="PDOP4"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,194, , ,0, ;TX1:PDOP4(Bloqueo/Desbloqueo),TX2:PDOP4(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,60,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,60,3,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,60,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Inversion P- Nivel 2</Val></DAI><DAI name="paramRev"><Val>380000</Val></DAI></DOI><DOI name="Op" desc="Activacion Inversion P Low"><DAI name="stVal" sAddr="S,0,8497,0;TX1:Activacion Inversion P Low,TX2:Low P Inversion Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,60,2,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI></DOI><DOI name="PDOPEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,60,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado Inversion P max Low"><DAI name="stVal" sAddr="S,0,9075,0;TX1:Estado Inversion P max Low,TX2:P Inversion Level 2 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque Inversion P Low"><DAI name="stVal" sAddr="S,0,8487,0;TX1:Arranque Inversion P Low,TX2:Low P Inversion Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (%)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Arranque (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,60,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,60,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PDOP" inst="5" lnType="tdEfPDOP_MD_v1" desc="Inversion Q- Nivel 1"><DOI name="DOrdBlk" desc="PDOP5"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,196, , ,0, ;TX1:PDOP5(Bloqueo/Desbloqueo),TX2:PDOP5(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,61,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,61,3,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,61,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Inversion Q- Nivel 1</Val></DAI><DAI name="paramRev"><Val>390000</Val></DAI></DOI><DOI name="Op" desc="Activacion Inversion Q High"><DAI name="stVal" sAddr="S,0,8498,0;TX1:Activacion Inversion Q High,TX2:High Q Inversion Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,61,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="PDOPEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,61,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado Inversion Q max High"><DAI name="stVal" sAddr="S,0,9076,0;TX1:Estado Inversion Q max High,TX2:Q Inversion Level 1 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque Inversion Q High"><DAI name="stVal" sAddr="S,0,8488,0;TX1:Arranque Inversion Q High,TX2:High Q Inversion Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (%)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Arranque (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,61,1,0"><Val sGroup="1">20</Val><Val sGroup="2">20</Val><Val sGroup="3">20</Val><Val sGroup="4">20</Val><Val sGroup="5">20</Val><Val sGroup="6">20</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,61,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PDOP" inst="6" lnType="tdEfPDOP_MD_v1" desc="Inversion Q- Nivel 2"><DOI name="DOrdBlk" desc="PDOP6"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,198, , ,0, ;TX1:PDOP6(Bloqueo/Desbloqueo),TX2:PDOP6(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,62,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,62,3,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,62,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Inversion Q- Nivel 2</Val></DAI><DAI name="paramRev"><Val>390000</Val></DAI></DOI><DOI name="Op" desc="Activacion Inversion Q Low"><DAI name="stVal" sAddr="S,0,8499,0;TX1:Activacion Inversion Q Low,TX2:Low Q Inversion Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,62,2,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI></DOI><DOI name="PDOPEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,62,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado Inversion Q max Low"><DAI name="stVal" sAddr="S,0,9077,0;TX1:Estado Inversion Q max Low,TX2:Q Inversion Level 2 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque Inversion Q Low"><DAI name="stVal" sAddr="S,0,8489,0;TX1:Arranque Inversion Q Low,TX2:Low Q Inversion Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (%)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Arranque (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,62,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,62,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PDUP" inst="2" lnType="tdEfPDUP_MD_v1" desc="Minima S"><DOI name="DOrdBlk" desc="PDUP2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,186, , ,0, ;TX1:PDUP2(Bloqueo/Desbloqueo),TX2:PDUP2(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,63,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,63,3,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,63,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Minima S</Val></DAI><DAI name="paramRev"><Val>390000</Val></DAI></DOI><DOI name="Op" desc="Activacion S Minima"><DAI name="stVal" sAddr="S,0,8493,0;TX1:Activacion S Minima,TX2:Minimum S Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,63,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="PDUPEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,63,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado S minima"><DAI name="stVal" sAddr="S,0,9071,0;TX1:Estado S minima,TX2:Minimum S Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque S Minima"><DAI name="stVal" sAddr="S,0,8483,0;TX1:Arranque S Minima,TX2:Minimum S Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (%)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Arranque (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,63,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,63,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PDOP" inst="7" lnType="tdEfPDOP_MD_v1" desc="Maxima S - Nivel 1"><DOI name="DOrdBlk" desc="PDOP7"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,200, , ,0, ;TX1:PDOP7(Bloqueo/Desbloqueo),TX2:PDOP7(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,64,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,64,3,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,64,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Maxima S - Nivel 1</Val></DAI><DAI name="paramRev"><Val>390000</Val></DAI></DOI><DOI name="Op" desc="Activacion S Maxima High"><DAI name="stVal" sAddr="S,0,8494,0;TX1:Activacion S Maxima High,TX2:High Maximum S Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,64,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="PDOPEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,64,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado S maxima High"><DAI name="stVal" sAddr="S,0,9072,0;TX1:Estado S maxima High,TX2:Maximum S Level 1 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque S Maxima High"><DAI name="stVal" sAddr="S,0,8484,0;TX1:Arranque S Maxima High,TX2:High Maximum S Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (%)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Arranque (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,64,1,0"><Val sGroup="1">20</Val><Val sGroup="2">20</Val><Val sGroup="3">20</Val><Val sGroup="4">20</Val><Val sGroup="5">20</Val><Val sGroup="6">20</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,64,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PDOP" inst="8" lnType="tdEfPDOP_MD_v1" desc="Maxima S - Nivel 2"><DOI name="DOrdBlk" desc="PDOP8"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,202, , ,0, ;TX1:PDOP8(Bloqueo/Desbloqueo),TX2:PDOP8(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,65,4,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,65,3,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,65,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Maxima S - Nivel 2</Val></DAI><DAI name="paramRev"><Val>400000</Val></DAI></DOI><DOI name="Op" desc="Activacion S Maxima Low"><DAI name="stVal" sAddr="S,0,8495,0;TX1:Activacion S Maxima Low,TX2:Low Maximum S Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,65,2,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI></DOI><DOI name="PDOPEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,65,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado S maxima Low"><DAI name="stVal" sAddr="S,0,9073,0;TX1:Estado S maxima Low,TX2:Maximum S Level 2 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque S Maxima Low"><DAI name="stVal" sAddr="S,0,8485,0;TX1:Arranque S Maxima Low,TX2:Low Maximum S Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (%)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Arranque (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,65,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,65,5,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PTGF" inst="1" lnType="tdEfPTGF_MD_v2" desc="Unidades Frecuencia (81M/m)"><DOI name="BlkValV" desc="Tension minima (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>15</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Tension minima (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,66,0,0"><Val sGroup="1">40</Val><Val sGroup="2">40</Val><Val sGroup="3">40</Val><Val sGroup="4">40</Val><Val sGroup="5">40</Val><Val sGroup="6">40</Val></DAI></SDI></DOI><DOI name="DOrdFBl" desc="Frecuencia"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,246, , ,0, ;TX1:Frecuencia(Bloqueo/Desbloqueo),TX2:Frequency(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL1" desc="Frecuencia nivel 1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,252, , ,0, ;TX1:Frecuencia nivel 1(Bloqueo/Desbloqueo),TX2:Frequency Level 1(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL2" desc="Frecuencia nivel 2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,254, , ,0, ;TX1:Frecuencia nivel 2(Bloqueo/Desbloqueo),TX2:Frequency Level 2(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL3" desc="Frecuencia nivel 3"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,256, , ,0, ;TX1:Frecuencia nivel 3(Bloqueo/Desbloqueo),TX2:Frequency Level 3(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL4" desc="Frecuencia nivel 4"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,258, , ,0, ;TX1:Frecuencia nivel 4(Bloqueo/Desbloqueo),TX2:Frequency Level 4(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL5" desc="Frecuencia nivel 5"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,260, , ,0, ;TX1:Frecuencia nivel 5(Bloqueo/Desbloqueo),TX2:Frequency Level 5(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL6" desc="Frecuencia nivel 6"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,262, , ,0, ;TX1:Frecuencia nivel 6(Bloqueo/Desbloqueo),TX2:Frequency Level 6(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL7" desc="Frecuencia nivel 7"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,264, , ,0, ;TX1:Frecuencia nivel 7(Bloqueo/Desbloqueo),TX2:Frequency Level 7(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFBlL8" desc="Frecuencia nivel 8"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,266, , ,0, ;TX1:Frecuencia nivel 8(Bloqueo/Desbloqueo),TX2:Frequency Level 8(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFmaxBl" desc="Frecuencia maxima"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,250, , ,0, ;TX1:Frecuencia maxima(Bloqueo/Desbloqueo),TX2:Frequency Maximum(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdFminBl" desc="Frecuencia minima"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,248, , ,0, ;TX1:Frecuencia minima(Bloqueo/Desbloqueo),TX2:Frequency Minimum(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,66,45,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk1" desc="Nivel 1. Bloqueo"><DAI name="d"><Val>Nivel 1. Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,66,9,0"><Val sGroup="1">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val></DAI></DOI><DOI name="LogInBlk2" desc="Nivel 2. Bloqueo"><DAI name="d"><Val>Nivel 2. Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,66,14,0"><Val sGroup="1">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val></DAI></DOI><DOI name="LogInBlk3" desc="Nivel 3. Bloqueo"><DAI name="d"><Val>Nivel 3. Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,66,19,0"><Val sGroup="1">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val></DAI></DOI><DOI name="LogInBlk4" desc="Nivel 4. Bloqueo"><DAI name="d"><Val>Nivel 4. Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,66,24,0"><Val sGroup="1">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val></DAI></DOI><DOI name="LogInBlk5" desc="Nivel 5. Bloqueo"><DAI name="d"><Val>Nivel 5. Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,66,29,0"><Val sGroup="1">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val></DAI></DOI><DOI name="LogInBlk6" desc="Nivel 6. Bloqueo"><DAI name="d"><Val>Nivel 6. Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,66,34,0"><Val sGroup="1">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val></DAI></DOI><DOI name="LogInBlk7" desc="Nivel 7. Bloqueo"><DAI name="d"><Val>Nivel 7. Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,66,39,0"><Val sGroup="1">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val></DAI></DOI><DOI name="LogInBlk8" desc="Nivel 8. Bloqueo"><DAI name="d"><Val>Nivel 8. Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,66,44,0"><Val sGroup="1">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind31.stVal[ST][1]</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,66,47,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Unidades Frecuencia (81M/m)</Val></DAI><DAI name="paramRev"><Val>310000</Val></DAI></DOI><DOI name="OFRsDlTmms" desc="T.Reposicion sobreF.(ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.Reposicion sobreF.(ms)</Val></DAI><DAI name="setVal" sAddr="A,0,66,3,0"><Val sGroup="1">40</Val><Val sGroup="2">40</Val><Val sGroup="3">40</Val><Val sGroup="4">40</Val><Val sGroup="5">40</Val><Val sGroup="6">40</Val></DAI></DOI><DOI name="Op1" desc="81 - DISP. FREQUÊNCIA NÍVEL 1"><DAI name="stVal" sAddr="S,0,8464,0;TX1:81 - Disp. Frequencia N.1,TX2:81 - Disp. Frequencia N.1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op2" desc="81 - DISP. FREQUÊNCIA NÍVEL 2"><DAI name="stVal" sAddr="S,0,8465,0;TX1:81 - Disp. Frequencia N.2,TX2:81 - Disp. Frequencia N.2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op3" desc="Disp.Frecuencia nivel 3"><DAI name="stVal" sAddr="S,0,8466,0;TX1:Disp.Frecuencia nivel 3,TX2:Level 3 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op4" desc="Disp.Frecuencia nivel 4"><DAI name="stVal" sAddr="S,0,8467,0;TX1:Disp.Frecuencia nivel 4,TX2:Level 4 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op5" desc="Disp.Frecuencia nivel 5"><DAI name="stVal" sAddr="S,0,8468,0;TX1:Disp.Frecuencia nivel 5,TX2:Level 5 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op6" desc="Disp.Frecuencia nivel 6"><DAI name="stVal" sAddr="S,0,8469,0;TX1:Disp.Frecuencia nivel 6,TX2:Level 6 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op7" desc="Disp.Frecuencia nivel 7"><DAI name="stVal" sAddr="S,0,8470,0;TX1:Disp.Frecuencia nivel 7,TX2:Level 7 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op8" desc="Disp.Frecuencia nivel 8"><DAI name="stVal" sAddr="S,0,8471,0;TX1:Disp.Frecuencia nivel 8,TX2:Level 8 Frequency Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms1" desc="Nivel 1. Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 1. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,66,7,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI></DOI><DOI name="OpDlTmms2" desc="Nivel 2. Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 2. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,66,12,0"><Val sGroup="1">800</Val><Val sGroup="2">800</Val><Val sGroup="3">800</Val><Val sGroup="4">800</Val><Val sGroup="5">800</Val><Val sGroup="6">800</Val></DAI></DOI><DOI name="OpDlTmms3" desc="Nivel 3. Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 3. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,66,17,0"><Val sGroup="1">700</Val><Val sGroup="2">700</Val><Val sGroup="3">700</Val><Val sGroup="4">700</Val><Val sGroup="5">700</Val><Val sGroup="6">700</Val></DAI></DOI><DOI name="OpDlTmms4" desc="Nivel 4. Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 4. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,66,22,0"><Val sGroup="1">500</Val><Val sGroup="2">500</Val><Val sGroup="3">500</Val><Val sGroup="4">500</Val><Val sGroup="5">500</Val><Val sGroup="6">500</Val></DAI></DOI><DOI name="OpDlTmms5" desc="Nivel 5. Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 5. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,66,27,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI></DOI><DOI name="OpDlTmms6" desc="Nivel 6. Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 6. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,66,32,0"><Val sGroup="1">800</Val><Val sGroup="2">800</Val><Val sGroup="3">800</Val><Val sGroup="4">800</Val><Val sGroup="5">800</Val><Val sGroup="6">800</Val></DAI></DOI><DOI name="OpDlTmms7" desc="Nivel 7. Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 7. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,66,37,0"><Val sGroup="1">700</Val><Val sGroup="2">700</Val><Val sGroup="3">700</Val><Val sGroup="4">700</Val><Val sGroup="5">700</Val><Val sGroup="6">700</Val></DAI></DOI><DOI name="OpDlTmms8" desc="Nivel 8. Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 8. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,66,42,0"><Val sGroup="1">500</Val><Val sGroup="2">500</Val><Val sGroup="3">500</Val><Val sGroup="4">500</Val><Val sGroup="5">500</Val><Val sGroup="6">500</Val></DAI></DOI><DOI name="PTGFEna1" desc="Nivel 1. Habilitacion"><DAI name="d"><Val>Nivel 1. Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,66,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PTGFEna2" desc="Nivel 2. Habilitacion"><DAI name="d"><Val>Nivel 2. Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,66,10,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PTGFEna3" desc="Nivel 3. Habilitacion"><DAI name="d"><Val>Nivel 3. Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,66,15,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PTGFEna4" desc="Nivel 4. Habilitacion"><DAI name="d"><Val>Nivel 4. Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,66,20,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PTGFEna5" desc="Nivel 5. Habilitacion"><DAI name="d"><Val>Nivel 5. Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,66,25,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PTGFEna6" desc="Nivel 6. Habilitacion"><DAI name="d"><Val>Nivel 6. Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,66,30,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PTGFEna7" desc="Nivel 7. Habilitacion"><DAI name="d"><Val>Nivel 7. Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,66,35,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PTGFEna8" desc="Nivel 8. Habilitacion"><DAI name="d"><Val>Nivel 8. Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,66,40,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="RepNumCyc" desc="Nº ciclos de reposicion"><DAI name="maxVal"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Nº ciclos de reposicion</Val></DAI><DAI name="setVal" sAddr="A,0,66,2,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></DOI><DOI name="StEna1" desc="Estado Frecuencia nivel 1"><DAI name="stVal" sAddr="S,0,9037,0;TX1:Estado Frecuencia nivel 1,TX2:Level 1 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna2" desc="Estado Frecuencia nivel 2"><DAI name="stVal" sAddr="S,0,9038,0;TX1:Estado Frecuencia nivel 2,TX2:Level 2 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna3" desc="Estado Frecuencia nivel 3"><DAI name="stVal" sAddr="S,0,9039,0;TX1:Estado Frecuencia nivel 3,TX2:Level 3 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna4" desc="Estado Frecuencia nivel 4"><DAI name="stVal" sAddr="S,0,9040,0;TX1:Estado Frecuencia nivel 4,TX2:Level 4 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna5" desc="Estado Frecuencia nivel 5"><DAI name="stVal" sAddr="S,0,9041,0;TX1:Estado Frecuencia nivel 5,TX2:Level 5 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna6" desc="Estado Frecuencia nivel 6"><DAI name="stVal" sAddr="S,0,9042,0;TX1:Estado Frecuencia nivel 6,TX2:Level 6 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna7" desc="Estado Frecuencia nivel 7"><DAI name="stVal" sAddr="S,0,9043,0;TX1:Estado Frecuencia nivel 7,TX2:Level 7 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StEna8" desc="Estado Frecuencia nivel 8"><DAI name="stVal" sAddr="S,0,9044,0;TX1:Estado Frecuencia nivel 8,TX2:Level 8 Frequency Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str1" desc="81 - ARR. FREQUÊNCIA NÍVEL 1"><DAI name="stVal" sAddr="S,0,8448,0;TX1:81 - Arr. Frequencia N.1,TX2:81 - Arr. Frequencia N.1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str2" desc="81 - ARR. FREQUÊNCIA NÍVEL 2"><DAI name="stVal" sAddr="S,0,8449,0;TX1:81 - Arr. Frequencia N.2,TX2:81 - Arr. Frequencia N.2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str3" desc="Arr.Frecuencia nivel 3"><DAI name="stVal" sAddr="S,0,8450,0;TX1:Arr.Frecuencia nivel 3,TX2:Level 3 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str4" desc="Arr.Frecuencia nivel 4"><DAI name="stVal" sAddr="S,0,8451,0;TX1:Arr.Frecuencia nivel 4,TX2:Level 4 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str5" desc="Arr.Frecuencia nivel 5"><DAI name="stVal" sAddr="S,0,8452,0;TX1:Arr.Frecuencia nivel 5,TX2:Level 5 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str6" desc="Arr.Frecuencia nivel 6"><DAI name="stVal" sAddr="S,0,8453,0;TX1:Arr.Frecuencia nivel 6,TX2:Level 6 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str7" desc="Arr.Frecuencia nivel 7"><DAI name="stVal" sAddr="S,0,8454,0;TX1:Arr.Frecuencia nivel 7,TX2:Level 7 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str8" desc="Arr.Frecuencia nivel 8"><DAI name="stVal" sAddr="S,0,8455,0;TX1:Arr.Frecuencia nivel 8,TX2:Level 8 Frequency Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrNumCyc" desc="Nº ciclos de arranque"><DAI name="maxVal"><Val>15</Val></DAI><DAI name="minVal"><Val>3</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Nº ciclos de arranque</Val></DAI><DAI name="setVal" sAddr="A,0,66,1,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI></DOI><DOI name="StrVal1" desc="Nivel 1. Arranque (Hz)"><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 1. Arranque (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,66,6,0"><Val sGroup="1">50.1</Val><Val sGroup="2">50.1</Val><Val sGroup="3">50.1</Val><Val sGroup="4">50.1</Val><Val sGroup="5">50.1</Val><Val sGroup="6">50.1</Val></DAI></SDI></DOI><DOI name="StrVal2" desc="Nivel 2. Arranque (Hz)"><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 2. Arranque (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,66,11,0"><Val sGroup="1">50.2</Val><Val sGroup="2">50.2</Val><Val sGroup="3">50.2</Val><Val sGroup="4">50.2</Val><Val sGroup="5">50.2</Val><Val sGroup="6">50.2</Val></DAI></SDI></DOI><DOI name="StrVal3" desc="Nivel 3. Arranque (Hz)"><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 3. Arranque (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,66,16,0"><Val sGroup="1">50.3</Val><Val sGroup="2">50.3</Val><Val sGroup="3">50.3</Val><Val sGroup="4">50.3</Val><Val sGroup="5">50.3</Val><Val sGroup="6">50.3</Val></DAI></SDI></DOI><DOI name="StrVal4" desc="Nivel 4. Arranque (Hz)"><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 4. Arranque (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,66,21,0"><Val sGroup="1">50.5</Val><Val sGroup="2">50.5</Val><Val sGroup="3">50.5</Val><Val sGroup="4">50.5</Val><Val sGroup="5">50.5</Val><Val sGroup="6">50.5</Val></DAI></SDI></DOI><DOI name="StrVal5" desc="Nivel 5. Arranque (Hz)"><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 5. Arranque (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,66,26,0"><Val sGroup="1">49.9</Val><Val sGroup="2">49.9</Val><Val sGroup="3">49.9</Val><Val sGroup="4">49.9</Val><Val sGroup="5">49.9</Val><Val sGroup="6">49.9</Val></DAI></SDI></DOI><DOI name="StrVal6" desc="Nivel 6. Arranque (Hz)"><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 6. Arranque (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,66,31,0"><Val sGroup="1">49.8</Val><Val sGroup="2">49.8</Val><Val sGroup="3">49.8</Val><Val sGroup="4">49.8</Val><Val sGroup="5">49.8</Val><Val sGroup="6">49.8</Val></DAI></SDI></DOI><DOI name="StrVal7" desc="Nivel 7. Arranque (Hz)"><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 7. Arranque (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,66,36,0"><Val sGroup="1">49.7</Val><Val sGroup="2">49.7</Val><Val sGroup="3">49.7</Val><Val sGroup="4">49.7</Val><Val sGroup="5">49.7</Val><Val sGroup="6">49.7</Val></DAI></SDI></DOI><DOI name="StrVal8" desc="Nivel 8. Arranque (Hz)"><SDI name="maxVal"><DAI name="f"><Val>65</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>45</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 8. Arranque (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,66,41,0"><Val sGroup="1">49.5</Val><Val sGroup="2">49.5</Val><Val sGroup="3">49.5</Val><Val sGroup="4">49.5</Val><Val sGroup="5">49.5</Val><Val sGroup="6">49.5</Val></DAI></SDI></DOI><DOI name="StTyp1" desc="Nivel 1. Tipo funcion"><DAI name="maxVal"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Nivel 1. Tipo funcion</Val></DAI><DAI name="setVal" sAddr="A,0,66,8,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StTyp2" desc="Nivel 2. Tipo funcion"><DAI name="maxVal"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Nivel 2. Tipo funcion</Val></DAI><DAI name="setVal" sAddr="A,0,66,13,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StTyp3" desc="Nivel 3. Tipo funcion"><DAI name="maxVal"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Nivel 3. Tipo funcion</Val></DAI><DAI name="setVal" sAddr="A,0,66,18,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StTyp4" desc="Nivel 4. Tipo funcion"><DAI name="maxVal"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Nivel 4. Tipo funcion</Val></DAI><DAI name="setVal" sAddr="A,0,66,23,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StTyp5" desc="Nivel 5. Tipo funcion"><DAI name="maxVal"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Nivel 5. Tipo funcion</Val></DAI><DAI name="setVal" sAddr="A,0,66,28,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StTyp6" desc="Nivel 6. Tipo funcion"><DAI name="maxVal"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Nivel 6. Tipo funcion</Val></DAI><DAI name="setVal" sAddr="A,0,66,33,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StTyp7" desc="Nivel 7. Tipo funcion"><DAI name="maxVal"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Nivel 7. Tipo funcion</Val></DAI><DAI name="setVal" sAddr="A,0,66,38,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StTyp8" desc="Nivel 8. Tipo funcion"><DAI name="maxVal"><Val>1</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Nivel 8. Tipo funcion</Val></DAI><DAI name="setVal" sAddr="A,0,66,43,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,66,46,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI><DOI name="UFRsDlTmms" desc="T.Reposicion subF.(ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>T.Reposicion subF.(ms)</Val></DAI><DAI name="setVal" sAddr="A,0,66,4,0"><Val sGroup="1">40</Val><Val sGroup="2">40</Val><Val sGroup="3">40</Val><Val sGroup="4">40</Val><Val sGroup="5">40</Val><Val sGroup="6">40</Val></DAI></DOI></LN><LN lnClass="PFRC" inst="1" lnType="tdEfPFRC_MD_v1" desc="Derivada Frecuencia (81R)"><DOI name="BlkValA" desc="Intensidad minima (A)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Intensidad minima (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="BlkValHz1" desc="Nivel 1. F maxima (Hz)"><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 1. F maxima (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,4,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI></DOI><DOI name="BlkValHz2" desc="Nivel 2. F maxima (Hz)"><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 2. F maxima (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,8,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI></DOI><DOI name="BlkValHz3" desc="Nivel 3. F maxima (Hz)"><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 3. F maxima (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,12,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI></DOI><DOI name="BlkValHz4" desc="Nivel 4. F maxima (Hz)"><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 4. F maxima (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,16,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI></DOI><DOI name="BlkValHz5" desc="Nivel 5. F maxima (Hz)"><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 5. F maxima (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,20,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI></DOI><DOI name="BlkValHz6" desc="Nivel 6. F maxima (Hz)"><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 6. F maxima (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,24,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI></DOI><DOI name="BlkValHz7" desc="Nivel 7. F maxima (Hz)"><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 7. F maxima (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,28,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI></DOI><DOI name="BlkValHz8" desc="Nivel 8. F maxima (Hz)"><SDI name="maxVal"><DAI name="f"><Val>70</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>40</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Nivel 8. F maxima (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,32,0"><Val sGroup="1">51</Val><Val sGroup="2">51</Val><Val sGroup="3">51</Val><Val sGroup="4">51</Val><Val sGroup="5">51</Val><Val sGroup="6">51</Val></DAI></SDI></DOI><DOI name="DOrdBlk" desc="PFRC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,268, , ,0, ;TX1:PFRC1(Bloqueo/Desbloqueo),TX2:PFRC1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,67,39,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,67,38,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTrLk1" desc="Nivel 1. Sellado disparo"><DAI name="d"><Val>Nivel 1. Sellado disparo</Val></DAI><DAI name="setVal" sAddr="A,0,67,7,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTrLk2" desc="Nivel 2. Sellado disparo"><DAI name="d"><Val>Nivel 2. Sellado disparo</Val></DAI><DAI name="setVal" sAddr="A,0,67,11,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTrLk3" desc="Nivel 3. Sellado disparo"><DAI name="d"><Val>Nivel 3. Sellado disparo</Val></DAI><DAI name="setVal" sAddr="A,0,67,15,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTrLk4" desc="Nivel 4. Sellado disparo"><DAI name="d"><Val>Nivel 4. Sellado disparo</Val></DAI><DAI name="setVal" sAddr="A,0,67,19,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTrLk5" desc="Nivel 5. Sellado disparo"><DAI name="d"><Val>Nivel 5. Sellado disparo</Val></DAI><DAI name="setVal" sAddr="A,0,67,23,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTrLk6" desc="Nivel 6. Sellado disparo"><DAI name="d"><Val>Nivel 6. Sellado disparo</Val></DAI><DAI name="setVal" sAddr="A,0,67,27,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTrLk7" desc="Nivel 7. Sellado disparo"><DAI name="d"><Val>Nivel 7. Sellado disparo</Val></DAI><DAI name="setVal" sAddr="A,0,67,31,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTrLk8" desc="Nivel 8. Sellado disparo"><DAI name="d"><Val>Nivel 8. Sellado disparo</Val></DAI><DAI name="setVal" sAddr="A,0,67,35,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,67,41,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Derivada Frecuencia (81R)</Val></DAI><DAI name="paramRev"><Val>430000</Val></DAI></DOI><DOI name="Op1" desc="Disp.df/dt nivel 1"><DAI name="stVal" sAddr="S,0,8472,0;TX1:Disp.df/dt nivel 1,TX2:Level 1 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op2" desc="Disp.df/dt nivel 2"><DAI name="stVal" sAddr="S,0,8473,0;TX1:Disp.df/dt nivel 2,TX2:Level 2 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op3" desc="Disp.df/dt nivel 3"><DAI name="stVal" sAddr="S,0,8474,0;TX1:Disp.df/dt nivel 3,TX2:Level 3 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op4" desc="Disp.df/dt nivel 4"><DAI name="stVal" sAddr="S,0,8475,0;TX1:Disp.df/dt nivel 4,TX2:Level 4 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op5" desc="Disp.df/dt nivel 5"><DAI name="stVal" sAddr="S,0,8476,0;TX1:Disp.df/dt nivel 5,TX2:Level 5 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op6" desc="Disp.df/dt nivel 6"><DAI name="stVal" sAddr="S,0,8477,0;TX1:Disp.df/dt nivel 6,TX2:Level 6 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op7" desc="Disp.df/dt nivel 7"><DAI name="stVal" sAddr="S,0,8478,0;TX1:Disp.df/dt nivel 7,TX2:Level 7 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op8" desc="Disp.df/dt nivel 8"><DAI name="stVal" sAddr="S,0,8479,0;TX1:Disp.df/dt nivel 8,TX2:Level 8 df/dt Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms1" desc="Nivel 1. Tiempo fijo (ms)"><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 1. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,67,6,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="OpDlTmms2" desc="Nivel 2. Tiempo fijo (ms)"><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 2. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,67,10,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI></DOI><DOI name="OpDlTmms3" desc="Nivel 3. Tiempo fijo (ms)"><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 3. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,67,14,0"><Val sGroup="1">300</Val><Val sGroup="2">300</Val><Val sGroup="3">300</Val><Val sGroup="4">300</Val><Val sGroup="5">300</Val><Val sGroup="6">300</Val></DAI></DOI><DOI name="OpDlTmms4" desc="Nivel 4. Tiempo fijo (ms)"><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 4. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,67,18,0"><Val sGroup="1">400</Val><Val sGroup="2">400</Val><Val sGroup="3">400</Val><Val sGroup="4">400</Val><Val sGroup="5">400</Val><Val sGroup="6">400</Val></DAI></DOI><DOI name="OpDlTmms5" desc="Nivel 5. Tiempo fijo (ms)"><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 5. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,67,22,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="OpDlTmms6" desc="Nivel 6. Tiempo fijo (ms)"><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 6. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,67,26,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="OpDlTmms7" desc="Nivel 7. Tiempo fijo (ms)"><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 7. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,67,30,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="OpDlTmms8" desc="Nivel 8. Tiempo fijo (ms)"><DAI name="maxVal"><Val>2000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Nivel 8. Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,67,34,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,67,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PFRCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,67,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="RepNumCyc" desc="Ciclos reposicion"><DAI name="maxVal"><Val>10</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Ciclos reposicion</Val></DAI><DAI name="setVal" sAddr="A,0,67,36,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI></DOI><DOI name="RsDlTmms" desc="Tiempo reposicion (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo reposicion (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,67,37,0"><Val sGroup="1">60</Val><Val sGroup="2">60</Val><Val sGroup="3">60</Val><Val sGroup="4">60</Val><Val sGroup="5">60</Val><Val sGroup="6">60</Val></DAI></DOI><DOI name="StEna" desc="Estado Derivada de frecuencia"><DAI name="stVal" sAddr="S,0,9045,0;TX1:Estado Derivada frecuencia,TX2:ROCOF (dfdt) Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str1" desc="Arr.df/dt nivel 1"><DAI name="stVal" sAddr="S,0,8456,0;TX1:Arr.df/dt nivel 1,TX2:Level 1 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str2" desc="Arr.df/dt nivel 2"><DAI name="stVal" sAddr="S,0,8457,0;TX1:Arr.df/dt nivel 2,TX2:Level 2 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str3" desc="Arr.df/dt nivel 3"><DAI name="stVal" sAddr="S,0,8458,0;TX1:Arr.df/dt nivel 3,TX2:Level 3 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str4" desc="Arr.df/dt nivel 4"><DAI name="stVal" sAddr="S,0,8459,0;TX1:Arr.df/dt nivel 4,TX2:Level 4 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str5" desc="Arr.df/dt nivel 5"><DAI name="stVal" sAddr="S,0,8460,0;TX1:Arr.df/dt nivel 5,TX2:Level 5 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str6" desc="Arr.df/dt nivel 6"><DAI name="stVal" sAddr="S,0,8461,0;TX1:Arr.df/dt nivel 6,TX2:Level 6 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str7" desc="Arr.df/dt nivel 7"><DAI name="stVal" sAddr="S,0,8462,0;TX1:Arr.df/dt nivel 7,TX2:Level 7 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str8" desc="Arr.df/dt nivel 8"><DAI name="stVal" sAddr="S,0,8463,0;TX1:Arr.df/dt nivel 8,TX2:Level 8 df/dt Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrNumCyc" desc="Nº ciclos de arranque"><DAI name="maxVal"><Val>15</Val></DAI><DAI name="minVal"><Val>3</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Nº ciclos de arranque</Val></DAI><DAI name="setVal" sAddr="A,0,67,3,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI></DOI><DOI name="StrVal1" desc="Nivel 1. Arranque (Hz/s)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Nivel 1. Arranque (Hz/s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,5,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI></DOI><DOI name="StrVal2" desc="Nivel 2. Arranque (Hz/s)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Nivel 2. Arranque (Hz/s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,9,0"><Val sGroup="1">0.4</Val><Val sGroup="2">0.4</Val><Val sGroup="3">0.4</Val><Val sGroup="4">0.4</Val><Val sGroup="5">0.4</Val><Val sGroup="6">0.4</Val></DAI></SDI></DOI><DOI name="StrVal3" desc="Nivel 3. Arranque (Hz/s)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Nivel 3. Arranque (Hz/s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,13,0"><Val sGroup="1">0.3</Val><Val sGroup="2">0.3</Val><Val sGroup="3">0.3</Val><Val sGroup="4">0.3</Val><Val sGroup="5">0.3</Val><Val sGroup="6">0.3</Val></DAI></SDI></DOI><DOI name="StrVal4" desc="Nivel 4. Arranque (Hz/s)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Nivel 4. Arranque (Hz/s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,17,0"><Val sGroup="1">0.2</Val><Val sGroup="2">0.2</Val><Val sGroup="3">0.2</Val><Val sGroup="4">0.2</Val><Val sGroup="5">0.2</Val><Val sGroup="6">0.2</Val></DAI></SDI></DOI><DOI name="StrVal5" desc="Nivel 5. Arranque (Hz/s)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Nivel 5. Arranque (Hz/s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,21,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI></DOI><DOI name="StrVal6" desc="Nivel 6. Arranque (Hz/s)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Nivel 6. Arranque (Hz/s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,25,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI></DOI><DOI name="StrVal7" desc="Nivel 7. Arranque (Hz/s)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Nivel 7. Arranque (Hz/s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,29,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI></DOI><DOI name="StrVal8" desc="Nivel 8. Arranque (Hz/s)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.2</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.05</Val></DAI></SDI><DAI name="d"><Val>Nivel 8. Arranque (Hz/s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,67,33,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,67,40,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="OP" lnClass="PTOC" inst="1" lnType="tdEfOP_PTOC_MD_v1" desc="Fase Abierta"><DOI name="BLkI0I1" desc="Limite max. I0/Inominal(%)"><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Limite max. I0/Inominal(%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,68,5,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="Blklph" desc="Minimo IFase/Inominal (%)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Minimo IFase/Inominal (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,68,4,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="DOrdBlk" desc="OPPTOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,204, , ,0, ;TX1:OPPTOC1(Bloqueo/Desbloqueo),TX2:OPPTOC1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,68,7,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,68,6,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,68,10,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Fase Abierta</Val></DAI><DAI name="paramRev"><Val>430000</Val></DAI></DOI><DOI name="Op" desc="Disparo fase abierta"><DAI name="general" sAddr="S,0,8513,0;TX1:Disparo fase abierta,TX2:Broken conductor Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,68,3,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI></DOI><DOI name="OPPTOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,68,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,68,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,68,9,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado Fase abierta"><DAI name="stVal" sAddr="S,0,9034,0;TX1:Estado Fase abierta,TX2:Broken conductor Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque fase abierta"><DAI name="general" sAddr="S,0,8512,0;TX1:Arranque fase abierta,TX2:Broken conductor Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Arranque (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,68,2,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,68,8,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PHAR" inst="1" lnType="tdEfPHAR_MD_v1" desc="Frenado 2 Armonico Fases"><DOI name="BlkValA" desc="Intensidad minima (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Intensidad minima (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,69,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="DOrdBlk" desc="PHAR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,206, , ,0, ;TX1:PHAR1(Bloqueo/Desbloqueo),TX2:PHAR1(Lock/Unlock)"/></SDI></DOI><DOI name="LogInBlk" desc="Bloqueo frenado"><DAI name="d"><Val>Bloqueo frenado</Val></DAI><DAI name="setVal" sAddr="A,0,69,15,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,69,16,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Frenado 2 Armonico Fases</Val></DAI><DAI name="paramRev"><Val>440000</Val></DAI></DOI><DOI name="Op" desc="Frenado armonico fase (OR)"><DAI name="general" sAddr="S,0,8389,0;TX1:Frenado armonico fase (OR),TX2:2nd harmonic restraint ph,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8384,0;TX1:Frenado 2 armonico Ia,TX2:2nd harmonic restraint Ia,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8385,0;TX1:Frenado 2 armonico Ib,TX2:2nd harmonic restraint Ib,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8386,0;TX1:Frenado 2 armonico Ic,TX2:2nd harmonic restraint Ic,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PHAREna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,69,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr50U1" desc="Frenado 50 Unidad 1"><DAI name="d"><Val>Frenado 50 Unidad 1</Val></DAI><DAI name="setVal" sAddr="A,0,69,6,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr50U2" desc="Frenado 50 Unidad 2"><DAI name="d"><Val>Frenado 50 Unidad 2</Val></DAI><DAI name="setVal" sAddr="A,0,69,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr50U3" desc="Frenado 50 Unidad 3"><DAI name="d"><Val>Frenado 50 Unidad 3</Val></DAI><DAI name="setVal" sAddr="A,0,69,8,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr51U1" desc="Frenado 51 Unidad 1"><DAI name="d"><Val>Frenado 51 Unidad 1</Val></DAI><DAI name="setVal" sAddr="A,0,69,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr51U2" desc="Frenado 51 Unidad 2"><DAI name="d"><Val>Frenado 51 Unidad 2</Val></DAI><DAI name="setVal" sAddr="A,0,69,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr51U3" desc="Frenado 51 Unidad 3"><DAI name="d"><Val>Frenado 51 Unidad 3</Val></DAI><DAI name="setVal" sAddr="A,0,69,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr67QI1" desc="Frenado 67QI unidad 1"><DAI name="d"><Val>Frenado 67QI unidad 1</Val></DAI><DAI name="setVal" sAddr="A,0,69,12,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr67QI2" desc="Frenado 67QI unidad 2"><DAI name="d"><Val>Frenado 67QI unidad 2</Val></DAI><DAI name="setVal" sAddr="A,0,69,13,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr67QI3" desc="Frenado 67QI unidad 3"><DAI name="d"><Val>Frenado 67QI unidad 3</Val></DAI><DAI name="setVal" sAddr="A,0,69,14,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr67QT1" desc="Frenado 67QT unidad 1"><DAI name="d"><Val>Frenado 67QT unidad 1</Val></DAI><DAI name="setVal" sAddr="A,0,69,9,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr67QT2" desc="Frenado 67QT unidad 2"><DAI name="d"><Val>Frenado 67QT unidad 2</Val></DAI><DAI name="setVal" sAddr="A,0,69,10,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr67QT3" desc="Frenado 67QT unidad 3"><DAI name="d"><Val>Frenado 67QT unidad 3</Val></DAI><DAI name="setVal" sAddr="A,0,69,11,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado Frenado armonico fases"><DAI name="stVal" sAddr="S,0,9057,0;TX1:Estado Frenado armonico fase,TX2:Harm. Ph. restraint Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Umbral I 2ºarm/fundam.(%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral I 2ºarm/fundam.(%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,69,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI></LN><LN prefix="G" lnClass="PHAR" inst="1" lnType="tdEfG_PHAR_v2" desc="Frenado 2 Armonico Neutro"><DOI name="BlkValA" desc="Intensidad minima (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Intensidad minima (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,70,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="DOrdBlk" desc="GPHAR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,208, , ,0, ;TX1:GPHAR1(Bloqueo/Desbloqueo),TX2:GPHAR1(Lock/Unlock)"/></SDI></DOI><DOI name="LogInBlk" desc="Bloqueo frenado"><DAI name="d"><Val>Bloqueo frenado</Val></DAI><DAI name="setVal" sAddr="A,0,70,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,70,10,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Frenado 2 Armonico Neutro</Val></DAI><DAI name="paramRev"><Val>450000</Val></DAI></DOI><DOI name="Op" desc="Frenado 2 armonico In"><DAI name="general" sAddr="S,0,8387,0;TX1:Frenado 2 armonico In,TX2:2nd harmonic restraint In,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PHAREna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,70,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr50N1" desc="Frenado 50N unidad 1"><DAI name="d"><Val>Frenado 50N unidad 1</Val></DAI><DAI name="setVal" sAddr="A,0,70,6,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr50N2" desc="Frenado 50N unidad 2"><DAI name="d"><Val>Frenado 50N unidad 2</Val></DAI><DAI name="setVal" sAddr="A,0,70,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr50N3" desc="Frenado 50N unidad 3"><DAI name="d"><Val>Frenado 50N unidad 3</Val></DAI><DAI name="setVal" sAddr="A,0,70,8,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr51N1" desc="Frenado 51N unidad 1"><DAI name="d"><Val>Frenado 51N unidad 1</Val></DAI><DAI name="setVal" sAddr="A,0,70,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr51N2" desc="Frenado 51N unidad 2"><DAI name="d"><Val>Frenado 51N unidad 2</Val></DAI><DAI name="setVal" sAddr="A,0,70,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr51N3" desc="Frenado 51N unidad 3"><DAI name="d"><Val>Frenado 51N unidad 3</Val></DAI><DAI name="setVal" sAddr="A,0,70,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado Frenado armonico In"><DAI name="stVal" sAddr="S,0,9058,0;TX1:Estado Frenado armonico In,TX2:Harm. Gr. restraint Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Umbral I 2ºarm/fundam.(%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral I 2ºarm/fundam.(%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,70,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI></LN><LN prefix="SG" lnClass="PHAR" inst="1" lnType="tdEfSG_PHAR_v2" desc="Frenado 2 Arm.N.sensible"><DOI name="BlkValA" desc="Intensidad minima (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Intensidad minima (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,71,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="DOrdBlk" desc="SGPHAR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,210, , ,0, ;TX1:SGPHAR1(Bloqueo/Desbloqueo),TX2:SGPHAR1(Lock/Unlock)"/></SDI></DOI><DOI name="LogInBlk" desc="Bloqueo frenado"><DAI name="d"><Val>Bloqueo frenado</Val></DAI><DAI name="setVal" sAddr="A,0,71,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,71,10,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Frenado 2 Arm.N.sensible</Val></DAI><DAI name="paramRev"><Val>450000</Val></DAI></DOI><DOI name="Op" desc="Frenado 2 armonico Ins"><DAI name="general" sAddr="S,0,8388,0;TX1:Frenado 2 armonico Ins,TX2:2nd harmonic restraint Ins,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PHAREna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,71,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr50NS1" desc="Frenado 50NS unidad 1"><DAI name="d"><Val>Frenado 50NS unidad 1</Val></DAI><DAI name="setVal" sAddr="A,0,71,6,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr50NS2" desc="Frenado 50NS unidad 2"><DAI name="d"><Val>Frenado 50NS unidad 2</Val></DAI><DAI name="setVal" sAddr="A,0,71,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr50NS3" desc="Frenado 50NS unidad 3"><DAI name="d"><Val>Frenado 50NS unidad 3</Val></DAI><DAI name="setVal" sAddr="A,0,71,8,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr51NS1" desc="Frenado 51NS unidad 1"><DAI name="d"><Val>Frenado 51NS unidad 1</Val></DAI><DAI name="setVal" sAddr="A,0,71,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr51NS2" desc="Frenado 51NS unidad 2"><DAI name="d"><Val>Frenado 51NS unidad 2</Val></DAI><DAI name="setVal" sAddr="A,0,71,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Restr51NS3" desc="Frenado 51NS unidad 3"><DAI name="d"><Val>Frenado 51NS unidad 3</Val></DAI><DAI name="setVal" sAddr="A,0,71,5,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado Frenado armonicos Ins"><DAI name="stVal" sAddr="S,0,9059,0;TX1:Estado Frenado armonicos Ins,TX2:Harm. Ins restraint Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Umbral I 2ºarm/fundam.(%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral I 2ºarm/fundam.(%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,71,1,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI></LN><LN lnClass="PTTR" inst="1" lnType="tdEfPTTR_MD_v3" desc="Imagen Termica Fases (49)"><DOI name="AlmVal" desc="Umbral alarma (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral alarma (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,72,3,0"><Val sGroup="1">80</Val><Val sGroup="2">80</Val><Val sGroup="3">80</Val><Val sGroup="4">80</Val><Val sGroup="5">80</Val><Val sGroup="6">80</Val></DAI></SDI></DOI><DOI name="Artg" desc="Intensidad de arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Intensidad de arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,72,5,0"><Val sGroup="1">6</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></SDI></DOI><DOI name="ConsTms1" desc="Cte. calentamiento (s)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>30</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Cte. calentamiento (s)</Val></DAI><DAI name="setVal" sAddr="A,0,72,1,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI></DOI><DOI name="ConsTms2" desc="Cte. enfriamiento (s)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>30</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Cte. enfriamiento (s)</Val></DAI><DAI name="setVal" sAddr="A,0,72,2,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI></DOI><DOI name="DOrdBlk" desc="PTTR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,240, , ,0, ;TX1:PTTR1(Bloqueo/Desbloqueo),TX2:PTTR1(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdIn" desc="INIT ITERMICA FASES"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,18, , ,0, ;TX1:INIT ITERMICA FASES,TX2:PHASE THERMAL INIT"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,72,9,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,72,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInIn" desc="Entrada inicializacion"><DAI name="d"><Val>Entrada inicializacion</Val></DAI><DAI name="setVal" sAddr="A,0,72,8,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,72,12,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Imagen Termica Fases (49)</Val></DAI><DAI name="paramRev"><Val>450000</Val></DAI></DOI><DOI name="Op" desc="Disparo imagen termica fase"><DAI name="general" sAddr="S,0,8516,0;TX1:Disparo imagen termica fase,TX2:Thermal Image Phase Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PTTREna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,72,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="RepVal" desc="Umbral reposicion (%)"><SDI name="maxVal"><DAI name="f"><Val>95</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral reposicion (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,72,4,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></SDI></DOI><DOI name="StEna" desc="Estado Imagen termica fases"><DAI name="stVal" sAddr="S,0,9063,0;TX1:Estado Imagen termica fases,TX2:Thermal Image Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque imagen termica fase"><DAI name="general" sAddr="S,0,8514,0;TX1:Arranque imagen termica fase,TX2:Thermal Image Phase Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,72,10,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI><DOI name="TripVal" desc="Umbral disparo (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral disparo (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,72,6,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></SDI></DOI><DOI name="ValStore" desc="Almacenar calculo"><DAI name="d"><Val>Almacenar calculo</Val></DAI><DAI name="setVal" sAddr="A,0,72,11,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI></LN><LN prefix="G" lnClass="PTTR" inst="1" lnType="tdEfPTTR_MD_v3" desc="Imagen Termica Neutro (49)"><DOI name="AlmVal" desc="Umbral alarma (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral alarma (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,73,3,0"><Val sGroup="1">80</Val><Val sGroup="2">80</Val><Val sGroup="3">80</Val><Val sGroup="4">80</Val><Val sGroup="5">80</Val><Val sGroup="6">80</Val></DAI></SDI></DOI><DOI name="Artg" desc="Intensidad de arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Intensidad de arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,73,5,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="ConsTms1" desc="Cte. calentamiento (s)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>30</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Cte. calentamiento (s)</Val></DAI><DAI name="setVal" sAddr="A,0,73,1,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI></DOI><DOI name="ConsTms2" desc="Cte. enfriamiento (s)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>30</Val></DAI><DAI name="stepSize"><Val>5</Val></DAI><DAI name="d"><Val>Cte. enfriamiento (s)</Val></DAI><DAI name="setVal" sAddr="A,0,73,2,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI></DOI><DOI name="DOrdBlk" desc="GPTTR1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,242, , ,0, ;TX1:GPTTR1(Bloqueo/Desbloqueo),TX2:GPTTR1(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdIn" desc="INIT ITERMICA NEUTRO"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,20, , ,0, ;TX1:INIT ITERMICA NEUTRO,TX2:NEUTRAL THERMAL INIT"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,73,9,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,73,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInIn" desc="Entrada inicializacion"><DAI name="d"><Val>Entrada inicializacion</Val></DAI><DAI name="setVal" sAddr="A,0,73,8,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,73,12,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Imagen Termica Neutro (49)</Val></DAI><DAI name="paramRev"><Val>450000</Val></DAI></DOI><DOI name="Op" desc="Disparo imagen termica In"><DAI name="general" sAddr="S,0,8517,0;TX1:Disparo imagen termica In,TX2:Thermal Image Ground Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PTTREna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,73,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="RepVal" desc="Umbral reposicion (%)"><SDI name="maxVal"><DAI name="f"><Val>95</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral reposicion (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,73,4,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></SDI></DOI><DOI name="StEna" desc="Estado Imagen termica neutro"><DAI name="stVal" sAddr="S,0,9064,0;TX1:Estado Imagen termica neutro,TX2:Thermal Image Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque imagen termica In"><DAI name="general" sAddr="S,0,8515,0;TX1:Arranque imagen termica In,TX2:Thermal Image Ground Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,73,10,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI><DOI name="TripVal" desc="Umbral disparo (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Umbral disparo (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,73,6,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></SDI></DOI><DOI name="ValStore" desc="Almacenar calculo"><DAI name="d"><Val>Almacenar calculo</Val></DAI><DAI name="setVal" sAddr="A,0,73,11,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI></LN><LN lnClass="PTUC" inst="1" lnType="tdEfPTUC_MD_v1" desc="Subintensidad (37) U1"><DOI name="DOrdBlk" desc="PTUC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,218, , ,0, ;TX1:PTUC1(Bloqueo/Desbloqueo),TX2:PTUC1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,74,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,74,4,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,74,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Subintensidad (37) U1</Val></DAI><DAI name="paramRev"><Val>460000</Val></DAI></DOI><DOI name="OpDlTmms" desc="Tiempo adicional (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo adicional (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,74,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,74,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="OpUC" desc="TUC1 Disparo"><DAI name="general" sAddr="S,0,8526,0;TX1:TUC1 Disparo,TX2:TUC1 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PTUCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,74,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado Subintensidad U1"><DAI name="stVal" sAddr="S,0,9032,0;TX1:Estado Subintensidad U1,TX2:Undercurrent Unit 1 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="TUC1 Arranque fases"><DAI name="general" sAddr="S,0,9100,0;TX1:TUC1 Arranque fases,TX2:TUC1 phase Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8518,0;TX1:TUC1 Arranque fase A,TX2:TUC1 phase A Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8519,0;TX1:TUC1 Arranque fase B,TX2:TUC1 phase B Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8520,0;TX1:TUC1 Arranque fase C,TX2:TUC1 phase C Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrUC" desc="TUC1 Arranque"><DAI name="general" sAddr="S,0,8524,0;TX1:TUC1 Arranque,TX2:TUC1 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Umbral (A)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Umbral (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,74,2,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,74,6,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PTUC" inst="2" lnType="tdEfPTUC_MD_v1" desc="Subintensidad (37) U2"><DOI name="DOrdBlk" desc="PTUC2"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,220, , ,0, ;TX1:PTUC2(Bloqueo/Desbloqueo),TX2:PTUC2(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,75,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,75,4,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,75,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Subintensidad (37) U2</Val></DAI><DAI name="paramRev"><Val>470000</Val></DAI></DOI><DOI name="OpDlTmms" desc="Tiempo adicional (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo adicional (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,75,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,75,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="OpUC" desc="TUC2 Disparo"><DAI name="general" sAddr="S,0,8527,0;TX1:TUC2 Disparo,TX2:TUC2 Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PTUCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,75,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado Subintensidad U2"><DAI name="stVal" sAddr="S,0,9033,0;TX1:Estado Subintensidad U2,TX2:Undercurrent Unit 2 Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="TUC2 Arranque fases"><DAI name="general" sAddr="S,0,9101,0;TX1:TUC2 Arranque fases,TX2:TUC2 phase Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8521,0;TX1:TUC2 Arranque fase A,TX2:TUC2 phase A Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8522,0;TX1:TUC2 Arranque fase B,TX2:TUC2 phase B Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8523,0;TX1:TUC2 Arranque fase C,TX2:TUC2 phase C Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrUC" desc="TUC2 Arranque"><DAI name="general" sAddr="S,0,8525,0;TX1:TUC2 Arranque,TX2:TUC2 Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Umbral (A)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Umbral (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,75,2,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,75,6,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="IG" lnClass="PIOC" inst="1" lnType="tdEfIGND_PIOC_v3" desc="Neutro Aislado (67NA)"><DOI name="CoilAng" desc="Giro linea max. par (º)"><DAI name="maxVal"><Val>359</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Giro linea max. par (º)</Val></DAI><DAI name="setVal" sAddr="A,0,76,15,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,76,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="DirVal" desc="Amplitud zona (º)"><DAI name="maxVal"><Val>170</Val></DAI><DAI name="minVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Amplitud zona (º)</Val></DAI><DAI name="setVal" sAddr="A,0,76,8,1"><Val sGroup="1">170</Val><Val sGroup="2">170</Val><Val sGroup="3">170</Val><Val sGroup="4">170</Val><Val sGroup="5">170</Val><Val sGroup="6">170</Val></DAI></DOI><DOI name="DOrdBlk" desc="IGPIOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,144, , ,0, ;TX1:IGPIOC1(Bloqueo/Desbloqueo),TX2:IGPIOC1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,76,11,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="HiValA" desc="Intensidad alta (A)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Intensidad alta (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,76,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="HiValV" desc="Tension alta (V)"><SDI name="maxVal"><DAI name="f"><Val>60</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Tension alta (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,76,5,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></SDI></DOI><DOI name="InstTmms" desc="Tpo conmutacion inst. (ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo conmutacion inst. (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,76,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,76,9,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,76,10,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LoValA" desc="Intensidad baja (A)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Intensidad baja (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,76,2,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI></DOI><DOI name="LoValV" desc="Tension baja (V)"><SDI name="maxVal"><DAI name="f"><Val>60</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Tension baja (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,76,4,0"><Val sGroup="1">20</Val><Val sGroup="2">20</Val><Val sGroup="3">20</Val><Val sGroup="4">20</Val><Val sGroup="5">20</Val><Val sGroup="6">20</Val></DAI></SDI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,76,14,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Neutro Aislado (67NA)</Val></DAI><DAI name="paramRev"><Val>470000</Val></DAI></DOI><DOI name="Op" desc="Disparo neutro aislado"><DAI name="general" sAddr="S,0,8540,0;TX1:Disparo neutro aislado,TX2:Isolated Ground Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo primer disparo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo primer disparo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,76,6,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,76,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,76,13,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado Neutro aislado"><DAI name="stVal" sAddr="S,0,9030,0;TX1:Estado Neutro aislado,TX2:Isolated Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque neutro aislado"><DAI name="general" sAddr="S,0,8533,0;TX1:Arranque neutro aislado,TX2:Isolated Ground Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,76,12,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN prefix="CG" lnClass="PIOC" inst="1" lnType="tdEfIGND_PIOC_v3" desc="Neutro Compensado (67NC)"><DOI name="CoilAng" desc="Giro linea max. par (º)"><DAI name="maxVal"><Val>359</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Giro linea max. par (º)</Val></DAI><DAI name="setVal" sAddr="A,0,77,15,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="DirMod" desc="Control de par"><DAI name="d"><Val>Control de par</Val></DAI><DAI name="setVal" sAddr="A,0,77,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="DirVal" desc="Amplitud zona (º)"><DAI name="maxVal"><Val>170</Val></DAI><DAI name="minVal"><Val>60</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Amplitud zona (º)</Val></DAI><DAI name="setVal" sAddr="A,0,77,8,1"><Val sGroup="1">170</Val><Val sGroup="2">170</Val><Val sGroup="3">170</Val><Val sGroup="4">170</Val><Val sGroup="5">170</Val><Val sGroup="6">170</Val></DAI></DOI><DOI name="DOrdBlk" desc="CGPIOC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,146, , ,0, ;TX1:CGPIOC1(Bloqueo/Desbloqueo),TX2:CGPIOC1(Lock/Unlock)"/></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,77,11,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="HiValA" desc="Intensidad alta (A)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Intensidad alta (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,77,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="HiValV" desc="Tension alta (V)"><SDI name="maxVal"><DAI name="f"><Val>60</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Tension alta (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,77,5,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></SDI></DOI><DOI name="InstTmms" desc="Tpo conmutacion inst. (ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo conmutacion inst. (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,77,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,77,9,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInCaTm" desc="Anulacion temporizado"><DAI name="d"><Val>Anulacion temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,77,10,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LoValA" desc="Intensidad baja (A)"><SDI name="maxVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.005</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Intensidad baja (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,77,2,0"><Val sGroup="1">0.5</Val><Val sGroup="2">0.5</Val><Val sGroup="3">0.5</Val><Val sGroup="4">0.5</Val><Val sGroup="5">0.5</Val><Val sGroup="6">0.5</Val></DAI></SDI></DOI><DOI name="LoValV" desc="Tension baja (V)"><SDI name="maxVal"><DAI name="f"><Val>60</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Tension baja (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,77,4,0"><Val sGroup="1">20</Val><Val sGroup="2">20</Val><Val sGroup="3">20</Val><Val sGroup="4">20</Val><Val sGroup="5">20</Val><Val sGroup="6">20</Val></DAI></SDI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,77,14,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Neutro Compensado (67NC)</Val></DAI><DAI name="paramRev"><Val>470000</Val></DAI></DOI><DOI name="Op" desc="Disparo neutro compensado"><DAI name="general" sAddr="S,0,8541,0;TX1:Disparo neutro compensado,TX2:Compensated Neutral Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo primer disparo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo primer disparo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,77,6,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></DOI><DOI name="PIOCEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,77,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,77,13,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado Neutro Compensado"><DAI name="stVal" sAddr="S,0,9031,0;TX1:Estado Neutro Compensado,TX2:Compensated neutral Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque neutro compensado"><DAI name="general" sAddr="S,0,8534,0;TX1:Arranque neutro compensado,TX2:Compensated Neutral Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,77,12,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="PVOC" inst="1" lnType="tdEfPVOC_v2" desc="Control por Tension"><DOI name="InstBlkV" desc="50V Tension de Control (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>50V Tension de Control (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,78,9,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="InstOpTmms" desc="50V Tiempo adicional (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>50V Tiempo adicional (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,78,12,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="InstStrVal" desc="50V Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>50V Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,78,11,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,78,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Control por Tension</Val></DAI><DAI name="paramRev"><Val>490000</Val></DAI></DOI><DOI name="Op1" desc="Activacion 50V"><DAI name="general" sAddr="S,0,8403,0;TX1:Activacion 50V,TX2:50V Activation,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Op2" desc="Activacion 51V"><DAI name="general" sAddr="S,0,8404,0;TX1:Activacion 51V,TX2:51V Activation,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PIOCUn" desc="Unidad 50 controlada por V"><DAI name="d"><Val>Unidad 50 controlada por V</Val></DAI><DAI name="setVal" sAddr="A,0,78,10,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PTOCUn" desc="Unidad 51 controlada por V"><DAI name="d"><Val>Unidad 51 controlada por V</Val></DAI><DAI name="setVal" sAddr="A,0,78,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PVOCEna" desc="Tipo de Control por V"><DAI name="d"><Val>Tipo de Control por V</Val></DAI><DAI name="setVal" sAddr="A,0,78,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PVOCInsEna" desc="50V Habilitado"><DAI name="d"><Val>50V Habilitado</Val></DAI><DAI name="setVal" sAddr="A,0,78,8,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PVOCtmpEna" desc="51V Habilitado"><DAI name="d"><Val>51V Habilitado</Val></DAI><DAI name="setVal" sAddr="A,0,78,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado Supervision tension"><DAI name="stVal" sAddr="S,0,9024,0;TX1:Estado Supervision tension,TX2:Voltage Supervision Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TmMult" desc="51V indice de tiempos"><SDI name="maxVal"><DAI name="f"><Val>30</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.025</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.005</Val></DAI></SDI><DAI name="d"><Val>51V indice de tiempos</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,78,6,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="TmpAVCrv" desc="51V Tipo Curva"><DAI name="d"><Val>51V Tipo Curva</Val></DAI><DAI name="setCharact" sAddr="A,0,78,5,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="TmpBlkValV" desc="51V Tension de Control (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>51V Tension de Control (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,78,2,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="TmpOpTmms" desc="51V Tiempo fijo (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>51V Tiempo fijo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,78,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="TmpStrVal" desc="51V Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>51V Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,78,4,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI></LN><LN lnClass="PHCL" inst="1" lnType="tdEfPHCL_v3" desc="Bloqueo Alta Corriente Fases"><DOI name="DOrdBlk" desc="PHCL1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,214, , ,0, ;TX1:PHCL1(Bloqueo/Desbloqueo),TX2:PHCL1(Lock/Unlock)"/></SDI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,79,4,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,79,5,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Bloqueo Alta Corriente Fases</Val></DAI><DAI name="paramRev"><Val>490000</Val></DAI></DOI><DOI name="Op" desc="Op"><DAI name="phsA" sAddr="S,0,8535,0;TX1:Disparo HCL Ia,TX2:HCL Ia Trip,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8536,0;TX1:Disparo HCL Ib,TX2:HCL Ib Trip,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8537,0;TX1:Disparo HCL Ic,TX2:HCL Ic Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo adicional (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo adicional (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,79,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PHCLEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,79,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado HCL fases"><DAI name="stVal" sAddr="S,0,9027,0;TX1:Estado HCL fases,TX2:HCL Phase Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Str"><DAI name="phsA" sAddr="S,0,8528,0;TX1:Arranque HCL Ia,TX2:HCL Ia Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8529,0;TX1:Arranque HCL Ib,TX2:HCL Ib Start,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8530,0;TX1:Arranque HCL Ic,TX2:HCL Ic Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,79,1,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="TrNum" desc="Numero disparo"><DAI name="d"><Val>Numero disparo</Val></DAI><DAI name="setVal" sAddr="A,0,79,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI></LN><LN prefix="G" lnClass="PHCL" inst="1" lnType="tdEfPHCL_v3" desc="Bloqueo Alta Corriente Neutro"><DOI name="DOrdBlk" desc="GPHCL1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,216, , ,0, ;TX1:GPHCL1(Bloqueo/Desbloqueo),TX2:GPHCL1(Lock/Unlock)"/></SDI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,80,4,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,80,5,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Bloqueo Alta Corriente Neutro</Val></DAI><DAI name="paramRev"><Val>490000</Val></DAI></DOI><DOI name="Op" desc="Disparo HCL In"><DAI name="general" sAddr="S,0,8538,0;TX1:Disparo HCL In,TX2:HCL In Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo adicional (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo adicional (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,80,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PHCLEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,80,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado HCL neutro"><DAI name="stVal" sAddr="S,0,9028,0;TX1:Estado HCL neutro,TX2:HCL Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque HCL In"><DAI name="general" sAddr="S,0,8531,0;TX1:Arranque HCL In,TX2:HCL In Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Arranque (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Arranque (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,80,1,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="TrNum" desc="Numero disparo bloqueo 79"><DAI name="d"><Val>Numero disparo bloqueo 79</Val></DAI><DAI name="setVal" sAddr="A,0,80,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI></LN><LN lnClass="PLEC" inst="1" lnType="tdEfPLEC_v0" desc="Zona Carga"><DOI name="BlkValI1" desc="Umbral I1 minimo (A)"><SDI name="maxVal"><DAI name="f"><Val>25</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Umbral I1 minimo (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,82,2,0"><Val sGroup="1">0.2</Val><Val sGroup="2">0.2</Val><Val sGroup="3">0.2</Val><Val sGroup="4">0.2</Val><Val sGroup="5">0.2</Val><Val sGroup="6">0.2</Val></DAI></SDI></DOI><DOI name="DOrdBlk" desc="PLEC1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,234, , ,0, ;TX1:PLEC1(Bloqueo/Desbloqueo),TX2:PLEC1(Lock/Unlock)"/></SDI></DOI><DOI name="FwAngLod" desc="Angulo positivo delante(º)"><SDI name="maxVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Angulo positivo delante(º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,82,4,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI></SDI></DOI><DOI name="FwNAngLod" desc="Angulo negativo delante(º)"><SDI name="maxVal"><DAI name="f"><Val>359</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>270</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Angulo negativo delante(º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,82,5,0"><Val sGroup="1">330</Val><Val sGroup="2">330</Val><Val sGroup="3">330</Val><Val sGroup="4">330</Val><Val sGroup="5">330</Val><Val sGroup="6">330</Val></DAI></SDI></DOI><DOI name="FwRisLod" desc="Z minima delante (Ohm)"><SDI name="maxVal"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Z minima delante (Ohm)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,82,3,0"><Val sGroup="1">6</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></SDI></DOI><DOI name="LoEnEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,82,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,82,9,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,82,10,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Zona Carga</Val></DAI><DAI name="paramRev"><Val>500000</Val></DAI></DOI><DOI name="Op" desc="Zona de carga"><DAI name="general" sAddr="S,0,8396,0;TX1:Zona de carga,TX2:Load Encroachment,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RvAngLod" desc="Angulo positivo detras (º)"><SDI name="maxVal"><DAI name="f"><Val>180</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Angulo positivo detras (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,82,7,0"><Val sGroup="1">150</Val><Val sGroup="2">150</Val><Val sGroup="3">150</Val><Val sGroup="4">150</Val><Val sGroup="5">150</Val><Val sGroup="6">150</Val></DAI></SDI></DOI><DOI name="RvNAngLod" desc="Angulo negativo detras (º)"><SDI name="maxVal"><DAI name="f"><Val>270</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>180</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Angulo negativo detras (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,82,8,0"><Val sGroup="1">210</Val><Val sGroup="2">210</Val><Val sGroup="3">210</Val><Val sGroup="4">210</Val><Val sGroup="5">210</Val><Val sGroup="6">210</Val></DAI></SDI></DOI><DOI name="RvRisLod" desc="Z minima detras (Ohm)"><SDI name="maxVal"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Z minima detras (Ohm)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,82,6,0"><Val sGroup="1">6</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></SDI></DOI><DOI name="StEna" desc="Estado Zona de carga"><DAI name="stVal" sAddr="S,0,9036,0;TX1:Estado Zona de carga,TX2:Load Encroachment Status,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="RFUF" inst="1" lnType="tdEfRFUF_MD_v3" desc="Fallo Fusible"><DOI name="BlkValI1" desc="Minimo I1/Inom (%)"><DAI name="maxVal"><Val>10</Val></DAI><DAI name="minVal"><Val>2</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Minimo I1/Inom (%)</Val></DAI><DAI name="setVal" sAddr="A,0,83,7,1"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></DOI><DOI name="DOrdBlk" desc="RFUF1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,236, , ,0, ;TX1:RFUF1(Bloqueo/Desbloqueo),TX2:RFUF1(Lock/Unlock)"/></SDI></DOI><DOI name="FFB1" desc="Activacion fallo fusible B1"><DAI name="general" sAddr="S,0,8400,0;TX1:Activacion fallo fusible B1,TX2:Fuse Failure B1 Activation,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,83,2,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInFF" desc="Entrada fallo fusible"><DAI name="d"><Val>Entrada fallo fusible</Val></DAI><DAI name="setVal" sAddr="A,0,83,3,0"><Val sGroup="1">GEN/GGIO3.Ind5.stVal[ST][0]</Val><Val sGroup="2">GEN/GGIO3.Ind5.stVal[ST][0]</Val><Val sGroup="3">GEN/GGIO3.Ind5.stVal[ST][0]</Val><Val sGroup="4">GEN/GGIO3.Ind5.stVal[ST][0]</Val><Val sGroup="5">GEN/GGIO3.Ind5.stVal[ST][0]</Val><Val sGroup="6">GEN/GGIO3.Ind5.stVal[ST][0]</Val></DAI></DOI><DOI name="LogInFFB1" desc="Entrada FF (lado B sinc1)"><DAI name="d"><Val>Entrada FF (lado B sinc1)</Val></DAI><DAI name="setVal" sAddr="A,0,83,4,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,83,6,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Fallo Fusible</Val></DAI><DAI name="paramRev"><Val>180000</Val></DAI></DOI><DOI name="Op" desc="68FF - DISP. FALHA FUSÍVEL"><DAI name="general" sAddr="S,0,8399,0;TX1:Disparo fallo de fusible,TX2:Fuse Failure Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo adicional (ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo adicional (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,83,1,0"><Val sGroup="1">5000</Val><Val sGroup="2">5000</Val><Val sGroup="3">5000</Val><Val sGroup="4">5000</Val><Val sGroup="5">5000</Val><Val sGroup="6">5000</Val></DAI></DOI><DOI name="RFUFEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,83,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="StEna" desc="Estado Fallo fusible"><DAI name="stVal" sAddr="S,0,9035,0;TX1:Estado Fallo fusible,TX2:Fuse Failure Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="68FF - ARR. FALHA FUSÍVEL"><DAI name="general" sAddr="S,0,8398,0;TX1:Arranque fallo de fusible,TX2:Fuse Failure Start,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="PSOF" inst="1" lnType="tdEfPSOF_MD_v2" desc="Cierre sobre falta"><DOI name="DOrdBlk" desc="PSOF1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,238, , ,0, ;TX1:PSOF1(Bloqueo/Desbloqueo),TX2:PSOF1(Lock/Unlock)"/></SDI></DOI><DOI name="I1Thr" desc="Umbral I fases (A)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Umbral I fases (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,84,5,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,84,7,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInSt" desc="Entrada arranque SOTF"><DAI name="d"><Val>Entrada arranque SOTF</Val></DAI><DAI name="setVal" sAddr="A,0,84,9,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTmIn" desc="Entrada inicio temporizado"><DAI name="d"><Val>Entrada inicio temporizado</Val></DAI><DAI name="setVal" sAddr="A,0,84,8,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,84,13,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Cierre sobre falta</Val></DAI><DAI name="paramRev"><Val>510000</Val></DAI></DOI><DOI name="Op" desc="Activacion cierre sobre falta"><DAI name="general" sAddr="S,0,8397,0;TX1:Activacion cierre en falta,TX2:Switch onto Fault Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpTms" desc="Tiempo habilitacion (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo habilitacion (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,84,6,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI></DOI><DOI name="OpType" desc="Tipo de operacion"><DAI name="d"><Val>Tipo de operacion</Val></DAI><DAI name="setVal" sAddr="A,0,84,1,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></DOI><DOI name="PSOFEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,84,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,84,12,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="StEna" desc="Estado Cierre sobre falta"><DAI name="stVal" sAddr="S,0,9066,0;TX1:Estado Cierre sobre falta,TX2:Switch onto Fault Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TimAutEna" desc="Inicio temporizacion"><DAI name="d"><Val>Inicio temporizacion</Val></DAI><DAI name="setVal" sAddr="A,0,84,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="TimInTyp" desc="Tipo inicio operacion"><DAI name="d"><Val>Tipo inicio operacion</Val></DAI><DAI name="setVal" sAddr="A,0,84,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,84,11,1"><Val sGroup="1">133</Val><Val sGroup="2">133</Val><Val sGroup="3">133</Val><Val sGroup="4">133</Val><Val sGroup="5">133</Val><Val sGroup="6">133</Val></DAI></DOI><DOI name="VNorRst" desc="Reset por tension normal"><DAI name="d"><Val>Reset por tension normal</Val></DAI><DAI name="setVal" sAddr="A,0,84,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI></LN><LN lnClass="POPD" inst="1" lnType="tdEfPOPD_MD_v1" desc="Detector Polo Abierto"><DOI name="DeadLine" desc="Linea muerta fase ABC"><DAI name="general" sAddr="S,0,8589,0;TX1:Linea muerta fase ABC,TX2:DeadLine Phase ABC,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8586,0;TX1:Linea muerta fase A,TX2:DeadLine Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8587,0;TX1:Linea muerta fase B,TX2:DeadLine Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8588,0;TX1:Linea muerta fase C,TX2:DeadLine Phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdBlk" desc="POPD1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,232, , ,0, ;TX1:POPD1(Bloqueo/Desbloqueo),TX2:POPD1(Lock/Unlock)"/></SDI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,86,5,1"><Val>-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,86,6,1"><Val>0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Detector Polo Abierto</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="OneOpPole" desc="1PO - Un polo abierto"><DAI name="general" sAddr="S,0,8579,0;TX1:1PO - Un polo abierto,TX2:1PO - One Pole Open,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpenPhs" desc="OpenPhs"><DAI name="phsA" sAddr="S,0,8583,0;TX1:Fase A abierta ( I &lt; ),TX2:Phase A Open ( I &lt; ),AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8584,0;TX1:Fase B abierta ( I &lt; ),TX2:Phase B Open ( I &lt; ),AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8585,0;TX1:Fase C abierta ( I &lt; ),TX2:Phase C Open ( I &lt; ),AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpenPole" desc="PO - Algun polo abierto"><DAI name="general" sAddr="S,0,8582,0;TX1:PO - Algun polo abierto,TX2:PO-Some Pole Open,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8576,0;TX1:Polo abierto A,TX2:Pole A Open,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8577,0;TX1:Polo abierto B,TX2:Pole B Open,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8578,0;TX1:Polo abierto C,TX2:Pole C Open,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpType" desc="Tipo operacion"><DAI name="d"><Val>Tipo operacion</Val></DAI><DAI name="setVal" sAddr="A,0,86,1,0"><Val>1</Val></DAI></DOI><DOI name="OpValI" desc="Umbral intensidad (A)"><SDI name="maxVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Umbral intensidad (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,86,3,0"><Val>0.05</Val></DAI></SDI></DOI><DOI name="OpValV" desc="Umbral tension (V)"><SDI name="maxVal"><DAI name="f"><Val>165</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Umbral tension (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,86,2,0"><Val>10</Val></DAI></SDI></DOI><DOI name="POPDEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,86,0,0"><Val>0</Val></DAI></DOI><DOI name="StEna" desc="Estado Polo abierto"><DAI name="stVal" sAddr="S,0,9067,0;TX1:Estado Polo abierto,TX2:Open Pole Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ThreeOpPol" desc="3PO - Tres polos abiertos"><DAI name="general" sAddr="S,0,8581,0;TX1:3PO - Tres polos abiertos,TX2:3PO - Three Pole Open,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TwoOpPole" desc="2PO- Dos polos abiertos"><DAI name="general" sAddr="S,0,8580,0;TX1:2PO - Dos polos abiertos,TX2:2PO - Two Pole Open,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="UnbUnBl" desc="Bloq.Neutros/desequilibrio"><DAI name="d"><Val>Bloq.Neutros/desequilibrio</Val></DAI><DAI name="setVal" sAddr="A,0,86,4,0"><Val>0</Val></DAI></DOI></LN><LN lnClass="RBRF" inst="1" lnType="tdEfRBRF_MD_v3" desc="Fallo Interruptor tripolar"><DOI name="DetValAGnd" desc="Umbral I neutro (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Umbral I neutro (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,87,2,0"><Val sGroup="1">0.1</Val><Val sGroup="2">0.1</Val><Val sGroup="3">0.1</Val><Val sGroup="4">0.1</Val><Val sGroup="5">0.1</Val><Val sGroup="6">0.1</Val></DAI></SDI></DOI><DOI name="DetValAPhs" desc="Umbral I fases (A)"><SDI name="maxVal"><DAI name="f"><Val>150</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.02</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Umbral I fases (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,87,1,0"><Val sGroup="1">0.1</Val><Val sGroup="2">0.1</Val><Val sGroup="3">0.1</Val><Val sGroup="4">0.1</Val><Val sGroup="5">0.1</Val><Val sGroup="6">0.1</Val></DAI></SDI></DOI><DOI name="DOrdBlk" desc="RBRF1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,228, , ,0, ;TX1:RBRF1(Bloqueo/Desbloqueo),TX2:RBRF1(Lock/Unlock)"/></SDI></DOI><DOI name="FailTmms" desc="Tiempo fijo disparo (ms)"><SDI name="maxVal"><DAI name="f"><Val>60000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Tiempo fijo disparo (ms)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,87,4,0"><Val sGroup="1">250</Val><Val sGroup="2">250</Val><Val sGroup="3">250</Val><Val sGroup="4">250</Val><Val sGroup="5">250</Val><Val sGroup="6">250</Val></DAI></SDI></DOI><DOI name="InitType" desc="Tipo de inicio"><DAI name="d"><Val>Tipo de inicio</Val></DAI><DAI name="setVal" sAddr="A,0,87,8,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI></DOI><DOI name="LogInBFIn" desc="Señal inicio BF tripolar"><DAI name="d"><Val>Señal inicio BF tripolar</Val></DAI><DAI name="setVal" sAddr="A,0,87,6,0"><Val sGroup="1">CTRL/fAutGGIO1.Ind20.stVal[ST][1]</Val><Val sGroup="2">CTRL/fAutGGIO1.Ind20.stVal[ST][1]</Val><Val sGroup="3">CTRL/fAutGGIO1.Ind20.stVal[ST][1]</Val><Val sGroup="4">CTRL/fAutGGIO1.Ind20.stVal[ST][1]</Val><Val sGroup="5">CTRL/fAutGGIO1.Ind20.stVal[ST][1]</Val><Val sGroup="6">CTRL/fAutGGIO1.Ind20.stVal[ST][1]</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,87,5,1"><Val sGroup="1">CTRL/sAutGGIO2.Ind12.stVal[ST][1]</Val><Val sGroup="2">CTRL/sAutGGIO2.Ind12.stVal[ST][1]</Val><Val sGroup="3">CTRL/sAutGGIO2.Ind12.stVal[ST][1]</Val><Val sGroup="4">CTRL/sAutGGIO2.Ind12.stVal[ST][1]</Val><Val sGroup="5">CTRL/sAutGGIO2.Ind12.stVal[ST][1]</Val><Val sGroup="6">CTRL/sAutGGIO2.Ind12.stVal[ST][1]</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,87,7,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Fallo Interruptor tripolar</Val></DAI><DAI name="paramRev"><Val>720000</Val></DAI></DOI><DOI name="RBRFEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,87,0,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="ReTr" desc="50BF - REDISP. FALHA DE DISJUNTOR"><DAI name="general" sAddr="S,0,8542,0;TX1:50BF - Redis. Falha de Disj.,TX2:50BF - Redis. Falha de Disj.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RFailTmms" desc="Tiempo fijo redisparo (ms)"><SDI name="maxVal"><DAI name="f"><Val>60000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.5</Val></DAI></SDI><DAI name="d"><Val>Tiempo fijo redisparo (ms)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,87,3,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></SDI></DOI><DOI name="StEna" desc="Estado 50BF"><DAI name="stVal" sAddr="S,0,9078,0;TX1:Estado 50BF,TX2:50BF Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="50BF - ARR. FALHA DE DISJUNTOR"><DAI name="general" sAddr="S,0,8640,0;TX1:50BF - Arr. Falha de Disj.,TX2:50BF - Arr. Falha de Disj.,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Tr" desc="50BF - DISP. FALHA DE DISJUNTOR"><DAI name="general" sAddr="S,0,8543,0;TX1:50BF - Disp. Falha de Disj.,TX2:50BF - Disp. Falha de Disj.,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="PREA" inst="1" lnType="tdEfPREA_MD_v3" desc="Tierra Restringida"><DOI name="DOrdBlk" desc="PREA1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,226, , ,0, ;TX1:PREA1(Bloqueo/Desbloqueo),TX2:PREA1(Lock/Unlock)"/></SDI></DOI><DOI name="FltRstA" desc="FltRstA.PREA"><SDI name="net" desc="FltRstA.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,935,0;TX1:Int.Ultima falta Tierra Res,TX2:Rest.earth Current last fault"/></SDI></SDI></SDI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,93,7,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,93,6,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,93,9,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Tierra Restringida</Val></DAI><DAI name="paramRev"><Val>520000</Val></DAI></DOI><DOI name="Op" desc="Disparo tierra restringida"><DAI name="general" sAddr="S,0,8539,0;TX1:Disparo tierra restringida,TX2:Restricted Ground Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpDlTmms" desc="Tiempo adicional (ms)"><DAI name="maxVal"><Val>7200000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo adicional (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,93,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PREAEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,93,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="RstA" desc="RstA.PREA"><SDI name="net" desc="RstA.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,887,0;TX1:Medida Tierra Restringida,TX2:Restricted earth fault"/></SDI></SDI></SDI></DOI><DOI name="SlpVal" desc="Pendiente (%)"><SDI name="maxVal"><DAI name="f"><Val>100</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Pendiente (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,93,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="StEna" desc="Estado Tierra restringida"><DAI name="stVal" sAddr="S,0,9056,0;TX1:Estado Tierra restringida,TX2:Restricted Ground Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Str" desc="Arranque tierra restringida"><DAI name="general" sAddr="S,0,8532,0;TX1:Arranque tierra restringida,TX2:Restricted Ground Start,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrVal" desc="Sensibilidad (A)"><SDI name="maxVal"><DAI name="f"><Val>20</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Sensibilidad (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,93,2,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,93,8,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI></LN><LN lnClass="XCBR" inst="1" lnType="tdEfXCBR_MD_v6" desc="Estado Interruptor"><DOI name="BlkCls" desc="Cierre 1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,378, , ,0, ;TX1:Cierre 1(Bloquear/Desbloquear),TX2:Close 1(Lock/Unlock)"/></SDI></DOI><DOI name="BrBlk" desc="Apertura bloqueada int.1"><DAI name="general" sAddr="S,0,8781,0;TX1:Apertura bloqueada int.1,TX2:Open Blocked - Br1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BrClBlk" desc="Cierre bloqueado int.1"><DAI name="general" sAddr="S,0,8782,0;TX1:Cierre bloqueado int.1,TX2:Closing Blocked - Br1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BrDISt" desc="52_1 Cerrado (Log.Simple)"><DAI name="general" sAddr="S,0,8590,0;TX1:52_1 Cerrado (Log.Simple),TX2:52_1 Closed (Simple Log.),AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8591,0;TX1:52_1 A Cerrado (Log.Simple),TX2:52_1 A Closed (Simple Log.),AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8592,0;TX1:52_1 B Cerrado (Log.Simple),TX2:52_1 B Closed (Simple Log.),AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8593,0;TX1:52_1 C Cerrado (Log.Simple),TX2:52_1 C Closed (Simple Log.),AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BrTyp" desc="Deteccion Estado 52"><DAI name="d"><Val>Deteccion Estado 52</Val></DAI><DAI name="setVal" sAddr="A,0,94,1,0"><Val>1</Val></DAI></DOI><DOI name="CILck" desc="Sellado cierre"><DAI name="d"><Val>Sellado cierre</Val></DAI><DAI name="setVal" sAddr="A,0,94,21,0"><Val>0</Val></DAI></DOI><DOI name="ClCnt" desc="ClCnt.XCBR1"><DAI name="phsA" sAddr="C,0,150;TX1:Cont. Cierres f.A B1,TX2:Close Counter ph.A B1"/><DAI name="phsB" sAddr="C,0,151;TX1:Cont. Cierres f.B B1,TX2:Close Counter ph.B B1"/><DAI name="phsC" sAddr="C,0,152;TX1:Cont. Cierres f.C B1,TX2:Close Counter ph.C B1"/></DOI><DOI name="CloseBr" desc="52_1 Cerrado"><DAI name="general" sAddr="S,0,8738,0;TX1:52_1 Cerrado,TX2:52_1 Closed,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8742,0;TX1:52_1 fase A Cerrado,TX2:52_1 Phase A Closed,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8746,0;TX1:52_1 fase B Cerrado,TX2:52_1 Phase B Closed,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8750,0;TX1:52_1 fase C Cerrado,TX2:52_1 Phase C Closed,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ClsFailBr" desc="Fallo cierre interruptor 1"><DAI name="general" sAddr="S,0,8773,0;TX1:Fallo cierre interruptor 1,TX2:Close Failure - Br1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8774,0;TX1:Fallo cierre A interruptor 1,TX2:Ph. A Close Failure- Br1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8775,0;TX1:Fallo cierre B interruptor 1,TX2:Ph. B Close Failure- Br1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8776,0;TX1:Fallo cierre C interruptor 1,TX2:Ph. C Close Failure- Br1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Error" desc="Error de ajustes Interruptor"><DAI name="general" sAddr="S,0,8641,0;TX1:Error de ajustes Interruptor,TX2:Breaker settings error,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="FaBrTmms" desc="Tiempo fallo polo (ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>10</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo fallo polo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,94,3,0"><Val>1000</Val></DAI></DOI><DOI name="FailureBr" desc="52_1 Fallo"><DAI name="general" sAddr="S,0,8739,0;TX1:52_1 Fallo,TX2:52_1 Failure,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8743,0;TX1:52_1 fase A Fallo,TX2:52_1 Phase A Failure,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8747,0;TX1:52_1 fase B Fallo,TX2:52_1 Phase B Failure,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8751,0;TX1:52_1 fase C Fallo,TX2:52_1 Phase C Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LCut" desc="LCut.XCBR1"><SDI name="phsA" desc="LCut.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,765,1;TX1:Int.Ultima falta f.A B1,TX2:Last Amp.Switch.ph.A B1"/></SDI></SDI></SDI><SDI name="phsB" desc="LCut.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,766,1;TX1:Int.Ultima falta f.B B1,TX2:Last .Amp.Switch.ph.B B1"/></SDI></SDI></SDI><SDI name="phsC" desc="LCut.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,767,1;TX1:Int.Ultima falta f.C B1,TX2:Last .Amp.Switch.ph.C B1"/></SDI></SDI></SDI></DOI><DOI name="LogIn52a" desc="Estado 52a general"><DAI name="d"><Val>Estado 52a general</Val></DAI><DAI name="setVal" sAddr="A,0,94,4,0"><Val>GEN/GGIO2.Ind4.stVal[ST][1]</Val></DAI></DOI><DOI name="LogIn52aA" desc="Estado 52a fase A"><DAI name="d"><Val>Estado 52a fase A</Val></DAI><DAI name="setVal" sAddr="A,0,94,5,0"><Val>-1</Val></DAI></DOI><DOI name="LogIn52aB" desc="Estado 52a fase B"><DAI name="d"><Val>Estado 52a fase B</Val></DAI><DAI name="setVal" sAddr="A,0,94,6,0"><Val>-1</Val></DAI></DOI><DOI name="LogIn52aC" desc="Estado 52a fase C"><DAI name="d"><Val>Estado 52a fase C</Val></DAI><DAI name="setVal" sAddr="A,0,94,7,0"><Val>-1</Val></DAI></DOI><DOI name="LogIn52b" desc="Estado 52b general"><DAI name="d"><Val>Estado 52b general</Val></DAI><DAI name="setVal" sAddr="A,0,94,8,0"><Val>GEN/GGIO2.Ind3.stVal[ST][1]</Val></DAI></DOI><DOI name="LogIn52bA" desc="Estado 52b fase A"><DAI name="d"><Val>Estado 52b fase A</Val></DAI><DAI name="setVal" sAddr="A,0,94,9,0"><Val>-1</Val></DAI></DOI><DOI name="LogIn52bB" desc="Estado 52b fase B"><DAI name="d"><Val>Estado 52b fase B</Val></DAI><DAI name="setVal" sAddr="A,0,94,10,0"><Val>-1</Val></DAI></DOI><DOI name="LogIn52bC" desc="Estado 52b fase C"><DAI name="d"><Val>Estado 52b fase C</Val></DAI><DAI name="setVal" sAddr="A,0,94,11,0"><Val>-1</Val></DAI></DOI><DOI name="LogIn52Cl" desc="Orden cierre interruptor"><DAI name="d"><Val>Orden cierre interruptor</Val></DAI><DAI name="setVal" sAddr="A,0,94,15,0"><Val>-1</Val></DAI></DOI><DOI name="LogIn52Op" desc="Orden apertura interruptor"><DAI name="d"><Val>Orden apertura interruptor</Val></DAI><DAI name="setVal" sAddr="A,0,94,14,0"><Val>-1</Val></DAI></DOI><DOI name="LogInBlBr" desc="Bloqueado 52 general"><DAI name="d"><Val>Bloqueado 52 general</Val></DAI><DAI name="setVal" sAddr="A,0,94,16,0"><Val>-1</Val></DAI></DOI><DOI name="LogInClBl" desc="Bloqueo cierre 52"><DAI name="d"><Val>Bloqueo cierre 52</Val></DAI><DAI name="setVal" sAddr="A,0,94,13,0"><Val>-1</Val></DAI></DOI><DOI name="LogInExSy" desc="Permiso sincronismo exter."><DAI name="d"><Val>Permiso sincronismo exter.</Val></DAI><DAI name="setVal" sAddr="A,0,94,27,0"><Val>-1</Val></DAI></DOI><DOI name="LogInMOpBl" desc="Bloqueo apertura 52"><DAI name="d"><Val>Bloqueo apertura 52</Val></DAI><DAI name="setVal" sAddr="A,0,94,12,0"><Val>-1</Val></DAI></DOI><DOI name="LOrdLc52Op" desc="Interruptor 1 modo local"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,374, , ,0, ;TX1:Interruptor 1 modo local(Cerrar/Abrir),TX2:Local Mode Breaker 1(Close/Open)"/></SDI></DOI><DOI name="LOrdMaBl" desc="Maniobras 52 1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,376, , ,0, ;TX1:Maniobras 52 1(Bloquear/Desbloquear),TX2:52 1 Operation(Lock/Unlock)"/></SDI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,94,22,1"><Val>1</Val></DAI></DOI><DOI name="MCut" desc="MCut.XCBR1"><SDI name="phsA" desc="MCut.phsA"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,756,1;TX1:Int.Max.cortada f.A B1,TX2:Max.Amp.Switch.ph.A B1"/></SDI></SDI></SDI><SDI name="phsB" desc="MCut.phsB"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,757,1;TX1:Int.Max.cortada f.B B1,TX2:Max.Amp.Switch.ph.B B1"/></SDI></SDI></SDI><SDI name="phsC" desc="MCut.phsC"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>200000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-200000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>5</Val></DAI></SDI><SDI name="cVal"><SDI name="mag"><DAI name="f" sAddr="M,0,758,1;TX1:Int.Max.cortada f.C B1,TX2:Max.Amp.Switch.ph.C B1"/></SDI></SDI></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Estado Interruptor</Val></DAI><DAI name="paramRev"><Val>170000</Val></DAI></DOI><DOI name="OpCls" desc="Orden Cierre interruptor 1"><DAI name="general" sAddr="S,0,8768,0;TX1:Orden Cierre interruptor 1,TX2:Close Command - Breaker 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpCnt"><DAI name="stVal" sAddr="C,0,4;TX1:Contador Aperturas B1,TX2:Openings Counter B1"/></DOI><DOI name="OpenBr" desc="52_1 Abierto"><DAI name="general" sAddr="S,0,8737,0;TX1:52_1 Abierto,TX2:52_1 Open,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8741,0;TX1:52_1 fase A Abierto,TX2:52_1 Phase A Open,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8745,0;TX1:52_1 fase B Abierto,TX2:52_1 Phase B Open,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8749,0;TX1:52_1 fase C Abierto,TX2:52_1 Phase C Open,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpenCnt" desc="OpenCnt.XCBR1"><DAI name="phsA" sAddr="C,0,7;TX1:Cont. Aperturas f.A B1,TX2:Open Counter ph.A B1"/><DAI name="phsB" sAddr="C,0,8;TX1:Cont. Aperturas f.B B1,TX2:Open Counter ph.B B1"/><DAI name="phsC" sAddr="C,0,9;TX1:Cont. Aperturas f.C B1,TX2:Open Counter ph.C B1"/></DOI><DOI name="OpenFailBr" desc="Fallo apertura interruptor 1"><DAI name="general" sAddr="S,0,8777,0;TX1:Fallo apertura interruptor 1,TX2:Open Failure - Br1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8778,0;TX1:Fallo apertura A int.1,TX2:Ph. A Open Failure- Br1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8779,0;TX1:Fallo apertura B int.1,TX2:Ph. B Open Failure- Br1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8780,0;TX1:Fallo apertura C int.1,TX2:Ph. C Open Failure- Br1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpOpn" desc="Orden Apertura interruptor 1"><DAI name="general" sAddr="S,0,8769,0;TX1:Orden Apertura interruptor 1,TX2:Open Command - Breaker 1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8770,0;TX1:Orden Apertura A int.1,TX2:Ph. A Open Command - Br1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8771,0;TX1:Orden Apertura B int.1,TX2:Ph. B Open Command - Br1,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8772,0;TX1:Orden Apertura C int.1,TX2:Ph. C Open Command - Br1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Pos" desc="Pos"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,372, , ,0, ;TX1:Interruptor 1(Cerrar/Abrir),TX2:Breaker 1(Close/Open)"/></SDI><DAI name="stVal" sAddr="S,0,8976,4;TX1:52-1,TX2:52-1,AC:3.7.8.4,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="SupEna" desc="Supervision 52"><DAI name="d"><Val>Supervision 52</Val></DAI><DAI name="setVal" sAddr="A,0,94,23,1"><Val>1</Val></DAI></DOI><DOI name="SynTyp" desc="Tipo de sincronismo"><DAI name="d"><Val>Tipo de sincronismo</Val></DAI><DAI name="setVal" sAddr="A,0,94,26,0"><Val>0</Val></DAI></DOI><DOI name="SyWaTms" desc="Tpo. espera sincronismo(s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Tpo. espera sincronismo(s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,94,24,0"><Val>0</Val></DAI></SDI></DOI><DOI name="TripCnt" desc="TripCnt.XCBR1"><DAI name="phsA" sAddr="C,0,16;TX1:Cont. Disparos f.A B1,TX2:Trip Counter ph.A B1"/><DAI name="phsB" sAddr="C,0,17;TX1:Cont. Disparos f.B B1,TX2:Trip Counter ph.B B1"/><DAI name="phsC" sAddr="C,0,18;TX1:Cont. Disparos f.C B1,TX2:Trip Counter ph.C B1"/></DOI><DOI name="TrLck" desc="Sellado disparo"><DAI name="d"><Val>Sellado disparo</Val></DAI><DAI name="setVal" sAddr="A,0,94,20,0"><Val>1</Val></DAI></DOI><DOI name="UndetBr" desc="52_1 Indeterminado"><DAI name="general" sAddr="S,0,8736,0;TX1:52_1 Indeterminado,TX2:52_1 Undetermined,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8740,0;TX1:52_1 fase A Indeterminado,TX2:52_1 Phase A Undetermined,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8744,0;TX1:52_1 fase B Indeterminado,TX2:52_1 Phase B Undetermined,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8748,0;TX1:52_1 fase C Indeterminado,TX2:52_1 Phase C Undetermined,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VSynEna" desc="Supervision sincronismo"><DAI name="d"><Val>Supervision sincronismo</Val></DAI><DAI name="setVal" sAddr="A,0,94,25,0"><Val>0</Val></DAI></DOI></LN><LN lnClass="RFLO" inst="1" lnType="tdEfRFLO_v0" desc="Localizador"><DOI name="FilEna" desc="Habilitacion filtro"><DAI name="d"><Val>Habilitacion filtro</Val></DAI><DAI name="setVal" sAddr="A,0,95,24,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="FltDiskm" desc="RFLO1.FltDiskm"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-20</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>2</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,162,1;TX1:Distancia Falta,TX2:Fault Distance"/></SDI></DOI><DOI name="IminAfCl" desc="I minima tras cierre (A)"><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>I minima tras cierre (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,25,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="LinLenKm" desc="Longitud linea(Kms/millas)"><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Longitud linea(Kms/millas)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,1,0"><Val sGroup="1">155.7</Val><Val sGroup="2">155.7</Val><Val sGroup="3">155.7</Val><Val sGroup="4">155.7</Val><Val sGroup="5">155.7</Val><Val sGroup="6">155.7</Val></DAI></SDI></DOI><DOI name="LocEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,95,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,95,27,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Localizador</Val></DAI><DAI name="paramRev"><Val>530000</Val></DAI></DOI><DOI name="NeuSens" desc="Sensibilidad I neutro (A)"><SDI name="maxVal"><DAI name="f"><Val>100000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Sensibilidad I neutro (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,17,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></SDI></DOI><DOI name="NMaxVal" desc="I maxima de neutro (A)"><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>I maxima de neutro (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,26,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI></SDI></DOI><DOI name="PhsASens" desc="Sensibilidad I fase (A)"><SDI name="maxVal"><DAI name="f"><Val>100000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Sensibilidad I fase (A)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,16,0"><Val sGroup="1">300</Val><Val sGroup="2">300</Val><Val sGroup="3">300</Val><Val sGroup="4">300</Val><Val sGroup="5">300</Val><Val sGroup="6">300</Val></DAI></SDI></DOI><DOI name="PhsVSens" desc="Sensibilidad tension (V)"><SDI name="maxVal"><DAI name="f"><Val>100000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Sensibilidad tension (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,18,0"><Val sGroup="1">800</Val><Val sGroup="2">800</Val><Val sGroup="3">800</Val><Val sGroup="4">800</Val><Val sGroup="5">800</Val><Val sGroup="6">800</Val></DAI></SDI></DOI><DOI name="PlsFEna" desc="Medida permanente"><DAI name="d"><Val>Medida permanente</Val></DAI><DAI name="setVal" sAddr="A,0,95,20,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PlsTms" desc="Tiempo mantenimiento (s)"><DAI name="maxVal"><Val>7200</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo mantenimiento (s)</Val></DAI><DAI name="setVal" sAddr="A,0,95,19,1"><Val sGroup="1">7200</Val><Val sGroup="2">7200</Val><Val sGroup="3">7200</Val><Val sGroup="4">7200</Val><Val sGroup="5">7200</Val><Val sGroup="6">7200</Val></DAI></DOI><DOI name="Y0" desc="Y0(1/Ohm p.u. long.)*10e-9"><SDI name="maxVal"><DAI name="f"><Val>50000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Y0(1/Ohm p.u. long.)*10e-9</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,7,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="Y1" desc="Y1(1/Ohm p.u. long.)*10e-9"><SDI name="maxVal"><DAI name="f"><Val>50000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Y1(1/Ohm p.u. long.)*10e-9</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,6,1"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="Z0Ang" desc="Z0 Argumento (º)"><SDI name="maxVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>15</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Z0 Argumento (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,5,0"><Val sGroup="1">70.6</Val><Val sGroup="2">70.6</Val><Val sGroup="3">70.6</Val><Val sGroup="4">70.6</Val><Val sGroup="5">70.6</Val><Val sGroup="6">70.6</Val></DAI></SDI></DOI><DOI name="Z0LAng" desc="Z0 Fuente local Arg. (º)"><SDI name="maxVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>15</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Z0 Fuente local Arg. (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,11,1"><Val sGroup="1">90</Val><Val sGroup="2">90</Val><Val sGroup="3">90</Val><Val sGroup="4">90</Val><Val sGroup="5">90</Val><Val sGroup="6">90</Val></DAI></SDI></DOI><DOI name="Z0LMod" desc="Z0 Fuente local (Ohm)"><SDI name="maxVal"><DAI name="f"><Val>300</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Z0 Fuente local (Ohm)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,10,1"><Val sGroup="1">69</Val><Val sGroup="2">69</Val><Val sGroup="3">69</Val><Val sGroup="4">69</Val><Val sGroup="5">69</Val><Val sGroup="6">69</Val></DAI></SDI></DOI><DOI name="Z0Mod" desc="Z0 Modulo (Ohm p.u.long)"><SDI name="maxVal"><DAI name="f"><Val>300</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Z0 Modulo (Ohm p.u.long)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,4,0"><Val sGroup="1">0.81</Val><Val sGroup="2">0.81</Val><Val sGroup="3">0.81</Val><Val sGroup="4">0.81</Val><Val sGroup="5">0.81</Val><Val sGroup="6">0.81</Val></DAI></SDI></DOI><DOI name="Z1Ang" desc="Z1 Argumento (º)"><SDI name="maxVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Z1 Argumento (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,3,0"><Val sGroup="1">84.2</Val><Val sGroup="2">84.2</Val><Val sGroup="3">84.2</Val><Val sGroup="4">84.2</Val><Val sGroup="5">84.2</Val><Val sGroup="6">84.2</Val></DAI></SDI></DOI><DOI name="Z1LAng" desc="Z1 Fuente local Arg. (º)"><SDI name="maxVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>15</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Z1 Fuente local Arg. (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,9,0"><Val sGroup="1">85</Val><Val sGroup="2">85</Val><Val sGroup="3">85</Val><Val sGroup="4">85</Val><Val sGroup="5">85</Val><Val sGroup="6">85</Val></DAI></SDI></DOI><DOI name="Z1LMod" desc="Z1 Fuente local (Ohm)"><SDI name="maxVal"><DAI name="f"><Val>20000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Z1 Fuente local (Ohm)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,8,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="Z1mAng" desc="Z1eq Paralelo Arg. (º)"><SDI name="maxVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>15</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Z1eq Paralelo Arg. (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,15,1"><Val sGroup="1">45</Val><Val sGroup="2">45</Val><Val sGroup="3">45</Val><Val sGroup="4">45</Val><Val sGroup="5">45</Val><Val sGroup="6">45</Val></DAI></SDI></DOI><DOI name="Z1mMod" desc="Z1eq Paralelo (Ohm)"><SDI name="maxVal"><DAI name="f"><Val>20000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Z1eq Paralelo (Ohm)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,14,1"><Val sGroup="1">20000</Val><Val sGroup="2">20000</Val><Val sGroup="3">20000</Val><Val sGroup="4">20000</Val><Val sGroup="5">20000</Val><Val sGroup="6">20000</Val></DAI></SDI></DOI><DOI name="Z1Mod" desc="Z1 Modulo (Ohm p.u.long)"><SDI name="maxVal"><DAI name="f"><Val>300</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Z1 Modulo (Ohm p.u.long)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,2,0"><Val sGroup="1">0.314</Val><Val sGroup="2">0.314</Val><Val sGroup="3">0.314</Val><Val sGroup="4">0.314</Val><Val sGroup="5">0.314</Val><Val sGroup="6">0.314</Val></DAI></SDI></DOI><DOI name="Z1RAng" desc="Z1 Fuente remota Arg. (º)"><SDI name="maxVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>15</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Z1 Fuente remota Arg. (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,13,1"><Val sGroup="1">45</Val><Val sGroup="2">45</Val><Val sGroup="3">45</Val><Val sGroup="4">45</Val><Val sGroup="5">45</Val><Val sGroup="6">45</Val></DAI></SDI></DOI><DOI name="Z1RMod" desc="Z1 Fuente remota (Ohm)"><SDI name="maxVal"><DAI name="f"><Val>20000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.001</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.001</Val></DAI></SDI><DAI name="d"><Val>Z1 Fuente remota (Ohm)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,95,12,1"><Val sGroup="1">20000</Val><Val sGroup="2">20000</Val><Val sGroup="3">20000</Val><Val sGroup="4">20000</Val><Val sGroup="5">20000</Val><Val sGroup="6">20000</Val></DAI></SDI></DOI></LN><LN lnClass="RSYN" inst="1" lnType="tdEfRSYN_MD_v10" desc="Sincronismo"><DOI name="ABNSlipBr1" desc="Adelanto B sin compensa. I1"><DAI name="stVal" sAddr="S,0,16453,0;TX1:Adelanto B sin compensa. I1,TX2:Adv. without comp.side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ABSlipBr1" desc="Adelanto B con compensa. I1"><DAI name="stVal" sAddr="S,0,16455,0;TX1:Adelanto B con compensa. I1,TX2:Advance with comp. side B 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AbVSiA" desc="Ausencia V lado A (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Ausencia V lado A (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,5,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="AbVSiB1" desc="Ausencia V lado B (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Ausencia V lado B (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,15,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="BrClTmms1" desc="Tiempo de cierre (ms)"><SDI name="maxVal"><DAI name="f"><Val>5000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>Tiempo de cierre (ms)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,6,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="ClCond1" desc="Condicion cierre manual"><DAI name="d"><Val>Condicion cierre manual</Val></DAI><DAI name="setVal" sAddr="A,0,96,16,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="CoArgVs1" desc="Angulo Compensacion (Vs1)"><SDI name="maxVal"><DAI name="f"><Val>330</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>30</Val></DAI></SDI><DAI name="d"><Val>Angulo Compensacion (Vs1)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,3,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="CoModVs1" desc="Factor Compensacion (Vs1)"><SDI name="maxVal"><DAI name="f"><Val>3</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Factor Compensacion (Vs1)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,2,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="DBNSlipBr1" desc="Retraso B sin compensa. I1"><DAI name="stVal" sAddr="S,0,16452,0;TX1:Retraso B sin compensa. I1,TX2:Delay without comp. side B 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DBSlipBr1" desc="Retraso B con compensa. I1"><DAI name="stVal" sAddr="S,0,16454,0;TX1:Retraso B con compensa. I1,TX2:Delay with comp. side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DifAngClc" desc="DifAngClc.RSYN1"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>1</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,251,0;TX1:Diferencia Ang sincro,TX2:Ang synchro Diff"/></SDI></DOI><DOI name="DifHzClc" desc="DifHzClc.RSYN1"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,252,0;TX1:Diferencia Hz sincro,TX2:Hz synchro Diff"/></SDI></DOI><DOI name="DifVClc" desc="DifVClc.RSYN1"><DAI name="db"><Val>100</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>3</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,250,0;TX1:Diferencia V sincro,TX2:V synchro Diff"/></SDI></DOI><DOI name="DOrdPeBlk1" desc="Permiso cierre 1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,290, , ,0, ;TX1:Permiso cierre 1(Bloqueo/Desbloqueo),TX2:Close 1(Lock/Unlock)"/></SDI></DOI><DOI name="DOrdSyBlk1" desc="Sincronismo 1"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,286, , ,0, ;TX1:Sincronismo 1(Bloqueo/Desbloqueo),TX2:Synchronism 1 Lock(Lock/Unlock)"/></SDI></DOI><DOI name="EnaBr1" desc="Habilitacion sincronismo I1"><DAI name="stVal" sAddr="S,0,16526,0;TX1:Habilitacion sincronismo I1,TX2:Enable Synchro Breaker 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Hz" desc="Hz.RSYN1"><DAI name="db"><Val>10</Val></DAI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>500</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>33</Val></DAI></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,164,1;TX1:Frecuencia sincronismo,TX2:Sychro Frequency"/></SDI></DOI><DOI name="LogInBlCl1" desc="Bloqueo permiso cierre"><DAI name="d"><Val>Bloqueo permiso cierre</Val></DAI><DAI name="setVal" sAddr="A,0,96,19,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInBlSy1" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,96,18,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInRFF" desc="Señal Fallo Fusible"><DAI name="d"><Val>Señal Fallo Fusible</Val></DAI><DAI name="setVal" sAddr="A,0,96,21,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaClTmms1" desc="Tpo Sinc.Cierre manual(ms)"><SDI name="maxVal"><DAI name="f"><Val>100000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>Tpo Sinc.Cierre manual(ms)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,12,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,96,22,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MaxVSiA" desc="Tension maxima lado A(V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Tension maxima lado A(V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,25,1"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI></SDI></DOI><DOI name="MaxVSiB" desc="Tension maxima lado B(V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Tension maxima lado B(V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,26,1"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Sincronismo</Val></DAI><DAI name="paramRev"><Val>540000</Val></DAI></DOI><DOI name="NegSlipBr1" desc="Deslizamiento negativo I1"><DAI name="stVal" sAddr="S,0,16449,0;TX1:Deslizamiento negativo I1,TX2:Negative Slip Breaker 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OAbsBBr1" desc="Modulo en exceso lado B I1"><DAI name="stVal" sAddr="S,0,16456,0;TX1:Modulo en exceso lado B I1,TX2:Over Module side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OFSideBBr1" desc="Sobrefrecuencia lado B I1"><DAI name="stVal" sAddr="S,0,16451,0;TX1:Sobrefrecuencia lado B I1,TX2:Overfrequency side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PhV" desc="PhV.RSYN1"><SDI name="net" desc="PhV.net"><DAI name="db"><Val>100</Val></DAI><DAI name="dbAng"><Val>100</Val></DAI><SDI name="rangeAngC"><SDI name="max"><DAI name="f"><Val>360</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>0</Val></DAI></SDI></SDI><SDI name="rangeC"><SDI name="max"><DAI name="f"><Val>2000</Val></DAI></SDI><SDI name="min"><DAI name="f"><Val>-2000</Val></DAI></SDI></SDI><SDI name="units"><DAI name="multiplier"><Val>0</Val></DAI><DAI name="SIUnit" valKind="Set"><Val>29</Val></DAI></SDI><SDI name="cVal"><SDI name="ang"><DAI name="f" sAddr="M,0,116,1;TX1:V sincro,TX2: V synchro"/></SDI><SDI name="mag"><DAI name="f" sAddr="M,0,85,1;TX1:V sincro,TX2: V synchro"/></SDI></SDI></SDI></DOI><DOI name="PMCBr1" desc="Permiso cierre manual I1"><DAI name="stVal" sAddr="S,0,16460,0;TX1:Permiso cierre manual I1,TX2:Perm. Manual Close B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PMClVChBr1" desc="Permiso cierre manual V I1"><DAI name="stVal" sAddr="S,0,16462,0;TX1:Permiso cierre manual V I1,TX2:Perm. Manual Close V B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PNoSlipBr1" desc="Permiso sin compensacion I1"><DAI name="stVal" sAddr="S,0,16458,0;TX1:Permiso sin compensacion I1,TX2:Perm. without comp. B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PosSlipBr1" desc="Deslizamiento positivo I1"><DAI name="stVal" sAddr="S,0,16448,0;TX1:Deslizamiento positivo I1,TX2:Positive Slip Breaker 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PRecVChBr1" desc="Permiso reenganche V I1"><DAI name="stVal" sAddr="S,0,16463,0;TX1:Permiso reenganche V I1,TX2:Permission Recloser V B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PrVSiA" desc="Presencia V lado A (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Presencia V lado A (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,4,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="PrVSiB1" desc="Presencia V lado B (V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>10</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Presencia V lado B (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,14,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="PSlip0Br1" desc="Permiso compensacion 0 I1"><DAI name="stVal" sAddr="S,0,16459,0;TX1:Permiso compensacion 0 I1,TX2:Perm. with 0 comp. B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PSlipBr1" desc="Permiso con compensacion I1"><DAI name="stVal" sAddr="S,0,16480,0;TX1:Permiso con compensacion I1,TX2:Permission with compens. 1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ReCond1" desc="Condicion reenganche"><DAI name="d"><Val>Condicion reenganche</Val></DAI><DAI name="setVal" sAddr="A,0,96,17,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Rel" desc="Permiso cierre enganche I1"><DAI name="stVal" sAddr="S,0,16461,0;TX1:Permiso cierre enganche I1,TX2:Perm. Close Recloser Br1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ReTmms1" desc="Tpo Sinc. Reenganche(ms)"><SDI name="maxVal"><DAI name="f"><Val>100000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>10</Val></DAI></SDI><DAI name="d"><Val>Tpo Sinc. Reenganche(ms)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,13,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="SAAbs" desc="Ausencia Tension lado A"><DAI name="stVal" sAddr="S,0,16537,0;TX1:Ausencia Tension lado A,TX2:No Voltage side A,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SAPres" desc="Presencia Tension lado A"><DAI name="stVal" sAddr="S,0,16536,0;TX1:Presencia Tension lado A,TX2:Voltage presence side A,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SAVAbs" desc="Ausencia Tension ABC lado A"><DAI name="general" sAddr="S,0,16535,0;TX1:Ausencia Tension ABC lado A,TX2:No Voltage ABC side A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,16532,0;TX1:Ausencia Va/Vab lado A,TX2:No Voltage Va/Vab side A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16533,0;TX1:Ausencia Vb/Vbc lado A,TX2:No Voltage Vb/Vbc side A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16534,0;TX1:Ausencia Vc/Vca lado A,TX2:No Voltage Vc/Vca side A,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SAVPres" desc="Presencia Tension ABC lado A"><DAI name="general" sAddr="S,0,16531,0;TX1:Presencia Tension ABC lado A,TX2:V presence ABC side A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,16528,0;TX1:Presencia Va/Vab lado A,TX2:V presence Va/Vab side A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,16529,0;TX1:Presencia Vb/Vbc lado A,TX2:V presence Vb/Vbc side A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,16530,0;TX1:Presencia Vc/Vca lado A,TX2:V presence Vc/Vca side A,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SBVAbsBr1" desc="Ausencia Tension lado B I1"><DAI name="stVal" sAddr="S,0,16539,0;TX1:Ausencia Tension lado B I1,TX2:No Voltage side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SBVPresBr1" desc="Presencia Tension lado B I1"><DAI name="stVal" sAddr="S,0,16538,0;TX1:Presencia Tension lado B I1,TX2:V presence side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SiASel" desc="Fase sincronismo lado A"><DAI name="d"><Val>Fase sincronismo lado A</Val></DAI><DAI name="setVal" sAddr="A,0,96,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="SlThr" desc="Umbral deslizamiento (Hz)"><SDI name="maxVal"><DAI name="f"><Val>0.5</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Umbral deslizamiento (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,23,0"><Val sGroup="1">0.01</Val><Val sGroup="2">0.01</Val><Val sGroup="3">0.01</Val><Val sGroup="4">0.01</Val><Val sGroup="5">0.01</Val><Val sGroup="6">0.01</Val></DAI></SDI></DOI><DOI name="SyDifA1" desc="Diferencia angulos (º)"><SDI name="maxVal"><DAI name="f"><Val>180</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Diferencia angulos (º)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,11,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="SyDifF1" desc="Diferencia frecuencia (Hz)"><SDI name="maxVal"><DAI name="f"><Val>5</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.01</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Diferencia frecuencia (Hz)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,10,0"><Val sGroup="1">0.01</Val><Val sGroup="2">0.01</Val><Val sGroup="3">0.01</Val><Val sGroup="4">0.01</Val><Val sGroup="5">0.01</Val><Val sGroup="6">0.01</Val></DAI></SDI></DOI><DOI name="SyDifV1" desc="Diferencia tensiones (V)"><SDI name="maxVal"><DAI name="f"><Val>90</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.1</Val></DAI></SDI><DAI name="d"><Val>Diferencia tensiones (V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,96,9,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></SDI></DOI><DOI name="SynEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,96,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="SyWReEna1" desc="Habil. 25 (reenganche)"><DAI name="d"><Val>Habil. 25 (reenganche)</Val></DAI><DAI name="setVal" sAddr="A,0,96,7,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="UAbsBBr1" desc="Modulo en defecto lado B I1"><DAI name="stVal" sAddr="S,0,16457,0;TX1:Modulo en defecto lado B I1,TX2:Under Module side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="UFSideBBr1" desc="Subfrecuencia lado B I1"><DAI name="stVal" sAddr="S,0,16450,0;TX1:Subfrecuencia lado B I1,TX2:Underfrequency side B B1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Vs" desc="V sincronismo activa Vs"><DAI name="stVal" sAddr="S,0,16542,0;TX1:V sincronismo activa Vs,TX2:Active Sync V Vs,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="WMaClEna1" desc="Habil. 25 (cierre manual)"><DAI name="d"><Val>Habil. 25 (cierre manual)</Val></DAI><DAI name="setVal" sAddr="A,0,96,8,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI></LN><LN lnClass="PVGE" inst="1" lnType="tdEfPVGE_v0" desc="Generales Proteccion Tension"><DOI name="NamPlt"><DAI name="d"><Val>Generales Proteccion Tension</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="RepValOV0" desc="Retorno 3V0 (%)"><SDI name="maxVal"><DAI name="f"><Val>99</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Retorno 3V0 (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,98,3,1"><Val sGroup="1">95</Val><Val sGroup="2">95</Val><Val sGroup="3">95</Val><Val sGroup="4">95</Val><Val sGroup="5">95</Val><Val sGroup="6">95</Val></DAI></SDI></DOI><DOI name="RepValOV2" desc="Retorno 3V2 (%)"><SDI name="maxVal"><DAI name="f"><Val>99</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Retorno 3V2 (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,98,2,1"><Val sGroup="1">95</Val><Val sGroup="2">95</Val><Val sGroup="3">95</Val><Val sGroup="4">95</Val><Val sGroup="5">95</Val><Val sGroup="6">95</Val></DAI></SDI></DOI><DOI name="RepValOVp" desc="Retorno sobreV fase (%)"><SDI name="maxVal"><DAI name="f"><Val>99</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>50</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Retorno sobreV fase (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,98,0,1"><Val sGroup="1">99</Val><Val sGroup="2">99</Val><Val sGroup="3">99</Val><Val sGroup="4">99</Val><Val sGroup="5">99</Val><Val sGroup="6">99</Val></DAI></SDI></DOI><DOI name="RepValUVp" desc="Retorno subV fases (%)"><SDI name="maxVal"><DAI name="f"><Val>110</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>101</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Retorno subV fases (%)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,98,1,1"><Val sGroup="1">105</Val><Val sGroup="2">105</Val><Val sGroup="3">105</Val><Val sGroup="4">105</Val><Val sGroup="5">105</Val><Val sGroup="6">105</Val></DAI></SDI></DOI><DOI name="SelV0" desc="3V0 utilizada"><DAI name="d"><Val>3V0 utilizada</Val></DAI><DAI name="setVal" sAddr="A,0,98,4,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI></LN><LN lnClass="RPLD" inst="1" lnType="tdEfRPLD_v1" desc="Discordancia Polos 52"><DOI name="LogInBlk" desc="Bloqueo"><DAI name="d"><Val>Bloqueo</Val></DAI><DAI name="setVal" sAddr="A,0,100,4,1"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,100,5,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Discordancia Polos 52</Val></DAI><DAI name="paramRev"><Val>550000</Val></DAI></DOI><DOI name="OneOpenBr1" desc="52_1 Discordancia 1P abierto"><DAI name="stVal" sAddr="S,0,8601,0;TX1:52_1 Discordancia 1P abierto,TX2:52_1 Discordance open 1P,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpPDBr1" desc="52_1 Disparo discordancia"><DAI name="stVal" sAddr="S,0,8599,0;TX1:52_1 Disparo discordancia,TX2:52_1 Trip Discordance,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpType" desc="Tipo operacion"><DAI name="d"><Val>Tipo operacion</Val></DAI><DAI name="setVal" sAddr="A,0,100,1,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="PDEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,100,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="PTmms1" desc="Tiempo 1 polo abierto (ms)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo 1 polo abierto (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,100,2,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="PTmms2" desc="Tiempo 2 polos abierto (ms)"><DAI name="maxVal"><Val>60000</Val></DAI><DAI name="minVal"><Val>100</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo 2 polos abierto (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,100,3,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="StEna" desc="52_1 Estado Discord. polos"><DAI name="stVal" sAddr="S,0,9065,0;TX1:52_1 Estado Discord. polos,TX2:52_1 Pole Discordance Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrPDBr1" desc="52_1 Arranque discordancia"><DAI name="stVal" sAddr="S,0,8598,0;TX1:52_1 Arranque discordancia,TX2:52_1 Start Discordance,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TwoOpenBr1" desc="52_1 Discordancia 2P abierto"><DAI name="stVal" sAddr="S,0,8600,0;TX1:52_1 Discordancia 2P abierto,TX2:52_1 Discordance open 2P,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="RBFS" inst="1" lnType="tdEfRBFS_v1" desc="Fallo interruptor 1 por ED"><DOI name="ClTmms" desc="Tiempo fallo cierre (ms)"><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="minVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo fallo cierre (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,102,3,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,102,4,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Fallo interruptor 1 por ED</Val></DAI><DAI name="paramRev"><Val>550000</Val></DAI></DOI><DOI name="OpTmms" desc="Tiempo fallo apertura (ms)"><DAI name="maxVal"><Val>100000</Val></DAI><DAI name="minVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tiempo fallo apertura (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,102,2,0"><Val sGroup="1">1000</Val><Val sGroup="2">1000</Val><Val sGroup="3">1000</Val><Val sGroup="4">1000</Val><Val sGroup="5">1000</Val><Val sGroup="6">1000</Val></DAI></DOI></LN><LN prefix="OC" lnClass="PSCH" inst="1" lnType="tdEfOC_PSCH_v4" desc="Teleproteccion (67)"><DOI name="BlkTmms" desc="Tiempo bloqueo (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo bloqueo (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,104,2,0"><Val sGroup="1">30</Val><Val sGroup="2">30</Val><Val sGroup="3">30</Val><Val sGroup="4">30</Val><Val sGroup="5">30</Val><Val sGroup="6">30</Val></DAI></DOI><DOI name="DlETPTmms" desc="Tiempo retardo ETP (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo retardo ETP (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,104,30,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="EcActTmms" desc="Tiempo activacion ECO (ms)"><DAI name="maxVal"><Val>200</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo activacion ECO (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,104,9,0"><Val sGroup="1">40</Val><Val sGroup="2">40</Val><Val sGroup="3">40</Val><Val sGroup="4">40</Val><Val sGroup="5">40</Val><Val sGroup="6">40</Val></DAI></DOI><DOI name="EcBlkTmms" desc="Tiempo bloqueo ECO (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo bloqueo ECO (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,104,8,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="EcEna" desc="Habilitacion ECO"><DAI name="d"><Val>Habilitacion ECO</Val></DAI><DAI name="setVal" sAddr="A,0,104,6,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="Echo" desc="ECO 67NQ"><DAI name="stVal" sAddr="S,0,8617,0;TX1:ECO 67NQ,TX2:ECHO 67NQ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="EchoSt" desc="Estado ECO 67NQ"><DAI name="stVal" sAddr="S,0,9153,0;TX1:Estado ECO 67NQ,TX2:ECHO 67NQ Status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="EcTmms" desc="Tiempo pulso ECO (ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo pulso ECO (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,104,7,0"><Val sGroup="1">50</Val><Val sGroup="2">50</Val><Val sGroup="3">50</Val><Val sGroup="4">50</Val><Val sGroup="5">50</Val><Val sGroup="6">50</Val></DAI></DOI><DOI name="GenTrip" desc="Disparo General"><DAI name="d"><Val>Disparo General</Val></DAI><DAI name="setVal" sAddr="A,0,104,25,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="GSL1End" desc="67NQ Fin permiso PSG L1"><DAI name="stVal" sAddr="S,0,8628,0;TX1:67NQ Fin permiso PSG L1,TX2:67NQ SGL end permission L1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GSL1Rx" desc="RSG 67NQ L1"><DAI name="stVal" sAddr="S,0,8614,0;TX1:RSG 67NQ L1,TX2:SGR 67NQ L1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GSL2End" desc="67NQ Fin permiso PSG L2"><DAI name="stVal" sAddr="S,0,8629,0;TX1:67NQ Fin permiso PSG L2,TX2:67NQ SGL end permission L2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="GSL2Rx" desc="RSG 67NQ L2"><DAI name="stVal" sAddr="S,0,8615,0;TX1:RSG 67NQ L2,TX2:SGR 67NQ L2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LogInAlU" desc="Unidades permisivas 67NQ"><DAI name="d"><Val>Unidades permisivas 67NQ</Val></DAI><DAI name="setVal" sAddr="A,0,104,22,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInBl" desc="Bloqueo disparo TP"><DAI name="d"><Val>Bloqueo disparo TP</Val></DAI><DAI name="setVal" sAddr="A,0,104,18,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInBlU" desc="Unidades a bloqueos 67NQ"><DAI name="d"><Val>Unidades a bloqueos 67NQ</Val></DAI><DAI name="setVal" sAddr="A,0,104,23,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInECOBl" desc="Bloqueo ECO"><DAI name="d"><Val>Bloqueo ECO</Val></DAI><DAI name="setVal" sAddr="A,0,104,21,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInECOSt" desc="Arranque ECO"><DAI name="d"><Val>Arranque ECO</Val></DAI><DAI name="setVal" sAddr="A,0,104,20,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInETPBl" desc="Bloqueo ETP"><DAI name="d"><Val>Bloqueo ETP</Val></DAI><DAI name="setVal" sAddr="A,0,104,19,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInPSG1" desc="RPSG_67NQ1 linea 1"><DAI name="d"><Val>RPSG_67NQ1 linea 1</Val></DAI><DAI name="setVal" sAddr="A,0,104,16,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInPSG2" desc="RPSG_67NQ1 linea 2"><DAI name="d"><Val>RPSG_67NQ1 linea 2</Val></DAI><DAI name="setVal" sAddr="A,0,104,17,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInRTP1" desc="RTPE_67NQ1 linea 1"><DAI name="d"><Val>RTPE_67NQ1 linea 1</Val></DAI><DAI name="setVal" sAddr="A,0,104,14,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInRTP2" desc="RTPE_67NQ1 linea 2"><DAI name="d"><Val>RTPE_67NQ1 linea 2</Val></DAI><DAI name="setVal" sAddr="A,0,104,15,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInWIBl" desc="Bloqueo alimentacion debil"><DAI name="d"><Val>Bloqueo alimentacion debil</Val></DAI><DAI name="setVal" sAddr="A,0,104,24,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LoGMaxTmms" desc="Tiempo maximo PSG (ms)"><DAI name="maxVal"><Val>400</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo maximo PSG (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,104,4,0"><Val sGroup="1">160</Val><Val sGroup="2">160</Val><Val sGroup="3">160</Val><Val sGroup="4">160</Val><Val sGroup="5">160</Val><Val sGroup="6">160</Val></DAI></DOI><DOI name="LoGMinTmms" desc="Tiempo minimo PSG (ms)"><DAI name="maxVal"><Val>400</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo minimo PSG (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,104,3,0"><Val sGroup="1">100</Val><Val sGroup="2">100</Val><Val sGroup="3">100</Val><Val sGroup="4">100</Val><Val sGroup="5">100</Val><Val sGroup="6">100</Val></DAI></DOI><DOI name="LoGRepTmms" desc="Tiempo reposicion PSG (ms)"><DAI name="maxVal"><Val>400</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo reposicion PSG (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,104,5,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,104,28,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="MBlkInvDir" desc="67NQ Memoria inversion I"><DAI name="stVal" sAddr="S,0,8627,0;TX1:67NQ Memoria inversion I,TX2:Memory Inverted Current 67NQ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="NamPlt"><DAI name="d"><Val>Teleproteccion (67)</Val></DAI><DAI name="paramRev"><Val>560000</Val></DAI></DOI><DOI name="Op" desc="Disparo teleproteccion 67NQ"><DAI name="stVal" sAddr="S,0,8623,0;TX1:Disparo teleproteccion 67NQ,TX2:Teleprotection 67NQ Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="OpPerUnit" desc="Activacion permisivas 67NQ"><DAI name="stVal" sAddr="S,0,8625,0;TX1:Activacion permisivas 67NQ,TX2:Permissive 67NQ Activation,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ProRx" desc="RTP 67NQ L1"><DAI name="stVal" sAddr="S,0,8612,0;TX1:RTP 67NQ L1,TX2:TPRx 67NQ L1,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ProRx2" desc="RTP 67NQ L2"><DAI name="stVal" sAddr="S,0,8613,0;TX1:RTP 67NQ L2,TX2:TPRx 67NQ L2,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ProTx" desc="ETP 67NQ"><DAI name="stVal" sAddr="S,0,8616,0;TX1:ETP 67NQ,TX2:TPTx 67NQ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="ReclPerm" desc="Permiso Reeng(R1,R2,R3,R4)"><DAI name="d"><Val>Permiso Reeng(R1,R2,R3,R4)</Val></DAI><DAI name="setVal" sAddr="A,0,104,27,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="RsRTPTmms" desc="Tiempo recaida RTP (ms)"><DAI name="maxVal"><Val>1000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tiempo recaida RTP (ms)</Val></DAI><DAI name="setVal" sAddr="A,0,104,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="RvABlk" desc="67NQ Bloqueo inversion I"><DAI name="stVal" sAddr="S,0,8626,0;TX1:67NQ Bloqueo inversion I,TX2:Block Inverted Current 67NQ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RvAEna" desc="Bloqueo direccion inversa"><DAI name="d"><Val>Bloqueo direccion inversa</Val></DAI><DAI name="setVal" sAddr="A,0,104,10,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="RvATmms" desc="Tpo. Bloq. dir.inversa(ms)"><DAI name="maxVal"><Val>10000</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>10</Val></DAI><DAI name="d"><Val>Tpo. Bloq. dir.inversa(ms)</Val></DAI><DAI name="setVal" sAddr="A,0,104,11,0"><Val sGroup="1">200</Val><Val sGroup="2">200</Val><Val sGroup="3">200</Val><Val sGroup="4">200</Val><Val sGroup="5">200</Val><Val sGroup="6">200</Val></DAI></DOI><DOI name="SchTyp" desc="Tipo de esquema"><DAI name="maxVal"><Val>4</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Tipo de esquema</Val></DAI><DAI name="setVal" sAddr="A,0,104,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="STOPTx" desc="STOP 67NQ"><DAI name="stVal" sAddr="S,0,8618,0;TX1:STOP 67NQ,TX2:STOP 67NQ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="StrWeakInF" desc="Alimentacion debil 67NQ"><DAI name="stVal" sAddr="S,0,8624,0;TX1:Alimentacion debil 67NQ,TX2:Weak Infeed Phase 67NQ,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TpSt" desc="Estado teleproteccion 67NQ"><DAI name="stVal" sAddr="S,0,9152,0;TX1:Estado teleproteccion 67NQ,TX2:Teleprotection 67NQ status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="TripPerm" desc="Permisos disparos reeng."><DAI name="maxVal"><Val>8191</Val></DAI><DAI name="minVal"><Val>0</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Permisos disparos reeng.</Val></DAI><DAI name="setVal" sAddr="A,0,104,26,1"><Val sGroup="1">254</Val><Val sGroup="2">254</Val><Val sGroup="3">254</Val><Val sGroup="4">254</Val><Val sGroup="5">254</Val><Val sGroup="6">254</Val></DAI></DOI><DOI name="WeiOp" desc="Disparo 27WI 67NQ"><DAI name="general" sAddr="S,0,8622,0;TX1:Disparo 27WI 67NQ,TX2:27WI 67NQ Trip,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsA" sAddr="S,0,8619,0;TX1:27WI 67NQ Fase A,TX2:27WI 67NQ Phase A,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsB" sAddr="S,0,8620,0;TX1:27WI 67NQ Fase B,TX2:27WI 67NQ Phase B,AC:1.2,ED:1.1,AD:0.0"/><DAI name="phsC" sAddr="S,0,8621,0;TX1:27WI 67NQ Fase C,TX2:27WI 67NQ Phase C,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="WeiOpSt" desc="Estado Alimentacion debil 67NQ"><DAI name="stVal" sAddr="S,0,9154,0;TX1:Estado Aliment. debil 67NQ,TX2:Weak infeed 67NQ status,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="WeiVal" desc="Umbral alimentacion debil(V)"><SDI name="maxVal"><DAI name="f"><Val>200</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Umbral alimentacion debil(V)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,104,13,0"><Val sGroup="1">10</Val><Val sGroup="2">10</Val><Val sGroup="3">10</Val><Val sGroup="4">10</Val><Val sGroup="5">10</Val><Val sGroup="6">10</Val></DAI></SDI></DOI><DOI name="WIEna" desc="Alimentacion debil"><DAI name="d"><Val>Alimentacion debil</Val></DAI><DAI name="setVal" sAddr="A,0,104,12,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI></LN><LN prefix="Z" lnClass="PDTS" inst="1" lnType="tdEfPDTS_v4" desc="Esquema Disparo Directo"><DOI name="DTEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,105,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="DTTRx" desc="Recepcion disparo directo ABC"><DAI name="general" sAddr="S,0,8611,0;TX1:Recepcion disparo directo 3P,TX2:Direct Trip Signal ABC,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LogInDT" desc="Disparo directo polo ABC"><DAI name="d"><Val>Disparo directo polo ABC</Val></DAI><DAI name="setVal" sAddr="A,0,105,4,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,105,5,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Esquema Disparo Directo</Val></DAI><DAI name="paramRev"><Val>570000</Val></DAI></DOI><DOI name="ReclPerm" desc="Permiso Reenganche"><DAI name="d"><Val>Permiso Reenganche</Val></DAI><DAI name="setVal" sAddr="A,0,105,6,1"><Val sGroup="1">15</Val><Val sGroup="2">15</Val><Val sGroup="3">15</Val><Val sGroup="4">15</Val><Val sGroup="5">15</Val><Val sGroup="6">15</Val></DAI></DOI><DOI name="StEna" desc="Estado disparo directo"><DAI name="stVal" sAddr="S,0,9171,0;TX1:Estado disparo directo,TX2:Direct Trip Status,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="RREC" inst="1" lnType="tdEfRREC_MD0_v3" desc="Reenganchador Generales"><DOI name="Auto" desc="Reenganchador en servicio"><DAI name="general" sAddr="S,0,16384,0;TX1:Reenganchador en servicio,TX2:Recloser in service,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="AutoRecSt" desc="AutoRecSt"><DAI name="stVal" sAddr="S,0,16440,4;TX1:Estado reenganchador,TX2:Recloser status,AC:11.12.13.14,ED:1.1.1.1,AD:0.0.0.0"/></DOI><DOI name="BlInSecEna" desc="Secuencia incompleta"><DAI name="d"><Val>Secuencia incompleta</Val></DAI><DAI name="setVal" sAddr="A,0,108,14,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="BlInSecTms" desc="T. Secuencia incompleta(s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>T. Secuencia incompleta(s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,108,15,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI></DOI><DOI name="Blk" desc="Reenganchador bloqueado"><DAI name="general" sAddr="S,0,16390,0;TX1:Reenganchador bloqueado,TX2:Recloser Blocked,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkClsTrip" desc="Bloq. 79 Cierre Fallo Spv CT"><DAI name="general" sAddr="S,0,16439,0;TX1:Bloq. 79 Cierre Fallo Spv CT,TX2:79 Block CT Failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkExt" desc="Bloq. 79 externo"><DAI name="general" sAddr="S,0,16427,0;TX1:Bloq. 79 externo,TX2:79 External Block,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkExtComs" desc="Bloq. 79 externo comunicacion"><DAI name="general" sAddr="S,0,16428,0;TX1:Bloqueo 79 comunicacion,TX2:79 External Block Comms,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkExtDI" desc="Bloq. 79 externo por entrada"><DAI name="general" sAddr="S,0,16429,0;TX1:Bloq. 79 externo por entrada,TX2:79 External Block Input,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIClFail" desc="Bloq. 79 por fallo cierre"><DAI name="general" sAddr="S,0,16425,0;TX1:Bloq. 79 por fallo cierre,TX2:79 Block Close failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkICyEnd" desc="Bloq. 79 fin de ciclo"><DAI name="general" sAddr="S,0,16434,0;TX1:Bloq. 79 fin de ciclo,TX2:79 Block End of cycle,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIManCl" desc="Bloq. 79 cierre manual"><DAI name="general" sAddr="S,0,16435,0;TX1:Bloq. 79 cierre manual,TX2:79 Block manual closing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIManOp" desc="Bloq. 79 apertura manual"><DAI name="general" sAddr="S,0,16436,0;TX1:Bloq. 79 apertura manual,TX2:79 Block manual opening,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkInExcTr" desc="Bloq. 79 excesivo num. disp."><DAI name="general" sAddr="S,0,16419,0;TX1:Bloq. 79 excesivo num. disp.,TX2:79 Block Trip Exceeded,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkINoSync" desc="Bloq. 79 falta sincronismo"><DAI name="general" sAddr="S,0,16422,0;TX1:Bloq. 79 falta sincronismo,TX2:79 Block No Syncronism,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkINoVref" desc="Bloq. 79 por falta Vref"><DAI name="general" sAddr="S,0,16423,0;TX1:Bloq. 79 por falta Vref,TX2:79 Block without Vref,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkInSec" desc="Bloq.79 Secuencia Incompleta"><DAI name="general" sAddr="S,0,16438,0;TX1:Bloq.79 Secuencia Incompleta,TX2:79 Block Incomplete sequence,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkInt" desc="Bloq. 79 interno"><DAI name="general" sAddr="S,0,16416,0;TX1:Bloq. 79 interno,TX2:79 Internal Block,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkInt3PTr" desc="Bloq. 79 disparo trifasico"><DAI name="general" sAddr="S,0,16421,0;TX1:Bloq. 79 disparo trifasico,TX2:79 Block 3P trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIntDeTr" desc="Bloq. 79 disparo definitivo"><DAI name="general" sAddr="S,0,16417,0;TX1:Bloq. 79 disparo definitivo,TX2:79 Block Definitive Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIntInFa" desc="Bloq. 79 fallo inicio reeng."><DAI name="general" sAddr="S,0,16430,0;TX1:Bloq. 79 fallo inicio reeng.,TX2:79 Block Start failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIntOpBr" desc="Bloq. 79 interruptor abierto"><DAI name="general" sAddr="S,0,16418,0;TX1:Bloq. 79 interruptor abierto,TX2:79 Block 52 open,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIntSOF" desc="Bloq. 79 cierre sobre falta"><DAI name="general" sAddr="S,0,16420,0;TX1:Bloq. 79 cierre sobre falta,TX2:79 Block switch on fault,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIOpFail" desc="Bloq. 79 por fallo apertura"><DAI name="general" sAddr="S,0,16426,0;TX1:Bloq. 79 por fallo apertura,TX2:79 Block opening failure,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkIPoleD" desc="Bloq. 79 discordancia polos"><DAI name="general" sAddr="S,0,16424,0;TX1:Bloq. 79 discordancia polos,TX2:79 Block Pole discordance,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkITrMaSe" desc="Bloq. 79 disp. tpo seguridad"><DAI name="general" sAddr="S,0,16437,0;TX1:Bloq. 79 disp. tpo seguridad,TX2:79 Block Trip In Safety time,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="BlkRec" desc="Bloqueo reenganchador"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,298, , ,0, ;TX1:Bloqueo reenganchador (ON/OFF),TX2:Recloser Lock(ON/OFF)"/></SDI></DOI><DOI name="BrRec" desc="Interruptor reenganchando"><DAI name="general" sAddr="S,0,16414,0;TX1:Interruptor reenganchando,TX2:Breaker Reclosing ongoing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DefTrip" desc="Disparo definitivo"><DAI name="general" sAddr="S,0,16388,0;TX1:Disparo definitivo,TX2:Definitive Trip,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DefTripBlk" desc="Dis. definitivo+blq. Externo"><DAI name="general" sAddr="S,0,16413,0;TX1:Dis. definitivo+blq. Externo,TX2:Definitive Trip+Ext blocked,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="DOrdRecIni" desc="INIT ENGANCHES"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,16, , ,0, ;TX1:INIT ENGANCHES,TX2:RECLOSE NUMBER INIT"/></SDI></DOI><DOI name="DOrdReclEn" desc="Reenganchador Modo Local"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,296, , ,0, ;TX1:Reenganchador Modo Local(En Servicio/Fuera de Servicio),TX2:Recloser Local Mode(Enabled/Disabled)"/></SDI></DOI><DOI name="DOrdReEn" desc="Reenganchador"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,294, , ,0, ;TX1:Reenganchador(En Servicio/Fuera de Servicio),TX2:Recloser On(Enabled/Disabled)"/></SDI></DOI><DOI name="LogInConf" desc="Reenganche configurable"><DAI name="d"><Val>Reenganche configurable</Val></DAI><DAI name="setVal" sAddr="A,0,108,22,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInReLB" desc="Bloqueo 79 por nivel"><DAI name="d"><Val>Bloqueo 79 por nivel</Val></DAI><DAI name="setVal" sAddr="A,0,108,16,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInRePB" desc="Bloqueo 79 por pulso"><DAI name="d"><Val>Bloqueo 79 por pulso</Val></DAI><DAI name="setVal" sAddr="A,0,108,17,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInRePUb" desc="Desbloqueo 79 por pulso"><DAI name="d"><Val>Desbloqueo 79 por pulso</Val></DAI><DAI name="setVal" sAddr="A,0,108,18,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInRPOff" desc="Fuera servicio por pulso"><DAI name="d"><Val>Fuera servicio por pulso</Val></DAI><DAI name="setVal" sAddr="A,0,108,25,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInRPOn" desc="En servicio por pulso"><DAI name="d"><Val>En servicio por pulso</Val></DAI><DAI name="setVal" sAddr="A,0,108,24,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInRst" desc="Reset reenganchador"><DAI name="d"><Val>Reset reenganchador</Val></DAI><DAI name="setVal" sAddr="A,0,108,21,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTmPau" desc="Pausa tiempo enganche"><DAI name="d"><Val>Pausa tiempo enganche</Val></DAI><DAI name="setVal" sAddr="A,0,108,20,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="LogInTmRst" desc="Pausa+Reset tpo. enganche"><DAI name="d"><Val>Pausa+Reset tpo. enganche</Val></DAI><DAI name="setVal" sAddr="A,0,108,19,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaClSeTms" desc="T. tras cierre manual (s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>T. tras cierre manual (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,108,13,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="ManClSecT" desc="Seguridad tras cierre manual"><DAI name="general" sAddr="S,0,16398,0;TX1:Seguridad tras cierre manual,TX2:Safety time manual closing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,108,23,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Reenganchador Generales</Val></DAI><DAI name="paramRev"><Val>570000</Val></DAI></DOI><DOI name="OpCls" desc="Orden de Reenganche"><DAI name="general" sAddr="S,0,16389,0;TX1:Orden de Reenganche,TX2:Reclose Command,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Pause" desc="Reenganchador en pausa"><DAI name="general" sAddr="S,0,16407,0;TX1:Reenganchador en pausa,TX2:Recloser paused,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="PReSe1Tms" desc="T.Seguridad faltas Gnd (s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>T.Seguridad faltas Gnd (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,108,12,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI></SDI></DOI><DOI name="PReSe3Tms" desc="T.Seguridad faltas fase(s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>T.Seguridad faltas fase(s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,108,11,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI></SDI></DOI><DOI name="Rec1GTms" desc="Tiempo enganche 1 Gnd (s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Tiempo enganche 1 Gnd (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,108,7,0"><Val sGroup="1">2</Val><Val sGroup="2">2</Val><Val sGroup="3">2</Val><Val sGroup="4">2</Val><Val sGroup="5">2</Val><Val sGroup="6">2</Val></DAI></SDI></DOI><DOI name="Rec1P3Cnt"><DAI name="pulsQty"><Val>1</Val></DAI><DAI name="actVal" sAddr="C,0,161;TX1:Cont.Reeng.1er.Trifasico,TX2:1st 3phase Reclose Counter"/></DOI><DOI name="Rec1PhTms" desc="Tiempo enganche 1 fase (s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Tiempo enganche 1 fase (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,108,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI><DOI name="Rec1SecT" desc="Seguridad tras reenganche 1"><DAI name="general" sAddr="S,0,16400,0;TX1:Seguridad tras reenganche 1,TX2:Safety time 1st reclosing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rec2Cnt"><DAI name="pulsQty"><Val>1</Val></DAI><DAI name="actVal" sAddr="C,0,162;TX1:Cont.Reeng.Segundos,TX2:Second Reclose Counter"/></DOI><DOI name="Rec2GTms" desc="Tiempo enganche 2 Gnd (s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Tiempo enganche 2 Gnd (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,108,8,0"><Val sGroup="1">4</Val><Val sGroup="2">4</Val><Val sGroup="3">4</Val><Val sGroup="4">4</Val><Val sGroup="5">4</Val><Val sGroup="6">4</Val></DAI></SDI></DOI><DOI name="Rec2PhTms" desc="Tiempo enganche 2 fase (s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Tiempo enganche 2 fase (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,108,4,0"><Val sGroup="1">3</Val><Val sGroup="2">3</Val><Val sGroup="3">3</Val><Val sGroup="4">3</Val><Val sGroup="5">3</Val><Val sGroup="6">3</Val></DAI></SDI></DOI><DOI name="Rec2SecT" desc="Seguridad tras reenganche 2"><DAI name="general" sAddr="S,0,16401,0;TX1:Seguridad tras reenganche 2,TX2:Safety time 2nd reclosing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rec3Cnt"><DAI name="pulsQty"><Val>1</Val></DAI><DAI name="actVal" sAddr="C,0,163;TX1:Cont.Reeng.Terceros,TX2:Third Reclose Counter"/></DOI><DOI name="Rec3GTms" desc="Tiempo enganche 3 Gnd (s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Tiempo enganche 3 Gnd (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,108,9,0"><Val sGroup="1">6</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></SDI></DOI><DOI name="Rec3PhTms" desc="Tiempo enganche 3 fase (s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Tiempo enganche 3 fase (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,108,5,0"><Val sGroup="1">5</Val><Val sGroup="2">5</Val><Val sGroup="3">5</Val><Val sGroup="4">5</Val><Val sGroup="5">5</Val><Val sGroup="6">5</Val></DAI></SDI></DOI><DOI name="Rec3SecT" desc="Seguridad tras reenganche 3"><DAI name="general" sAddr="S,0,16402,0;TX1:Seguridad tras reenganche 3,TX2:Safety time 3rd reclosing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="Rec4Cnt"><DAI name="pulsQty"><Val>1</Val></DAI><DAI name="actVal" sAddr="C,0,164;TX1:Cont.Reeng.Cuartos,TX2:Fourth Reclose Counter"/></DOI><DOI name="Rec4GTms" desc="Tiempo enganche 4 Gnd (s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Tiempo enganche 4 Gnd (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,108,10,0"><Val sGroup="1">8</Val><Val sGroup="2">8</Val><Val sGroup="3">8</Val><Val sGroup="4">8</Val><Val sGroup="5">8</Val><Val sGroup="6">8</Val></DAI></SDI></DOI><DOI name="Rec4PhTms" desc="Tiempo enganche 4 fase (s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Tiempo enganche 4 fase (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,108,6,0"><Val sGroup="1">6</Val><Val sGroup="2">6</Val><Val sGroup="3">6</Val><Val sGroup="4">6</Val><Val sGroup="5">6</Val><Val sGroup="6">6</Val></DAI></SDI></DOI><DOI name="Rec4SecT" desc="Seguridad tras reenganche 4"><DAI name="general" sAddr="S,0,16403,0;TX1:Seguridad tras reenganche 4,TX2:Safety time 4th reclosing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecCnt"><DAI name="pulsQty"><Val>1</Val></DAI><DAI name="actVal" sAddr="C,0,159;TX1:Cont. Reeng.Total,TX2:Total Reclose Counter "/></DOI><DOI name="RecCyc" desc="Ciclo en curso"><DAI name="general" sAddr="S,0,16386,0;TX1:Ciclo en curso,TX2:79 in progress,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecCyc1" desc="Ciclo curso reenganche 1"><DAI name="general" sAddr="S,0,16391,0;TX1:Ciclo curso reenganche 1,TX2:Reclosing 1 in progress,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecCyc2" desc="Ciclo curso reenganche 2"><DAI name="general" sAddr="S,0,16394,0;TX1:Ciclo curso reenganche 2,TX2:Reclosing 2 in progress,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecCyc3" desc="Ciclo curso reenganche 3"><DAI name="general" sAddr="S,0,16395,0;TX1:Ciclo curso reenganche 3,TX2:Reclosing 3 in progress,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecCyc4" desc="Ciclo curso reenganche 4"><DAI name="general" sAddr="S,0,16396,0;TX1:Ciclo curso reenganche 4,TX2:Reclosing 4 in progress,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecEna" desc="Reenganchador en servicio"><DAI name="d"><Val>Reenganchador en servicio</Val></DAI><DAI name="setVal" sAddr="A,0,108,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="RecOK" desc="Reenganche exitoso"><DAI name="general" sAddr="S,0,16387,0;TX1:Reenganche exitoso,TX2:Successful Reclosing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecPrIn" desc="Inicio proceso reenganche"><DAI name="general" sAddr="S,0,16408,0;TX1:Inicio proceso reenganche,TX2:Reclosing Started,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecPrIn1" desc="Inicio proceso reenganche 1"><DAI name="general" sAddr="S,0,16409,0;TX1:Inicio proceso reenganche 1,TX2:Reclosing 1 Started,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecPrIn2" desc="Inicio proceso reenganche 2"><DAI name="general" sAddr="S,0,16410,0;TX1:Inicio proceso reenganche 2,TX2:Reclosing 2 Started,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecPrIn3" desc="Inicio proceso reenganche 3"><DAI name="general" sAddr="S,0,16411,0;TX1:Inicio proceso reenganche 3,TX2:Reclosing 3 Started,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecPrIn4" desc="Inicio proceso reenganche 4"><DAI name="general" sAddr="S,0,16412,0;TX1:Inicio proceso reenganche 4,TX2:Reclosing 4 Started,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RecSecT" desc="Seguridad tras reenganche"><DAI name="general" sAddr="S,0,16399,0;TX1:Seguridad tras reenganche,TX2:Safety time reclosing,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="RestST" desc="Reeng. en reposo"><DAI name="general" sAddr="S,0,16385,0;TX1:Reeng. en reposo,TX2:Recloser in standby,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="SecTime" desc="En tiempo de seguridad"><DAI name="general" sAddr="S,0,16397,0;TX1:En tiempo de seguridad,TX2:Safety time,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="UseCyc" desc="Numero enganches"><DAI name="maxVal"><Val>4</Val></DAI><DAI name="minVal"><Val>1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Numero enganches</Val></DAI><DAI name="setVal" sAddr="A,0,108,2,0"><Val sGroup="1">4</Val><Val sGroup="2">4</Val><Val sGroup="3">4</Val><Val sGroup="4">4</Val><Val sGroup="5">4</Val><Val sGroup="6">4</Val></DAI></DOI></LN><LN lnClass="RVRS" inst="1" lnType="tdEfRVRS_v1" desc="Reenganchador Superv. VRef"><DOI name="BlkVref" desc="Bloqueo sin Vref"><DAI name="general" sAddr="S,0,16406,0;TX1:Bloqueo Sin Vref,TX2:Blocked without Vref,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="LogInVref" desc="Señal Vref"><DAI name="d"><Val>Señal Vref</Val></DAI><DAI name="setVal" sAddr="A,0,110,3,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,110,4,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Reenganchador Superv. VRef</Val></DAI><DAI name="paramRev"><Val>570000</Val></DAI></DOI><DOI name="PresVref" desc="Presencia de Vref"><DAI name="general" sAddr="S,0,16405,0;TX1:Presencia de Vref,TX2:Presence of Vref,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="VrefEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,110,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="VrefMinTms" desc="Tiempo minimo (s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Tiempo minimo (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,110,2,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI><DOI name="VrefWaTms" desc="Tiempo de espera (s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Tiempo de espera (s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,110,1,0"><Val sGroup="1">0.05</Val><Val sGroup="2">0.05</Val><Val sGroup="3">0.05</Val><Val sGroup="4">0.05</Val><Val sGroup="5">0.05</Val><Val sGroup="6">0.05</Val></DAI></SDI></DOI></LN><LN lnClass="RLSS" inst="1" lnType="tdEfRLSS_v0" desc="Supervision Sincronismo"><DOI name="LogInExSy" desc="Permiso sincronismo exter."><DAI name="d"><Val>Permiso sincronismo exter.</Val></DAI><DAI name="setVal" sAddr="A,0,111,5,0"><Val sGroup="1">-1</Val><Val sGroup="2">-1</Val><Val sGroup="3">-1</Val><Val sGroup="4">-1</Val><Val sGroup="5">-1</Val><Val sGroup="6">-1</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,111,4,1"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Supervision Sincronismo</Val></DAI><DAI name="paramRev"><Val>580000</Val></DAI></DOI><DOI name="Rec1SyEna" desc="Superv. Reeng.1 trifasico"><DAI name="d"><Val>Superv. Reeng.1 trifasico</Val></DAI><DAI name="setVal" sAddr="A,0,111,1,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="RecSyEna" desc="Supervi. resto reenganche"><DAI name="d"><Val>Supervi. resto reenganche</Val></DAI><DAI name="setVal" sAddr="A,0,111,2,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="SynTyp" desc="Tipo de sincronismo"><DAI name="d"><Val>Tipo de sincronismo</Val></DAI><DAI name="setVal" sAddr="A,0,111,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="SyWaTms" desc="Tpo. espera sincronismo(s)"><SDI name="maxVal"><DAI name="f"><Val>600</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>0.05</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>0.01</Val></DAI></SDI><DAI name="d"><Val>Tpo. espera sincronismo(s)</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,111,3,0"><Val sGroup="1">1</Val><Val sGroup="2">1</Val><Val sGroup="3">1</Val><Val sGroup="4">1</Val><Val sGroup="5">1</Val><Val sGroup="6">1</Val></DAI></SDI></DOI></LN><LN lnClass="RTCS" inst="1" lnType="tdEfRTCS_v1" desc="Bloqueo por Circuito Disparo"><DOI name="ClBlTCF" desc="Bloqueo con fallo bobinas"><DAI name="d"><Val>Bloqueo con fallo bobinas</Val></DAI><DAI name="setVal" sAddr="A,0,113,0,0"><Val sGroup="1">0</Val><Val sGroup="2">0</Val><Val sGroup="3">0</Val><Val sGroup="4">0</Val><Val sGroup="5">0</Val><Val sGroup="6">0</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Bloqueo por Circuito Disparo</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI></LN><LN lnClass="CCTS" inst="1" lnType="tdEfCCTS_v1" desc="Supervision CT"><DOI name="CTSpv" desc="Supervision CT"><DAI name="stVal" sAddr="S,0,24586,0;TX1:Supervision CT,TX2:CT Supervision,AC:1.2,ED:1.1,AD:0.0"/></DOI><DOI name="CTSpvEna" desc="Habilitacion"><DAI name="d"><Val>Habilitacion</Val></DAI><DAI name="setVal" sAddr="A,0,116,0,0"><Val>0</Val></DAI></DOI><DOI name="MaskEna" desc="Habilitacion sucesos"><DAI name="d"><Val>Habilitacion sucesos</Val></DAI><DAI name="setVal" sAddr="A,0,116,1,1"><Val>1</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Supervision CT</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="StEna" desc="Estado Supervision CT"><DAI name="stVal" sAddr="S,0,9060,0;TX1:Estado Supervision CT,TX2:CT Supervision Status,AC:1.2,ED:1.1,AD:0.0"/></DOI></LN><LN lnClass="TCIN" inst="1" lnType="tdEfTCIN_v2" desc="Intensidad Nominal"><DOI name="GndInom" desc="I nominal neutro"><DAI name="d"><Val>I nominal neutro</Val></DAI><DAI name="setVal" sAddr="A,0,120,1,0"><Val>2</Val></DAI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Intensidad Nominal</Val></DAI><DAI name="paramRev"><Val>0000 Inicializacion defecto ParamRev Ingeteam</Val></DAI></DOI><DOI name="PhsInom" desc="I nominal fases"><DAI name="d"><Val>I nominal fases</Val></DAI><DAI name="setVal" sAddr="A,0,120,0,0"><Val>2</Val></DAI></DOI><DOI name="PolInom" desc="I nominal polarizacion"><DAI name="d"><Val>I nominal polarizacion</Val></DAI><DAI name="setVal" sAddr="A,0,120,3,0"><Val>1</Val></DAI></DOI><DOI name="SelI0" desc="Tipo de medida 3I0-IN"><DAI name="d"><Val>Tipo de medida 3I0-IN</Val></DAI><DAI name="setVal" sAddr="A,0,120,4,0"><Val>1</Val></DAI></DOI><DOI name="SgndInom" desc="I nominal neutro sensible"><DAI name="d"><Val>I nominal neutro sensible</Val></DAI><DAI name="setVal" sAddr="A,0,120,2,0"><Val>1</Val></DAI></DOI></LN><LN lnClass="MPWE" inst="1" lnType="tdEfPROT_MPWE_v1" desc="Medidas Potencia y Energia"><DOI name="CorVArh" desc="Constante energia reactiva"><SDI name="maxVal"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Constante energia reactiva</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,121,3,0"><Val>1000</Val></DAI></SDI></DOI><DOI name="CorWh" desc="Constante energia activa"><SDI name="maxVal"><DAI name="f"><Val>1000</Val></DAI></SDI><SDI name="minVal"><DAI name="f"><Val>1</Val></DAI></SDI><SDI name="stepSize"><DAI name="f"><Val>1</Val></DAI></SDI><DAI name="d"><Val>Constante energia activa</Val></DAI><SDI name="setMag"><DAI name="f" sAddr="A,0,121,2,0"><Val>1000</Val></DAI></SDI></DOI><DOI name="DOrdInitEn" desc="INIT ENERGIA"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,8, , ,0, ;TX1:INIT ENERGIA,TX2:ENERGY INIT"/></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Medidas Potencia y Energia</Val></DAI><DAI name="paramRev"><Val>740000</Val></DAI></DOI><DOI name="PSiCh" desc="Cambio signo P"><DAI name="d"><Val>Cambio signo P</Val></DAI><DAI name="setVal" sAddr="A,0,121,0,1"><Val>0</Val></DAI></DOI><DOI name="QSiCh" desc="Cambio signo Q"><DAI name="d"><Val>Cambio signo Q</Val></DAI><DAI name="setVal" sAddr="A,0,121,1,1"><Val>0</Val></DAI></DOI></LN><LN lnClass="RDRE" inst="1" lnType="tdEfRDRE_CD1_v4" desc="Configuracion Oscilografia"><DOI name="ContMode" desc="Modo continuo"><DAI name="d"><Val>Modo continuo</Val></DAI><DAI name="setVal" sAddr="A,0,122,203,0"><Val>0</Val></DAI></DOI><DOI name="DOrdRstOsc" desc="BORRAR OSCILOS"><DAI name="ctlModel"><Val>1</Val></DAI><SDI name="Oper"><DAI name="ctlVal" sAddr="O,0,14, , ,0, ;TX1:BORRAR OSCILOS,TX2:OSCILO RESET"/></SDI></DOI><DOI name="NamPlt"><DAI name="d"><Val>Configuracion Oscilografia</Val></DAI><DAI name="paramRev"><Val>160000</Val></DAI></DOI><DOI name="NuSaCy" desc="Numero de muestras /ciclo"><DAI name="d"><Val>Numero de muestras /ciclo</Val></DAI><DAI name="setVal" sAddr="A,0,122,2,0"><Val>1</Val></DAI></DOI><DOI name="OscCyc" desc="Duracion oscilo (ciclos)"><DAI name="maxVal"><Val>420</Val></DAI><DAI name="minVal"><Val>20</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Duracion oscilo (ciclos)</Val></DAI><DAI name="setVal" sAddr="A,0,122,0,0"><Val>50</Val></DAI></DOI><DOI name="OscReg1" desc="Señal registrada oscilo 01"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 01</Val></DAI><DAI name="setVal" sAddr="A,0,122,3,0"><Val>8544</Val></DAI></DOI><DOI name="OscReg10" desc="Señal registrada oscilo 10"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 10</Val></DAI><DAI name="setVal" sAddr="A,0,122,21,0"><Val>9111</Val></DAI></DOI><DOI name="OscReg100" desc="Señal registrada oscilo 100"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 100</Val></DAI><DAI name="setVal" sAddr="A,0,122,201,1"><Val>-1</Val></DAI></DOI><DOI name="OscReg11" desc="Señal registrada oscilo 11"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 11</Val></DAI><DAI name="setVal" sAddr="A,0,122,23,0"><Val>9105</Val></DAI></DOI><DOI name="OscReg12" desc="Señal registrada oscilo 12"><DAI name="maxVal"><Val>99999</Val></DAI><DAI name="minVal"><Val>-1</Val></DAI><DAI name="stepSize"><Val>1</Val></DAI><DAI name="d"><Val>Señal registrada oscilo 12</Val></DAI><DAI name="setVal" sAddr="A,0,122,25,0"><Val>8399</Val></DAI></DOI><DOI name="OscReg13" desc="Señal registrada oscilo 13"><DAI name=